xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81939316,123.0360184,69.03237915,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406647,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360184,69.03237915,334.3185425,5711.275879,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299469,123.0360184,69.03237915,334.3774109,5712.280273,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88615417,123.0360184,69.03237915,334.4213867,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77120209,123.0360184,69.03237915,334.3038635,5711.023438,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82942200,123.0360184,69.03237915,334.3521118,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77203751,123.0360184,69.03237915,334.2933960,5710.844238,0.35713068,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64180756,123.0360184,69.03237915,334.1730652,5708.790039,0.35687372,13.39052010,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74243546,123.0360184,69.03237915,334.2757263,5710.541016,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29326057,93.70169830,-16.98628998,242.5278015,4244.236328,0.19553863,7.30697012,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18678093,93.70169830,-16.98628998,242.4668427,4243.168945,0.19544032,7.20043278,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29523849,93.70169830,-16.98629189,242.5598145,4244.796387,0.18529606,7.30890036,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18654442,93.70169830,-16.98628998,242.4628754,4243.098633,0.19543390,7.20019579,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29338646,93.70169830,-16.98629189,242.5299072,4244.272949,0.19554201,7.30709600,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18603516,93.70169830,-16.98629189,242.4542694,4242.948242,0.19542004,7.19968510,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07925797,93.70169830,-16.98629189,242.3875122,4241.780762,0.19531250,7.09292746,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07911110,93.70169830,-16.98628998,242.3850708,4241.738281,0.19530854,7.09278297,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07911110,93.70169830,-16.98628998,242.3850708,4241.738281,0.19530854,7.09278297,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0950165,-8.42105007,150.2294464,16.93507767,375.7396545,626.2327271,0.13443202,8.51402664,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4369202,-8.47402382,151.5737610,17.02630997,379.0851440,631.8086548,0.13683659,8.55228710,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0954132,-8.44756603,150.2276154,16.96172523,375.7425537,626.2376709,0.13219354,8.51415920,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09355811,9.98818398,0.09833295,-9.94539452,24.13691902,38.61934280,0.00477174,0.04286044,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.11219025,35.90605927,87.16542053,-31.80173111,228.3450012,380.5750122,0.05323008,4.10432911,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.19252682,2.33952713,-12.18489456,-2.20205927,51.65993500,29.85471344,0.00763830,0.13748933,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19175816,-19.70674515,-11.16538429,20.16858101,94.34147644,55.58255768,0.02637772,0.46185526,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47003174,6.73894501,66.47003174,-2.10306311,161.2571106,2754.808594,0.00000000,4.63578749,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47003174,6.72355509,66.47003174,-2.10306334,161.2537537,2754.751953,0.00000000,4.62059355,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576405,-1.04804075,-0.05932396,2.53343892,8.98703384,0.00020403,0.00645059,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486161,31.25999832,2.29310465,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700309,5.32044744,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26327515,4473.279785,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820881,2.16863394,-0.08724023,-2.14462256,5.26559305,18.34965897,0.00096804,0.02399568,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2626343,16.39436340,123.6998901,-4.09327269,303.0492859,5177.092285,0.43726251,12.30119801,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999100,16.15285492,123.8999100,-4.09327269,304.5122986,5202.083984,0.00000000,12.05950260,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01654291,-5.74358702,-4.01008463,5.90465498,16.93598938,60.60131073,0.00645866,0.16110964,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06875277,-5.82215309,-4.06215620,5.98538399,17.16387177,61.41672134,0.00659698,0.16327533,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79945755,12.54756451,-10.78566360,-12.19032288,40.00420380,138.1966248,0.01379241,0.35728896,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22532654,4.64351368,-21.19696426,-3.92208028,52.31818008,184.1440735,0.02835995,0.72140616,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848511,4.81211853,-20.95760918,-4.09717941,51.82695007,182.4150238,0.02087240,0.71487981,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8793335,247.4669037,537.5948486,-212.7646637,1420.056885,1501.426880,0.71551037,34.70225525,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8666992,260.8344421,537.5948486,-225.5183258,1433.767944,1514.632202,0.72815180,35.31536484,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00333951,-22.58879852,-0.00000833,22.75050926,54.26104736,985.7493286,0.00333090,0.16154845,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00333951,-22.58879852,-0.00000833,22.75050926,54.26104736,985.7493286,0.00333090,0.16154845,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00333951,-22.58879852,-0.00000833,22.75050926,54.26104736,985.7493286,0.00333090,0.16154845,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-36.46675491,0.00000000,36.45251846,94.69957733,1196.752808,0.00000000,-0.01423225,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.30801010,-0.00000000,24.30167961,63.15419769,798.1024780,0.00000000,-0.00632968,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40178680,16.76005745,-85.07803345,-9.08849430,209.6304169,762.7687988,0.32375237,7.67152309,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40178680,16.76005745,-85.07803345,-9.08849430,209.6304169,762.7687988,0.32375237,7.67152309,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00444584,-23.82323074,0.00000025,24.03884697,57.22630310,1039.610962,0.00444582,0.21562208,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00444584,-23.82323074,0.00000025,24.03884697,57.22630310,1039.610962,0.00444582,0.21562208,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00444584,-23.82323074,0.00000025,24.03884697,57.22630310,1039.610962,0.00444582,0.21562208,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00444584,-23.82323074,0.00000025,24.03884697,57.22630310,1039.610962,0.00444582,0.21562208,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.46488953,11.65814495,80.51901245,-8.62700367,408.1645813,194.6762848,0.05413098,3.03133488,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.46488953,11.65814495,80.51901245,-8.62700367,408.1645813,194.6762848,0.05413098,3.03133488,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.46488953,11.65814495,80.51901245,-8.62700367,408.1645813,194.6762848,0.05413098,3.03133488,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.33514404,13.51896667,-65.14888763,-9.10573006,160.5252686,578.5404053,0.18624917,4.41329479,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39847565,13.54105473,-65.21186066,-9.11927795,160.6804962,579.0999146,0.18660958,4.42183542,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849251,4.41858721,-12.70957565,-4.12403679,32.86483002,116.8197174,0.00891684,0.29461250,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585609,4.52521658,-12.93734455,-4.22520447,33.47454834,118.9870148,0.00851071,0.30009505,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49150467,-33.59269333,-7.05582571,83.59102631,291.3020020,0.02957096,1.43567002,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34939957,-32.97895432,-6.93984175,82.07028198,286.0025024,0.02850480,1.40956211,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49150467,-33.59269333,-7.05582571,83.59102631,291.3020020,0.02957096,1.43567002,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12621689,7.82712317,-35.06360245,-5.83552074,87.10472107,303.5467224,0.06261294,1.99157298,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78895187,7.82371902,-34.73079300,-5.85033178,86.30632782,300.7645874,0.05816048,1.97343719,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29180336,-8.70110416,-23.27820015,9.24298286,60.93995667,214.4903564,0.01359873,0.54180223,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28671265,-10.74859333,-12.27296925,11.18791962,40.01073456,142.2201233,0.01374467,0.43930066,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48120308,39.90274048,-25.43572426,-38.09061813,116.0387039,392.2445984,0.04547782,1.81193221,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086372,2.10230422,-6.56937122,-2.04180527,16.94292450,53.13893890,0.00149080,0.06039956,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874365,2.01368141,-6.37706661,-1.95503902,16.42734528,51.52189255,0.00167202,0.05855548,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96405029,-58.88637161,19.96405029,62.50917435,152.4639435,1099.010986,0.00000000,3.62279081,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.49467781,12.44780731,0.49452135,-12.44149876,31.43585396,31.43593979,0.00013768,0.00635431,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87252235,-2.94754744,-17.83368111,3.80419707,45.73240662,157.3773499,0.03883965,0.85663003,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90880775,-2.88517475,-17.87310219,3.74317431,45.79748535,157.6012878,0.03570441,0.85798770,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28486252,-2.85011935,-17.24732590,3.67859411,44.22848129,152.2019806,0.03753804,0.82846057,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88717270,10.29736137,-20.86046028,-9.46266842,58.81121826,196.7502136,0.02671001,0.83468783,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37495804,-2.88974762,-20.35519600,3.55832839,51.97061920,177.4888611,0.01976027,0.66855597,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78583431,-5.69904089,10.78583431,6.04241323,63.17263412,30.30365372,0.00000000,0.34335476,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81274033,-1.11666775,10.81274033,1.38581419,56.29212189,26.72040939,0.00000000,0.26910836,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209355,-0.20054550,0.82221377,0.20436424,19.29529381,2.09227896,0.00012042,0.00382101,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817231,-0.18015598,0.84841269,0.18405236,19.77170372,2.14393234,0.00024072,0.00390989,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727921,1.21192777,-4.70178080,-1.09623289,11.91607571,219.6069489,0.00549836,0.11567594,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585695,1.22754300,-4.79009104,-1.10972428,12.13592052,223.6585693,0.00576545,0.11780212,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846987,1.23670471,-4.70352650,-1.12082124,11.93418694,219.9408417,0.00494249,0.11587725,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21254539,0.91531855,-21.19027138,-0.17132527,52.57920456,181.3982239,0.02227437,0.74391246,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43535233,0.94068784,-21.41339684,-0.18889199,53.13316345,183.3094330,0.02195580,0.75176656,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64801693,0.68351018,-8.63401413,-0.48837531,21.58168221,73.99575043,0.01400039,0.19509916,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30585766,1.00094020,-8.30009079,-0.81234276,20.81286430,71.35974884,0.00576725,0.18854469,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652302,-1.60754430,-11.61249352,1.96584606,29.05989265,101.2693405,0.01402729,0.35827667,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36405373,-1.61211002,-11.34910202,1.96241510,28.41789627,99.03206635,0.01495230,0.35031098,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35067940,8.20610332,-23.32055855,-7.23809910,62.31365585,210.6376801,0.03012294,0.96799535,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76580048,8.00444317,-22.73657417,-7.06067657,60.75608826,205.3727722,0.02922576,0.94380450,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78291774,-7.17219400,-2.78021312,7.26777411,19.52397919,67.08163452,0.00270616,0.09560229,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78357959,-7.11854982,-2.78114080,7.21347857,19.39773178,66.64755249,0.00243971,0.09499050,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60664082,3.41851568,-11.59209538,-3.04171228,31.76737595,102.9550781,0.01454437,0.37676841,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05261612,6.49517345,-22.02498055,-5.77928638,60.35800934,195.6147308,0.02763430,0.71586001,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44019699,4.79425430,-30.39053726,-3.50784397,80.91069794,262.2241821,0.04965818,1.28638315,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04290793,9.17368793,0.04424285,-9.09971523,21.94690132,43.99347305,0.00133487,0.07397974,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04286759,9.15932083,0.04419838,-9.08557701,21.91292572,43.92537308,0.00133074,0.07375086,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39771843,-28.92224884,21.43069077,30.14345169,87.00037384,594.5010986,0.03297536,1.22130966,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.94693756,-23.88049316,79.01187134,27.17282486,404.7464600,202.2851715,0.06493900,3.29240704,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98812962,-42.06722260,-12.26960754,107.7351074,367.9317322,0.06633998,1.71852171,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98812962,-42.06722260,-12.26960754,107.7351074,367.9317322,0.06633998,1.71852171,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97894669,10.27540779,-29.92947769,-8.72942924,80.87888336,267.7578735,0.04946847,1.54588985,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62994915,0.37421268,0.63028944,2.87399554,6.00926352,0.00001604,0.00034024,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62994915,0.37421268,0.63028944,2.87399554,6.00926352,0.00001604,0.00034024,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39969063,39.37199783,-11.58344173,171.9523773,1762.512573,0.00000000,2.81629348,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41447926,39.37199783,-11.58344173,171.9732361,1762.724976,0.00000000,2.83098865,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42426586,39.37199783,-11.58344269,171.9870300,1762.866577,0.00000000,2.84078884,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36056232,39.37199783,-11.58344173,171.8973236,1761.947998,0.00000000,2.77714968,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41447926,39.37199783,-11.58344173,171.9732361,1762.724976,0.00000000,2.83098865,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550769,-4.42593002,-1.54847729,19.67429733,217.5519409,0.00663436,0.09700912,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547539,-4.42593002,-1.54847729,19.67424965,217.5519409,0.00663434,0.09700879,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558792,-4.42593002,-1.54847729,19.68243980,217.6419983,0.00663985,0.09708945,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.29451180,91.18352509,37.33752823,395.7479553,4056.417969,0.00000000,8.04291534,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.37215805,91.18352509,37.33752823,395.8408813,4057.368896,0.00000000,7.96540594,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.44577408,91.18352509,37.33753204,395.1617737,4050.407227,0.00000000,7.89181089,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.37965012,91.18352509,37.33752823,395.0780334,4049.549805,0.00000000,7.95787144,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.44580078,91.18352509,37.33753204,395.1610718,4050.400146,0.00000000,7.89178228,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.41272354,91.18352509,37.33752823,395.1191711,4049.970703,0.00000000,7.92481804,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.30266953,91.18352509,37.33753204,394.9827881,4048.572266,0.00000000,8.03495789,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.43469810,91.18352509,37.33752823,395.1497192,4050.283203,0.00000000,7.90290070,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.42370224,91.18352509,37.33753204,395.1333008,4050.116455,0.00000000,7.91381598,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.42370224,91.18352509,37.33753204,395.1333008,4050.116455,0.00000000,7.91381598,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-29.41152382,91.18352509,37.33753204,396.0182800,4059.187012,0.00000000,7.92605972,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73418951,58.77804565,0.00000000,0.00166429,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067139,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77106619,17.87291336,7.18142891,89.85997009,155.6629181,0.01758697,0.41036248,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31422663,9.49799919,5.59999990,51.17385101,966.6655273,0.00996551,0.28579652,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28405619,15.50000000,-2.14789438,74.81935883,1309.338867,0.00000000,1.13616621,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28405619,15.50000000,-2.14789438,74.81935883,1309.338867,0.00000000,1.13616621,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28405619,15.50000000,-2.14789438,74.81935883,1309.338867,0.00000000,1.13616621,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771053,-2.88865805,15.50000000,4.01144028,74.11920166,1339.675537,0.07228833,1.12277627,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52877426,15.37128830,-54.49443436,-13.71474266,288.7102356,288.7103271,0.03434214,1.65659189,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52877426,15.37128830,-54.49443436,-13.71474266,288.7102356,288.7103271,0.03434214,1.65659189,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52877426,15.37128830,-54.49443436,-13.71474266,288.7102356,288.7103271,0.03434214,1.65659189,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005888,-1.96019518,5.51377726,2.04307961,262.7394409,28.52583504,0.00372082,0.08292114,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005888,-1.96019518,5.51377726,2.04307961,262.7394409,28.52583504,0.00372082,0.08292114,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634314,0.01921081,-0.08628827,-0.01870290,0.45755023,4.19051313,0.00005470,0.00050560,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743890,0.10741620,-0.40727174,-0.10499491,2.17958021,19.96195412,0.00016683,0.00241677,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75298643,-1.12705016,3.77364826,1.34857976,176.4529877,20.78786087,0.02066303,0.22153485,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64111114,-0.72608507,3.65914559,0.92776728,167.1874390,19.58205795,0.01803485,0.20168966,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810689,-0.19317032,1.06876469,0.20270902,49.23825455,5.46419001,0.00065844,0.00954117,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72534692,-12.60079288,-0.36124995,63.55480576,110.0654449,0.02501316,0.36411557,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06882858,-13.98393631,-0.66405630,70.58148193,122.2343597,0.02017606,0.40482301,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837648,-8.21649456,-3.93914723,46.25330353,160.2045441,0.00950294,0.18922025,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552458,-8.41963863,-3.87321973,47.04443741,162.9446716,0.01272221,0.19227888,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449461,-8.44083405,-4.11940908,47.67683029,165.1353607,0.00843388,0.19510762,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63543606,-6.14611769,-2.34040380,33.84952164,310.2648315,0.01975934,0.29504287,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334368,-6.14611769,-2.34040380,33.87067032,302.4546204,0.01663656,0.31294712,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735852,7.21262980,1.70842111,333.7140198,37.40895462,0.01755155,0.29106319,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55087948,7.22920513,2.87183833,348.0247192,39.25887299,0.01933037,0.32096469,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45378125,42.41041565,-0.39577475,-40.44203568,212.9216309,1818.710815,0.05800508,1.96849811,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284488,-1.38915884,3.44178867,1.50834358,160.4830627,18.68708992,0.00894194,0.11916510,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452738,-1.39608514,3.46357870,1.51599848,161.4666595,18.80161858,0.00905188,0.11989126,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151894,-0.76697695,3.03623056,0.83530283,135.6355286,15.79374599,0.00471229,0.06833793,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725413,-0.75809121,3.00191641,0.82562494,134.1001282,15.61493397,0.00466354,0.06756403,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847235,1.08591115,-2.60367274,-0.99832529,14.09586048,119.4421844,0.00479953,0.08759147,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61108851,1.09108126,-2.60367346,-0.99832535,14.17507076,120.1133118,0.00741526,0.09275810,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079983,2.70829391,-7.05479622,-2.44479322,37.74156952,345.6622009,0.01600413,0.26350990,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07126617,2.70680070,-7.05479765,-2.44479346,37.84885406,346.6448059,0.01646955,0.26201549,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872211,-1.17527223,4.72305298,1.36430895,222.8371735,24.18589973,0.01432961,0.18902893,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776550,-4.97896814,10.83366585,5.05495310,259.5063782,61.11013794,0.04586155,0.07611065,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929468,0.08658068,-1.95570028,-0.03524266,9.98455524,91.44509888,0.00359468,0.05134135,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921385,0.08360746,-1.95554173,-0.03227615,9.98348618,91.43530273,0.00367203,0.05133034,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16416955,-11.57509422,-2.79961681,60.31820297,104.4602127,0.01597091,0.36457404,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35945868,-12.20778275,-2.97480655,63.64163208,110.2158279,0.01619189,0.38468972,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31279373,-31.56507683,-8.68159866,168.8296204,804.0516968,0.10538457,2.63126326,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39859581,-35.04797363,-9.48092556,187.2430878,891.7456665,0.12916772,2.91772461,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77016258,3.68719482,-9.75901031,-3.43582416,52.73291397,91.32392120,0.01115311,0.25139904,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57458305,3.57276845,-9.56275558,-3.32679224,51.60524368,89.37092590,0.01182934,0.24598068,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776932,-4.97896862,10.84068394,5.05587626,259.9277344,61.19188690,0.05283269,0.07690091,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51164627,0.11426950,-1.50944054,-0.08423109,7.73754215,70.86547852,0.00220571,0.03003521,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94490075,0.24167709,-2.94097781,-0.18310496,15.08147430,138.1259766,0.00392243,0.05856895,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242593,-0.62279838,2.73672223,0.68488884,127.9601746,13.93793869,0.00429428,0.06207922,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42914724,-2.28399348,-0.30431604,11.37363529,104.2506866,0.00476585,0.12482475,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711319,1.78599727,13.84699917,-0.66145480,67.89971924,579.9768677,0.05988481,1.12454498,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754875,1.65551639,13.84699917,-0.90905613,67.96839142,580.5633545,0.02945123,0.74647540,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636837,1.79440939,13.84699917,-0.66856670,67.90140533,579.9910889,0.06063171,1.12584043,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.10572159,13.84699917,-0.35628840,67.84484863,579.5079346,0.00000000,0.74940741,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365662,2.10970521,16.09700012,-0.54155034,78.88747406,673.8304443,0.08334488,1.56815553,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366806,2.09965229,16.09700012,-0.50163329,78.88113403,673.7763672,0.08333146,1.59802330,1,
