xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891684,0.52850914,45.28582001,25.91156769,0.00631558,0.13578494,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528215,0.52779007,45.16940689,25.84495735,0.00628315,0.13543673,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00438356,20.44599915,-1.34460628,100.3605118,1075.454224,0.05178109,1.65979433,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872078,2.90901899,18.45299911,-0.91779196,90.49423218,969.7279053,0.09427913,1.99124026,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.52995133,24.37199974,-1.28242564,119.5388107,1280.967285,0.07346214,2.24754453,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.73321462,24.37199974,-0.49689981,119.3984833,1279.463379,0.00000000,2.23632765,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.23535490,22.39999962,-1.22400820,109.8785248,1177.448364,0.06374604,2.01135516,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.25669622,18.45299911,-0.97056061,90.50743103,969.8695068,0.00000000,1.28614771,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260245,0.53819317,-1.25197721,-0.43694106,6.80947208,59.25545502,0.01062497,0.10124975,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299990,0.52996373,-3.37945867,-0.47902367,17.41239738,60.31021118,0.00354118,0.05093917,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628896,0.51304817,-3.30275846,-0.46327823,17.01372910,58.92939377,0.00353215,0.04976781,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339653,2.52645230,-6.71640730,-2.28027511,36.09850311,330.8787842,0.01699033,0.24617261,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197399,2.39111090,-6.35590458,-2.15816307,34.16134644,313.1231384,0.01606957,0.23296303,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887011,0.88096589,-2.52334690,-0.82665801,13.44162273,369.3218994,0.00552348,0.05431427,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645436,0.39980230,-0.99525088,-0.37794450,5.38918734,148.0730133,0.00120336,0.02185555,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988580,-0.53296876,-0.16589791,2.81169415,74.92241669,0.00034486,0.00399256,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173326,1.01646733,136.7345734,14.94188499,0.00812031,0.11784952,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702081,2.79201174,1.02465177,136.4443817,14.91016483,0.00766764,0.11762857,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79886615,-5.15707302,-1.62202787,27.51824379,239.6535950,0.01420034,0.17683436,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690372,1.85890663,-5.15707302,-1.62202787,27.64548874,240.7618713,0.01983039,0.23688304,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752158,0.83242089,162.4222412,17.80274200,0.01043442,0.10798793,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752158,0.83242089,162.4222412,17.80274200,0.01043442,0.10798793,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902676,0.99889982,194.9065247,21.36329079,0.01252130,0.12958552,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168385,-2.51600957,3.12341571,2.65740848,177.1525879,20.02252769,0.01173222,0.14141519,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816504,0.64472365,5.10587454,-0.51627445,227.4967346,25.05627441,0.00770999,0.12844521,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536804,3.55288124,13.99800014,-2.65728927,69.78640747,1192.184937,0.04263108,0.89561093,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549011,3.55099845,13.99800014,-2.65545058,69.78473663,1192.156250,0.04250963,0.89556801,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55665302,13.99800014,-2.66093612,69.78980255,1192.241821,0.04394887,0.89569706,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380783,3.56040525,13.99800014,-2.66462493,69.79314423,1192.299561,0.04419198,0.89578331,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833046,1.61344111,28.69500732,-0.24338877,139.1409607,1491.021973,0.05667788,1.37002838,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777351,1.60017443,28.69500732,-0.24338877,139.1346588,1490.954346,0.05723573,1.35676825,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.43436670,26.99500847,-0.24338874,130.9005280,1402.718140,0.04817010,1.19096398,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.48164463,27.60000801,-0.24338877,133.8495636,1434.319702,0.04689153,1.23828363,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88683319,1.89771414,26.99501419,-0.24338877,130.7488708,1400.320068,0.10818584,1.65435076,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.89685249,26.99501419,-0.24338877,130.7151337,1399.959106,0.11509216,1.65349782,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200077,0.94400281,9.04381943,-0.88660848,43.52199936,44.08670044,0.00182030,0.05743103,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926570,123.9313660,12.46309948,0.00315261,0.05263901,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334942,163.2727356,16.03258514,0.00548116,0.09151878,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565081,163.8652954,16.09079552,0.00552103,0.09184978,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315310,-1.29079330,-1.23020685,1.33348513,8.81159019,80.70256805,0.00294577,0.04268325,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787251,-1.39461839,2.34186625,1.45293617,121.0907135,13.60348415,0.00399396,0.05831377,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.04529461,-9.05300808,-0.04426575,9.08557701,43.92621613,43.92537308,0.00108561,0.03274353,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.04527045,-9.06689644,-0.04431711,9.09971523,43.99360275,43.99348068,0.00108896,0.03284454,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139407,-3.98561215,-0.69855982,19.71672440,68.29156494,0.00408337,0.07283022,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330112,-4.04772282,-0.70935541,20.02388382,69.35553741,0.00414873,0.07396477,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076487,54.86499023,6.05109024,0.00080366,0.00962952,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095135,2.84263754,-2.18515825,-2.74593949,17.92514420,160.0666199,0.00579295,0.09671707,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959871,-2.66093850,-3.77452374,2.74593949,23.08615112,212.9034424,0.00507494,0.08500527,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344559,12.37914085,795.0387573,172.8613434,0.04489387,1.35657561,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54391670,806.6321411,175.3819733,0.04621272,1.37633538,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224434,2.30932736,327.3758240,36.92934036,0.03848484,0.48177311,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763329,1.43225074,220.3269043,24.85377121,0.03437852,0.32344860,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763329,1.43225074,220.3269043,24.85377121,0.03437852,0.32344860,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80582237,5.52467346,807.8698120,93.98074341,0.04731020,1.47700131,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80678940,5.51783085,806.3035278,93.79926300,0.04827711,1.47015285,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898308,6.04358006,-12.78240490,-5.42927265,71.60994720,124.0155487,0.03657912,0.61434156,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041599,6.18429804,-13.01438522,-5.55825090,72.97103882,126.3727722,0.03603501,0.62609088,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47377014,4.69002295,818.3684692,170.7899475,0.09001139,2.83535933,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49443436,13.71474266,-54.46156693,-12.12958241,288.7103271,489.2253418,0.03286117,1.58515298,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49443436,13.71474266,-54.46156693,-12.12958241,288.7103271,489.2253418,0.03286117,1.58515298,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49443436,13.71474266,-54.46156693,-12.12958241,288.7103271,489.2253418,0.03286117,1.58515298,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92953873,12.68254185,901.9730835,196.4929047,0.08272386,1.78058088,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05596924,13.22168446,908.8453979,197.9899139,0.06196762,1.79501271,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52844620,17.14929771,-54.50459671,-16.23730659,286.5300903,286.5299683,0.02384171,0.91194528,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50459290,16.23730659,-54.40184402,-13.18431377,286.5299683,492.6287231,0.10274874,3.05310512,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267632,13.05138302,6.60470486,628.3504639,72.73710632,0.06359064,0.92206419,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96114349,17.19069099,905.5477905,207.9669495,0.20592694,6.46409702,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562366,32.33785248,11.85534096,785.8546753,171.1967163,0.07692160,2.68969226,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12283945,-11.60571766,-2.77691197,60.77360535,105.2489548,0.01727454,0.34597337,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70051813,1.35048354,108.9057693,24.17146301,0.01496080,0.17617112,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55759907,2.33105540,386.8014832,43.98230743,0.01794352,0.38464847,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643283,8.55725002,2.32846665,388.0820007,43.86273575,0.01759474,0.38205719,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392588,27.80777168,15.01093102,1304.198486,156.3212128,0.41616330,7.33701658,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55864906,10.57769871,1278.091797,145.9787140,0.16704106,2.90373039,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89849854,14.31584930,-34.89849854,-14.19466591,186.7292938,186.7299042,0.00000000,0.12150850,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89849854,14.31584930,-34.89849854,-14.19466591,186.7292938,186.7299042,0.00000000,0.12150850,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89849472,14.19466591,-34.82717133,-11.98109055,186.7298889,324.4782104,0.07132282,2.21355462,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89849472,14.19466591,-34.82717133,-11.98109055,186.7298889,324.4782104,0.07132282,2.21355462,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96279383,-4.65073061,-0.94912893,23.28439140,35.40948868,0.00035071,0.01370945,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96279383,-4.65073061,-0.94912893,23.28439140,35.40948868,0.00035071,0.01370945,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267632,13.04915237,6.57360649,637.1717529,72.12888336,0.06135906,0.89093375,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56162643,16.76722527,-35.39295578,-13.31528854,193.7314301,335.5077515,0.16867548,3.45196342,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15066576,13.59741974,4.65688896,338.4743958,71.95907593,0.00372072,0.50624353,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.15066576,13.59741974,4.65688896,338.4743958,71.95907593,0.00372072,0.50624353,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36638135,-13.72778702,0.82867908,68.76818848,327.5084839,0.00275963,0.46234173,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859133,-16.31660080,-5.54051304,69.88637543,133.9488983,0.00000000,0.55807823,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09859133,-16.31660080,-5.54051304,69.88637543,133.9488983,0.00000000,0.55807823,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.8861618,20.04025650,-107.8861618,-16.32845497,253.1711884,437.7752075,0.00000000,3.71177602,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.5012207,20.34044266,-109.5012207,-16.57274246,256.9612427,444.3285522,0.00000000,3.76734138,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35303497,26.33439255,-58.35303497,-23.45396233,259.1232300,490.4447021,0.00000000,2.88043141,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96567154,26.61090851,-58.96567154,-23.70022392,261.8437500,495.5938110,0.00000000,2.91067219,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17534256,26.70550728,-59.17534256,-23.78446007,262.7747803,497.3560181,0.00000000,2.92102218,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.82384491,-1.77695024,-99.82384491,4.55316114,233.9044647,404.4597778,0.00000000,2.77579308,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.82384491,-1.77695024,-99.82384491,4.55316114,233.9044647,404.4597778,0.00000000,2.77579308,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069977,12.19646072,-34.24069977,-11.78182316,85.56582642,147.9573517,0.00000000,0.41448191,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309906,12.07617569,-33.90309906,-11.66566944,84.72215271,146.4985504,0.00000000,0.41039529,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30823374,-11.47771072,-5.24808455,30.30016136,51.13185120,0.00000000,0.06034522,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771072,5.30823374,-11.47771072,-5.24808455,30.30016136,51.13185120,0.00000000,0.06034522,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68039322,-1.58068144,-32.68039322,2.36714339,133.6200714,256.1051025,0.00000000,0.78646189,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.59099936,-32.89371109,2.38259482,134.4922791,257.7768555,0.00000000,0.79159552,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371109,-1.59099936,-32.89371109,2.38259482,134.4922791,257.7768555,0.00000000,0.79159552,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,95.37923431,-9.81337547,-95.37923431,12.81396866,224.5831757,393.0205688,0.00000000,3.00047112,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,99.47528076,-10.23489571,-99.47528076,13.36421204,234.2278748,409.8987732,0.00000000,3.12932587,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.58189392,-5.54047251,-86.58189392,8.24322605,203.2128754,355.1923828,0.00000000,2.70295191,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990845,9.94048405,36.99990845,-7.74615574,156.3761749,1602.856201,0.00000000,2.19437099,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990845,9.94048405,36.99990845,-7.74615574,156.3761749,1602.856201,0.00000000,2.19437099,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.14075828,13.26604462,2.14075828,-13.20900154,32.77082825,54.61804581,0.00000000,0.05704374,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.14846134,13.31378078,2.14846134,-13.25653076,32.88874817,54.81457901,0.00000000,0.05724900,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99860764,-16.70811653,-23.99860764,17.66386986,118.2151718,235.0761719,0.00000000,0.95567024,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70022202,-16.50032806,-23.70022202,17.44421577,116.7452316,232.1532135,0.00000000,0.94378793,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,123.0517273,-33.23539352,-123.0517273,39.00767899,313.1109619,521.8515625,0.00000000,5.77228689,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985226,-0.71188861,-11.41985226,0.85487282,46.44886017,89.02696991,0.00000000,0.14298415,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.08769608,13.59040928,-38.08769608,-12.97307587,95.61357880,163.3398743,0.00000000,0.61733323,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.35080719,14.04124165,-39.35080719,-13.40330505,98.78454590,168.7567444,0.00000000,0.63780600,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20521164,0.60499436,-9.20521164,-0.50182962,37.49351883,72.76086426,0.00000000,0.10316525,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01676083,0.39543444,-6.01676083,-0.32802308,24.50671959,47.55836487,0.00000000,0.06743144,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763149,-0.07904573,-6.30763149,0.12200245,25.66253662,49.18653107,0.00000000,0.04295671,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487061,-0.07901113,-6.30487061,0.12194904,25.65130424,49.16499710,0.00000000,0.04293791,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945068,-3.25949240,-9.95683575,3.79276085,239.2661896,43.34532547,0.04261426,0.53326857,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,6.20165253,20.00000381,-4.14824438,84.78374481,468.0063782,0.00000000,2.05340791,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86666298,5.44437122,-29.86666298,-5.13441706,73.90353394,124.7122650,0.00000000,0.31002688,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86666298,5.44437122,-29.86666298,-5.13441706,73.90353394,124.7122650,0.00000000,0.31002688,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.32944489,-3.90749025,-74.32944489,5.56591797,176.6774292,301.8238525,0.00000000,1.65870488,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.02748108,-3.89146519,-74.02748108,5.54331589,175.9596405,300.5976868,0.00000000,1.65196633,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.59186554,-4.07890177,-77.59186554,5.81023121,184.4320374,315.0713196,0.00000000,1.73150766,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003664,0.00000000,-0.00000000,0.00014867,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003664,0.00000000,-0.00000000,0.00014867,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002774,0.00000000,0.00000000,0.00011257,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001007,0.00000000,0.00000000,0.00004087,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38174057,10.93294525,-47.38174057,-9.24027443,197.3122253,378.1817627,0.00000000,1.69267094,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277573,10.02406216,-43.44277573,-8.47210693,180.9091644,346.7425537,0.00000000,1.55195487,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543808,10.27156925,-44.51543808,-8.68129539,185.3760681,355.3040771,0.00000000,1.59027469,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.87413788,-9.01366425,66.87413788,10.62416553,273.8083496,164.2850037,0.00000000,1.61050129,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.87413788,-9.01366425,66.87413788,10.62416553,273.8083496,164.2850037,0.00000000,1.61050129,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-66.87413788,-9.01366425,66.87413788,10.62416553,273.8083496,164.2850037,0.00000000,1.61050129,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04052734,-3.17352724,83.04052734,10.45438385,335.9129333,3527.085205,0.00000000,7.28083944,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04052734,-3.20734334,83.04052734,10.45438385,335.9181824,3527.141113,0.00000000,7.24695110,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99948120,-3.87011027,84.99948120,11.45774269,343.9423828,3611.394775,0.00000000,7.58762074,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961754,-2.19992518,-14.28961754,2.36998844,59.23666763,113.5369492,0.00000000,0.17006329,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232983,-2.30964923,-15.00232983,2.48819470,62.19117355,119.1997452,0.00000000,0.17854542,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.81758595,17.20650482,10.81758595,-17.04623222,49.63049698,82.71749878,0.00000000,0.16027229,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289052,-0.68747783,-1.57289052,0.69078070,6.97539330,13.53670311,0.00000000,0.00327725,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695147,-1.03466630,-2.36695147,1.03946304,10.49705887,20.37042999,0.00000000,0.00493174,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58382416,1.30282879,-13.58382416,-1.10553825,55.97864151,107.2923965,0.00000000,0.19729058,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694653,1.29929185,-13.54694653,-1.10253692,55.82667160,107.0011215,0.00000000,0.19675496,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01512527,9.50911522,-32.01512527,-8.65826511,137.3054657,259.8790588,0.00000000,0.85077471,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41531372,9.62795448,-32.41531372,-8.76656246,139.0217590,263.1276855,0.00000000,0.86140931,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001240,1.70574725,14.00001240,-0.38552105,71.17727661,1215.945068,0.00000000,1.32022798,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001240,1.70574725,14.00001240,-0.38552105,71.17727661,1215.945068,0.00000000,1.32022798,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001240,1.70574725,14.00001240,-0.38552105,71.17727661,1215.945068,0.00000000,1.32022798,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.91499329,-15.86180878,-69.91499329,18.56560326,171.3921814,292.7951355,0.00000000,2.70362544,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.24207306,-21.83494568,-96.24207306,25.55647850,235.9315033,403.0494690,0.00000000,3.72169876,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,2.02617931,58.47893524,1.56204033,234.2630157,2357.271484,0.00000000,3.58808970,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,2.16165662,58.47893524,1.56204033,234.2824249,2357.466797,0.00000000,3.72351861,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893524,2.03054380,58.47893524,1.60937500,234.2636566,2357.277588,0.00000000,3.63995886,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,22.91556740,33.05712509,-22.91556740,-32.50102234,95.52596283,159.2099152,0.00000000,0.55609804,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.98650074,-25.29804611,-10.56482601,114.3449707,213.6820068,0.00000000,1.42163110,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.10741043,-25.55332756,-10.67146492,115.4987259,215.8383484,0.00000000,1.43597662,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.50538838,45.66699219,3.62351060,186.4082794,1910.684814,0.00000000,3.11816525,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.60413456,0.00000000,3.62351084,14.71083069,150.7841949,0.00000000,0.01941952,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006860,0.00000000,0.00000000,0.00028049,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81972629,-11.88206100,-0.66389507,48.49069595,92.94049072,0.00000000,0.15583129,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77515483,-11.23598957,-0.62779665,45.85407639,87.88698578,0.00000000,0.14735818,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.69043136,-26.34841156,4.29620171,108.9653473,208.8502502,0.00000000,0.60577047,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45831561,-26.33044434,3.05654716,107.5829544,207.9195709,0.00000000,0.59836680,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34565020,89.31728363,171.1914673,0.00000000,0.50896436,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263260,-21.07709503,-4.27167845,88.01074219,168.6872559,0.02380858,0.50095373,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.76405334,8.80108833,-86.76405334,-5.85486650,204.5927582,353.7749023,0.00000000,2.94598961,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.81606293,9.11057854,-89.81606293,-6.06089592,211.7894897,366.2192993,0.00000000,3.04961753,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640058,-12.47352791,2.54785872,51.24753571,99.45220947,0.00000000,0.28149247,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318880,-11.30027485,2.30823541,46.42719650,90.09782410,0.00000000,0.25501543,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.90401077,1.99758613,-50.90401077,-1.00495934,119.0229034,205.8103638,0.00000000,0.99219811,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12758470,-6.73761129,1.30418515,27.56886482,52.84033203,0.00000000,0.17660047,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710587,-0.09122338,-0.24707906,0.09174244,1.06301951,5.86786747,0.00002679,0.00051906,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93410015,-42.63468933,-9.55372238,177.5196228,340.2459717,0.00000000,1.38037801,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93410015,-42.63468933,-9.55372238,177.5196228,340.2459717,0.00000000,1.38037801,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.59158325,120.1716537,-77.59158325,-114.9351501,335.5816040,559.3026733,0.00000000,5.23650265,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.89675140,-62.76171875,-73.89675140,65.41399384,227.4500122,398.0378418,0.00000000,2.65214181,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52159882,-0.00000000,-20.69511986,86.80119324,748.6602783,0.00000000,0.82648033,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52159882,-0.00000000,-20.69511986,86.80119324,748.6602783,0.00000000,0.82648033,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58152056,1.56124866,4.58152056,-1.54884207,19.42037010,111.2201843,0.00000000,0.01236982,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.58859634,6.74885368,-57.58859634,-5.08216953,138.5620422,230.9367676,0.00000000,1.66668391,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.96376038,6.67562866,-56.96376038,-5.02702808,137.0586548,228.4310913,0.00000000,1.64860034,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.79818153,-0.00000000,14.10137367,55.08338547,564.6029053,0.00000000,0.30323616,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.24874389,-1.41842985,-1.23124647,7.63684368,43.20936203,0.00000000,0.01750360,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35964966,-14.10661221,80.35964966,18.00022697,188.2395477,2841.241699,0.00000000,3.89347672,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6536255,-72.28085327,229.6536255,95.48226929,555.4775391,7630.102539,0.00000000,23.20124626,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-4.20754051,2.06624818,4.20774460,-2.05484533,10.80374527,10.80381203,0.00021901,0.01149777,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-4.20755100,2.05430436,4.20755100,-2.06624818,11.35952568,10.80376720,0.00000000,0.00011104,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29082870,27.90169334,-63.29082870,-23.67893410,162.8267212,526.6428223,0.00000000,4.22281170,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845490,-6.35775852,185.5845490,18.36033821,427.1335144,5730.707520,0.00000000,12.00248146,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65338707,9.51902580,-23.65338707,-8.92998600,62.63658142,197.5877075,0.00000000,0.58895004,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75133133,9.55836296,-23.75133133,-8.96700287,62.89587402,198.4060059,0.00000000,0.59138876,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95396805,14.06667423,-34.95396805,-13.19641209,92.56154633,291.9868774,0.00000000,0.87032521,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499725,-20.93805695,213.5499725,37.73664474,493.5648193,6779.662109,0.00000000,16.79850388,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99997520,-5.94229174,20.99997520,7.10997677,50.82031250,852.2990112,0.00000000,1.16767848,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,-3.35366249,38.99993134,7.10997438,91.14989471,1528.659790,0.00000000,3.75630569,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,-3.35935903,38.99993134,7.10997438,91.15103912,1528.679077,0.00000000,3.75058460,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,-3.35935903,38.99993134,7.10997438,91.15103912,1528.679077,0.00000000,3.75058460,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,-3.41374063,38.99993134,7.10997486,91.16200256,1528.862793,0.00000000,3.69623184,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993134,-3.41374063,38.99993134,7.10997486,91.16200256,1528.862793,0.00000000,3.69623184,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99989319,-2.79867506,42.99989319,8.29496193,100.3408737,1682.800049,0.00000000,5.49624872,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99989319,-2.79867506,42.99989319,8.29496193,100.3408737,1682.800049,0.00000000,5.49624872,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.58511686,11.65999985,-3.28377438,28.63778496,276.6409607,0.00000000,0.30133790,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21403234,-10.37315178,-0.08757233,24.05734825,80.69234467,0.00000000,0.12637639,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21403234,-10.37315178,-0.08757233,24.05734825,80.69234467,0.00000000,0.12637639,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99939728,-28.92334175,84.99939728,36.01929092,207.3425903,3714.887451,0.00000000,7.09600210,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99939728,-28.92334175,84.99939728,36.01929092,207.3425903,3714.887451,0.00000000,7.09600210,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72644043,-30.94979477,77.72644043,37.11078262,193.2006989,3461.511963,0.00000000,6.16104126,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.30075836,85.96398163,-1.99504101,211.1654816,3695.395752,0.00000000,18.30565834,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.49531269,85.96398163,-1.99504125,208.0296631,3640.518799,0.00000000,11.50024414,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89758873,53.43898392,-1.09930837,129.1433105,2260.007568,0.00000000,6.79828978,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63097382,78.69104004,22.10272789,186.4204865,1351.548462,0.00000000,6.47175884,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.02045441,75.00000000,-26.17346954,192.2480164,3284.238281,0.00000000,6.84709167,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80056763,-39.99999619,68.18402100,1231.290405,184.6935577,0.00000000,3.38345909,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6996918,32.08834076,150.6996918,-18.64068794,361.4668274,4734.210449,0.00000000,13.44757938,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998367,18.04513359,106.1998367,-6.21356869,252.7155457,4317.224121,0.00000000,11.83167458,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,33.71102524,99.99996185,-27.13131332,252.2870483,3304.259277,0.00000000,6.57970810,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,12.82695103,59.99998474,-9.04377079,146.6821899,2505.819824,0.00000000,3.78309202,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.11835682,-8.13978004,-0.72214246,33.15211487,341.8811646,0.00000000,0.39621109,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27244091,8.06377506,-11.25200558,-7.39504910,56.51217651,307.0726624,0.02043110,0.66869944,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001717,-7.22976303,24.00001717,8.70305729,102.7630157,1042.016846,0.00000000,1.47330654,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16399002,2.98469877,8.18194580,-2.76063895,35.24559021,352.4559021,0.01795602,0.22405985,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29978943,23.19436836,39.41225052,-20.72736549,110.4759598,732.5408325,0.04258050,2.42671418,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43314362,22.45910454,39.54513931,-20.01884651,109.8623734,728.4931641,0.04211124,2.39997029,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.44389343,34.99999237,32.80365753,108.1983643,775.4215088,0.00000000,1.35977030,1,
