xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6764221,5717.387695,0.35794961,13.21300888,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538132,123.0360260,69.03237915,334.3185120,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299088,123.0360260,69.03237915,334.3774109,5712.280273,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615036,123.0360260,69.03237915,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77119446,123.0360260,69.03237915,334.3038940,5711.023438,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.844727,0.35713074,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64179993,123.0360260,69.03237915,334.1730347,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757874,5710.541504,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29300308,93.70170593,-16.98604012,242.5276337,4244.233887,0.19553837,7.30696011,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18652344,93.70170593,-16.98604012,242.4666748,4243.166504,0.19544004,7.20042229,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29497910,93.70170593,-16.98604202,242.5596619,4244.793457,0.18529579,7.30888987,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18628693,93.70170593,-16.98604012,242.4626923,4243.096680,0.19543365,7.20018673,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29312897,93.70170593,-16.98604202,242.5297241,4244.270996,0.19554174,7.30708599,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18577576,93.70170593,-16.98604202,242.4540863,4242.946289,0.19541979,7.19967556,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07899857,93.70170593,-16.98604202,242.3873596,4241.778320,0.19531225,7.09291792,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07885551,93.70170593,-16.98604202,242.3849030,4241.735352,0.19530825,7.09277248,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07885551,93.70170593,-16.98604202,242.3849030,4241.735352,0.19530825,7.09277248,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1010590,-8.42060947,150.2355042,16.93531990,375.7547302,626.2578735,0.13444279,8.51470947,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4430389,-8.47357941,151.5798798,17.02655220,379.1003723,631.8339844,0.13684756,8.55297184,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1014862,-8.44712734,150.2336884,16.96196747,375.7576294,626.2627563,0.13220412,8.51484108,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09814915,9.98921585,0.10292502,-9.94641590,24.13955116,38.62355423,0.00477278,0.04286979,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.15940094,35.90694046,87.21267700,-31.79877472,228.4517822,380.7529297,0.05327987,4.10816813,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.16769981,2.34288812,-12.16009617,-2.20594835,51.56064606,29.79733086,0.00760896,0.13696134,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.16663265,-19.70369339,-11.14029503,20.16490555,94.27793884,55.54512405,0.02634221,0.46123332,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,5.28489971,66.46999359,-0.66729063,160.9389801,2749.374023,0.00000000,4.61751413,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,5.26961040,66.46999359,-0.66729063,160.9363861,2749.329590,0.00000000,4.60242128,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576326,-1.04804075,-0.05932396,2.53328562,8.98649025,0.00020401,0.00644981,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003937,4470.710449,0.24706544,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310441,75.26328278,4473.280273,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820555,2.16855264,-0.08724027,-2.14462256,5.25661850,18.31838608,0.00096474,0.02391396,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2691422,6.25409937,123.6999664,5.86556005,300.8061218,5138.771973,0.43081334,12.11976814,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999710,6.02049017,123.8999710,5.86555958,302.3134155,5164.520996,0.00000000,11.88596916,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67504120,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,3.97647214,-6.50805140,-3.96885824,6.69792652,18.30825043,65.79489899,0.00761309,0.18990679,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.02789831,-6.59689522,-4.02012253,6.78930807,18.55460739,66.68013763,0.00777614,0.19245957,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.88481808,14.19929314,-10.86891937,-13.78751945,42.94875336,148.3687439,0.01589754,0.41182199,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22587776,4.65759134,-21.19696045,-3.92207980,52.82624054,185.9322662,0.02891342,0.73548520,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97888947,4.82606888,-20.95760727,-4.09717894,52.33023071,184.1864319,0.02127975,0.72883141,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8823242,243.8936920,537.5945435,-209.3518677,1416.491943,1497.940308,0.71219081,34.54125595,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8690186,258.4166870,537.5946045,-223.2247620,1431.244507,1511.966431,0.72559088,35.19115829,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00403462,-24.67136192,-0.00006095,24.86423302,59.26362228,1076.629517,0.00397339,0.19270924,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00403462,-24.67136192,-0.00006095,24.86423302,59.26362228,1076.629517,0.00397339,0.19270924,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00403462,-24.67136192,-0.00006095,24.86423302,59.26362228,1076.629517,0.00397339,0.19270924,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-39.85630798,0.00000000,39.83931351,103.4847488,1307.774292,0.00000000,-0.01699535,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-26.56709862,-0.00000000,26.55954361,69.00661469,872.0615845,0.00000000,-0.00755716,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41093445,16.83966255,-85.08685303,-9.16032314,209.7366638,763.1553345,0.32408056,7.67929983,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.41093445,16.83966255,-85.08685303,-9.16032314,209.7366638,763.1553345,0.32408056,7.67929983,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00500058,-25.25913048,-0.00000242,25.50152588,60.67551422,1102.271606,0.00499790,0.24239798,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00500058,-25.25913048,-0.00000242,25.50152588,60.67551422,1102.271606,0.00499790,0.24239798,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00500058,-25.25913048,-0.00000242,25.50152588,60.67551422,1102.271606,0.00499790,0.24239798,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00500058,-25.25913048,-0.00000242,25.50152588,60.67551422,1102.271606,0.00499790,0.24239798,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.65621185,11.19114208,80.71053314,-8.14920712,408.8906250,195.0225525,0.05432373,3.04212880,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.65621185,11.19114208,80.71053314,-8.14920712,408.8906250,195.0225525,0.05432373,3.04212880,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.65621185,11.19114208,80.71053314,-8.14920712,408.8906250,195.0225525,0.05432373,3.04212880,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.40127563,13.66097355,-65.21445465,-9.23446846,160.7663879,579.4093628,0.18680909,4.42656326,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.46461487,13.68327713,-65.27744293,-9.24821186,160.9217529,579.9693604,0.18717042,4.43512440,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849155,4.41851568,-12.70957565,-4.12403679,32.86083984,116.8055267,0.00891468,0.29454088,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585323,4.52514362,-12.93734646,-4.22520447,33.47047424,118.9725723,0.00850864,0.30002210,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49171162,-33.59269333,-7.05582571,83.59706116,291.3230591,0.02957524,1.43587780,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34960270,-32.97895432,-6.93984175,82.07621765,286.0231628,0.02850892,1.40976620,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49171162,-33.59269333,-7.05582571,83.59706116,291.3230591,0.02957524,1.43587780,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12619400,7.82656002,-35.06359863,-5.83552074,87.09240723,303.5037842,0.06259523,1.99100971,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78892899,7.82316113,-34.73078918,-5.85033178,86.29411316,300.7220459,0.05814403,1.97287905,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29157066,-8.71103001,-23.27797318,9.25272751,60.92977905,214.4545746,0.01359420,0.54162151,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28644371,-10.75749779,-12.27269650,11.19686699,40.01268768,142.2270660,0.01374601,0.43934345,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48169136,39.92158890,-25.43621063,-38.10930634,116.0437164,392.2615662,0.04548175,1.81208873,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086086,2.10225368,-6.56936979,-2.04180503,16.93587685,53.11682510,0.00148956,0.06034931,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874079,2.01363254,-6.37706518,-1.95503891,16.42051125,51.50045776,0.00167063,0.05850676,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96406364,-58.94374084,19.96406364,62.56987381,152.5340729,1099.516357,0.00000000,3.62612391,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.23592056,12.14786053,-0.23608403,-12.14186668,30.64868736,30.64881706,0.00013087,0.00604010,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87248230,-2.95364928,-17.83366776,3.80973935,45.71747208,157.3259583,0.03881428,0.85607052,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90878868,-2.89128542,-17.87310791,3.74872470,45.78252029,157.5498199,0.03568109,0.85742736,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28482437,-2.85602045,-17.24731255,3.68395400,44.21403885,152.1522522,0.03751352,0.82791948,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88733292,10.29776192,-20.86064720,-9.46385860,58.78335953,196.6570435,0.02668471,0.83389729,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37473679,-2.90221572,-20.35499001,3.57024455,51.94915771,177.4155579,0.01974396,0.66800410,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78595924,-5.69895267,10.78595924,6.04334259,63.26614380,30.34851456,0.00000000,0.34437200,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81286621,-1.13010538,10.81286621,1.40012097,56.38297272,26.76353836,0.00000000,0.26997769,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209325,-0.20054549,0.82221383,0.20437580,19.32449150,2.09544468,0.00012078,0.00383258,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817207,-0.18015596,0.84841305,0.18406421,19.80162239,2.14717627,0.00024145,0.00392173,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70728588,1.21210945,-4.70177889,-1.09623265,11.92543697,219.7794342,0.00550700,0.11585775,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79586411,1.22772801,-4.79008913,-1.10972416,12.14545536,223.8342743,0.00577451,0.11798727,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70847511,1.23688674,-4.70352411,-1.12082112,11.94356441,220.1136169,0.00495026,0.11605937,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38910389,4.36627150,-11.38255310,-4.13684225,30.14492989,104.3507690,0.00654576,0.22938612,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13846016,4.23218250,-11.13139725,-4.00813580,29.44803429,101.9385681,0.00706139,0.22406325,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21267509,0.92048961,-21.19024467,-0.17132582,52.76163101,182.0276031,0.02242920,0.74908340,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43548012,0.94591379,-21.41337013,-0.18889251,53.31751633,183.9454193,0.02210842,0.75699216,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64813805,0.68536305,-8.63400173,-0.48837537,21.68393707,74.34634399,0.01413337,0.19695230,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30590057,1.00273037,-8.30007839,-0.81234246,20.91147804,71.69784546,0.00582203,0.19033557,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652206,-1.57867634,-11.61243725,1.93839741,29.11740685,101.4697647,0.01408287,0.35969627,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36415291,-1.58387983,-11.34914207,1.93557310,28.47414017,99.22805786,0.01501154,0.35169902,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35077095,8.21019650,-23.32055092,-7.23900557,62.41609192,210.9839478,0.03022205,0.97118050,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76588821,8.00843334,-22.73656845,-7.06156111,60.85596085,205.7103882,0.02932193,0.94691002,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78292847,-7.15959167,-2.78022766,7.25503254,19.50974846,67.03275299,0.00270221,0.09546302,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78355742,-7.10602856,-2.78112221,7.20081902,19.38359451,66.59897614,0.00243615,0.09485211,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60663128,3.41845298,-11.59208775,-3.04171157,31.76477242,102.9466324,0.01454198,0.37670663,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05259705,6.49505424,-22.02496719,-5.77928495,60.35305405,195.5986786,0.02762977,0.71574253,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44012451,4.79285812,-30.39051819,-3.50784349,80.86679840,262.0818481,0.04960431,1.28498769,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.11973686,9.17924309,-0.11840014,-9.10517120,21.96162796,44.02299500,0.00133666,0.07407904,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.11968422,9.16491985,-0.11835162,-9.09107590,21.92775726,43.95510101,0.00133254,0.07385072,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39812851,-28.83237839,21.43095970,30.04837418,86.81466675,593.2321167,0.03283473,1.21610129,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.30197906,-21.06909370,78.36494446,24.26160049,398.5633240,199.1949768,0.06297006,3.19258237,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98793316,-42.06722260,-12.26960754,107.7289581,367.9107361,0.06633241,1.71832550,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98793316,-42.06722260,-12.26960754,107.7289581,367.9107361,0.06633241,1.71832550,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97887421,10.27367783,-29.92946243,-8.72942734,80.83363342,267.6080933,0.04941314,1.54416072,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62955552,0.37421268,0.62989545,2.87265325,6.00645685,0.00001603,0.00033992,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62955552,0.37421268,0.62989545,2.87265325,6.00645685,0.00001603,0.00033992,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40000343,39.37199783,-11.58373928,171.9528198,1762.516968,0.00000000,2.81630826,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41479206,39.37199783,-11.58373928,171.9736633,1762.729370,0.00000000,2.83100343,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42457771,39.37199783,-11.58373928,171.9874725,1762.871094,0.00000000,2.84080338,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36087513,39.37199783,-11.58373928,171.8977509,1761.952393,0.00000000,2.77716398,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41479206,39.37199783,-11.58373928,171.9736633,1762.729370,0.00000000,2.83100343,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550579,-4.42593002,-1.54847729,19.67411041,217.5499115,0.00663424,0.09700729,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547372,-4.42593002,-1.54847729,19.67406273,217.5498810,0.00663422,0.09700698,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558613,-4.42593002,-1.54847729,19.68225288,217.6399536,0.00663973,0.09708762,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-29.23799515,91.18346405,37.27815628,395.6777344,4055.698242,0.00000000,8.04005814,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-29.31562042,91.18346405,37.27815628,395.7704163,4056.646240,0.00000000,7.96256971,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.38916779,91.18345642,37.27815628,395.0924072,4049.696289,0.00000000,7.88904047,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.32306480,91.18345642,37.27815628,395.0088501,4048.840820,0.00000000,7.95508385,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.38919640,91.18345642,37.27815628,395.0917053,4049.688965,0.00000000,7.88901234,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.35612869,91.18345642,37.27815628,395.0498962,4049.260986,0.00000000,7.92203856,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.24609756,91.18345642,37.27815628,394.9137878,4047.864990,0.00000000,8.03215027,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.37809753,91.18345642,37.27815628,395.0803833,4049.572754,0.00000000,7.90012693,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.36710358,91.18345642,37.27815628,395.0639648,4049.405518,0.00000000,7.91104078,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-29.36710358,91.18345642,37.27815628,395.0639648,4049.405518,0.00000000,7.91104078,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-29.35497475,91.18346405,37.27815628,395.9476929,4058.462891,0.00000000,7.92323351,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159879,-0.47999993,-1.29999995,5.73420858,58.77823639,0.00000000,0.00166431,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531425,-6.78347349,17.87291145,7.19410563,89.88945007,155.7140198,0.01759851,0.41063181,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31417227,9.49800014,5.60000038,51.17874146,966.7581787,0.00996741,0.28585124,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26153517,15.50000000,-2.12581110,74.80494690,1309.086548,0.00000000,1.13572836,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26153517,15.50000000,-2.12581110,74.80494690,1309.086548,0.00000000,1.13572836,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.26153517,15.50000000,-2.12581110,74.80494690,1309.086548,0.00000000,1.13572836,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42765903,-2.91041017,15.50000000,4.03398705,74.14541626,1340.149414,0.07233948,1.12357068,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52103043,15.47728634,-54.48663330,-13.81830883,288.9247742,288.9248962,0.03439320,1.65905499,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52103043,15.47728634,-54.48663330,-13.81830883,288.9247742,288.9248962,0.03439320,1.65905499,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52103043,15.47728634,-54.48663330,-13.81830883,288.9247742,288.9248962,0.03439320,1.65905499,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51378393,2.04329538,263.0811157,28.56293106,0.00373050,0.08313692,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51378393,2.04329538,263.0811157,28.56293106,0.00373050,0.08313692,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634329,0.01921231,-0.08628827,-0.01870290,0.45823264,4.19676352,0.00005486,0.00050711,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743938,0.10742339,-0.40727168,-0.10499490,2.18283129,19.99172592,0.00016733,0.00242398,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75293016,-1.12643826,3.77365351,1.34862673,176.7151794,20.81875229,0.02072449,0.22219373,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64116645,-0.72669691,3.65925837,0.92902166,167.4535675,19.61322594,0.01809230,0.20233226,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810665,-0.19317031,1.06876481,0.20271701,49.25888062,5.46647882,0.00065899,0.00954916,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72535247,-12.60079288,-0.36124995,63.55528641,110.0662918,0.02501354,0.36412120,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06883478,-13.98393631,-0.66405630,70.58202362,122.2352982,0.02017638,0.40482926,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837887,-8.21649456,-3.93914723,46.25365829,160.2057800,0.00950309,0.18922321,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552744,-8.41963863,-3.87321973,47.04479599,162.9459229,0.01272241,0.19228189,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449747,-8.44083405,-4.11940908,47.67719650,165.1366425,0.00843401,0.19511066,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63544035,-6.14611769,-2.34040380,33.84977341,310.2671814,0.01975964,0.29504740,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334868,-6.14611769,-2.34040380,33.87092590,302.4569397,0.01663681,0.31295189,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736221,7.21262980,1.70842671,333.7152100,37.40907669,0.01755167,0.29106510,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087590,7.22920513,2.87183666,348.0257568,39.25899506,0.01933049,0.32096660,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45600259,43.23912430,-0.39570722,-41.19306946,217.0818176,1854.245605,0.06029389,2.04617262,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284392,-1.38915861,3.44179201,1.50840759,160.5263519,18.69212723,0.00894677,0.11922937,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452571,-1.39608490,3.46358204,1.51606297,161.5101929,18.80668640,0.00905676,0.11995593,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151751,-0.76697683,3.03623390,0.83537102,135.7032166,15.80162907,0.00471699,0.06840619,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725270,-0.75809109,3.00191951,0.82569224,134.1670837,15.62273026,0.00466820,0.06763151,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848284,1.08610284,-2.60367274,-0.99832529,14.11128616,119.5728836,0.00481004,0.08778328,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61109591,1.09118342,-2.60367274,-0.99832529,14.18288422,120.1795197,0.00742343,0.09286039,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07083511,2.70887065,-7.05479622,-2.44479322,37.78284836,346.0402222,0.01603916,0.26408663,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07129097,2.70720959,-7.05479622,-2.44479322,37.87839508,346.9152832,0.01649526,0.26242462,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872164,-1.17527223,4.72309875,1.36492300,223.1988373,24.22515297,0.01437616,0.18964300,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776169,-4.97896767,10.83368111,5.05498695,259.5644836,61.12382507,0.04588209,0.07614475,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929635,0.08663236,-1.95569825,-0.03524273,9.98957253,91.49105835,0.00359829,0.05139296,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921552,0.08365913,-1.95553970,-0.03227622,9.98850346,91.48125458,0.00367572,0.05138195,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107208,3.16435909,-11.57509422,-2.79961681,60.33387756,104.4873734,0.01597921,0.36476353,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398281,3.35965872,-12.20778275,-2.97480679,63.65817261,110.2444763,0.01620031,0.38488966,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67051888,11.31422043,-31.56507874,-8.68159866,168.8753510,804.2695312,0.10544167,2.63268900,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17721176,12.40017796,-35.04797363,-9.48092556,187.2938385,891.9873657,0.12923773,2.91930580,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77016926,3.68762565,-9.75899887,-3.43582177,52.77829742,91.40251923,0.01117231,0.25183195,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57459164,3.57318997,-9.56274319,-3.32679033,51.64965820,89.44784546,0.01184971,0.24640428,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775787,-4.97896719,10.84069633,5.05590916,259.9857788,61.20555496,0.05285630,0.07693528,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51125932,0.11426359,-1.50905299,-0.08421586,7.73874474,70.87648773,0.00220640,0.03004454,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94414663,0.24166073,-2.94022274,-0.18307041,15.08381748,138.1474609,0.00392365,0.05858717,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672891,0.68498313,128.0573273,13.94852161,0.00430080,0.06217353,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876185,0.42921337,-2.28399348,-0.30431604,11.37664700,104.2782898,0.00476838,0.12489087,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713131,1.74150765,13.84699917,-0.61729550,67.88973999,579.8916016,0.05986721,1.12421441,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756687,1.58838093,13.84699917,-0.84237337,67.94777679,580.3872070,0.02943337,0.74602270,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638554,1.74996662,13.84699917,-0.62445801,67.89133453,579.9050903,0.06061371,1.12550616,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.03923213,13.84699917,-0.28996646,67.83727264,579.4432373,0.00000000,0.74923998,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366997,2.06666541,16.09700012,-0.49877939,78.88069916,673.7726440,0.08333059,1.56788659,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.05743122,16.09700012,-0.45966083,78.87500000,673.7239380,0.08331850,1.59777462,1,
