xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81938171,123.0360260,69.03236389,334.6763916,5717.387207,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78536987,123.0360260,69.03235626,334.3185120,5711.276367,0.35718456,13.24688816,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84297943,123.0360260,69.03236389,334.3774109,5712.279785,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88613892,123.0360260,69.03235626,334.4213867,5713.031738,0.35740429,13.14626217,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77118301,123.0360260,69.03235626,334.3038940,5711.023438,0.35715300,13.26124668,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82940674,123.0360260,69.03236389,334.3520813,5711.847656,0.35725611,13.20294285,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77201843,123.0360260,69.03236389,334.2934570,5710.844727,0.35713074,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64178848,123.0360260,69.03235626,334.1730347,5708.790039,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74242401,123.0360260,69.03236389,334.2757568,5710.541504,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29309082,93.70169067,-16.98612785,242.5276794,4244.234375,0.19553842,7.30696249,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50624847,24.18661118,93.70169067,-16.98612785,242.4667053,4243.166504,0.19544008,7.20042419,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51638794,24.29506683,93.70169067,-16.98612785,242.5596924,4244.794434,0.18529585,7.30889130,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18637466,93.70169067,-16.98612785,242.4627380,4243.096680,0.19543366,7.20018768,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29321861,93.70169067,-16.98612785,242.5297699,4244.270996,0.19554180,7.30708838,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627136,24.18586540,93.70169067,-16.98612785,242.4541473,4242.946289,0.19541979,7.19967651,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637054,24.07908821,93.70169067,-16.98612785,242.3874207,4241.778809,0.19531229,7.09291983,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07894516,93.70169067,-16.98612785,242.3849335,4241.735840,0.19530833,7.09277534,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07894516,93.70169067,-16.98612785,242.3849335,4241.735840,0.19530833,7.09277534,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0989990,-8.42075825,150.2334442,16.93523598,375.7495728,626.2493286,0.13443914,8.51447773,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4409485,-8.47373009,151.5778046,17.02646828,379.0952148,631.8253784,0.13684382,8.55273914,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0994263,-8.44727612,150.2316284,16.96188354,375.7525024,626.2542114,0.13220051,8.51460934,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10864788,9.99157238,0.11342615,-9.94875240,24.14558792,38.63322067,0.00477517,0.04289124,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.26734924,35.90895462,87.32074738,-31.79200363,228.6959381,381.1599731,0.05339382,4.11695480,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.11091805,2.35156846,-12.10338211,-2.21582723,51.33455658,29.66667557,0.00754238,0.13576286,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.10917854,-19.69560814,-11.08292389,20.15536690,94.12915039,55.45747375,0.02625913,0.45977867,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46996307,-3.41394138,66.46996307,8.01398659,160.6325989,2744.140137,0.00000000,4.59995031,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46996307,-3.42893386,66.46996307,8.01398659,160.6342163,2744.167480,0.00000000,4.58515453,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824364,0.06576168,-1.04804075,-0.05932396,2.53297400,8.98538399,0.00020396,0.00644822,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700302,5.32044601,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003174,4470.710449,0.24706548,5.36132193,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.280273,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820056,2.16842771,-0.08724030,-2.14462256,5.24290037,18.27057648,0.00095971,0.02378930,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2688293,7.38712978,123.7000809,4.74476385,300.9579163,5141.364746,0.43124822,12.13200283,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9000549,7.15282393,123.9000549,4.74476385,302.4601135,5167.025879,0.00000000,11.89750767,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02289724,-5.58198071,-4.01649857,5.74156666,16.85789299,60.32187271,0.00639923,0.15962727,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07524395,-5.65837383,-4.06870842,5.82010365,17.08472443,61.13352585,0.00653628,0.16177304,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78642941,12.21789551,-10.77268600,-11.86195564,39.93123245,137.9445343,0.01374213,0.35598668,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22566605,4.65226126,-21.19695854,-3.92207956,52.63447571,185.2573395,0.02870388,0.73015505,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97873306,4.82078695,-20.95760345,-4.09717846,52.14027405,183.5178375,0.02112553,0.72354954,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.9072876,237.4781342,537.6141357,-203.1959229,1410.242554,1492.319580,0.70685625,34.28253174,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8817139,254.1323395,537.6035156,-219.1257019,1426.838623,1508.027832,0.72181505,35.00802994,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00198788,-28.45676804,0.00329863,28.71331215,68.35662842,1241.819092,0.00528622,0.25638172,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00198788,-28.45676804,0.00329863,28.71331215,68.35662842,1241.819092,0.00528622,0.25638172,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00198788,-28.45676804,0.00329863,28.71331215,68.35662842,1241.819092,0.00528622,0.25638172,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-46.02792740,0.00000000,46.00526047,119.5136414,1510.337036,0.00000000,-0.02266796,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-30.67988777,0.00000000,30.66980743,79.69416809,1007.124023,0.00000000,-0.01007930,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45034790,16.80231476,-85.12610626,-9.11920261,209.7881470,763.3427124,0.32423976,7.68307209,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45034790,16.80231476,-85.12610626,-9.11920261,209.7881470,763.3427124,0.32423976,7.68307209,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00482983,-24.83264923,0.00000098,25.06692696,59.65105438,1083.660522,0.00483055,0.23428164,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00482983,-24.83264923,0.00000098,25.06692696,59.65105438,1083.660522,0.00483055,0.23428164,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00482983,-24.83264923,0.00000098,25.06692696,59.65105438,1083.660522,0.00483055,0.23428164,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00482983,-24.83264923,0.00000098,25.06692696,59.65105438,1083.660522,0.00483055,0.23428164,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.63477325,11.45248032,80.68910217,-8.41008759,408.9214172,195.0372620,0.05433190,3.04258680,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.63477325,11.45248032,80.68910217,-8.41008759,408.9214172,195.0372620,0.05433190,3.04258680,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.63477325,11.45248032,80.68910217,-8.41008759,408.9214172,195.0372620,0.05433190,3.04258680,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.36889648,13.59036160,-65.18235779,-9.17040825,160.6473846,578.9805298,0.18653265,4.42001247,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.43222046,13.61251640,-65.24532318,-9.18401527,160.8026276,579.5401001,0.18689337,4.42856026,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848965,4.41856098,-12.70957470,-4.12403631,32.86337662,116.8145370,0.00891605,0.29458642,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585323,4.52518988,-12.93734360,-4.22520399,33.47306061,118.9817429,0.00850996,0.30006847,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49178600,-33.59269333,-7.05582571,83.59922791,291.3305664,0.02957677,1.43595183,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34967613,-32.97895432,-6.93984175,82.07833862,286.0305481,0.02851040,1.40983891,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49178600,-33.59269333,-7.05582571,83.59922791,291.3305664,0.02957677,1.43595183,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12626648,7.82893515,-35.06359863,-5.83552027,87.14434814,303.6847839,0.06266990,1.99338520,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78899765,7.82551479,-34.73078537,-5.85033131,86.34558105,300.9013977,0.05821340,1.97523296,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29268837,-8.66218758,-23.27906609,9.20477772,60.97996521,214.6311798,0.01361660,0.54251391,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28775501,-10.71368408,-12.27401638,11.15284443,40.00314713,142.1931305,0.01373945,0.43913397,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47925186,39.82884598,-25.43378830,-38.01733398,116.0191574,392.1785278,0.04546251,1.81132221,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086515,2.10250783,-6.56936741,-2.04180479,16.97155571,53.22872543,0.00149584,0.06060387,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874603,2.01387882,-6.37706375,-1.95503867,16.45510483,51.60895920,0.00167768,0.05875354,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96396255,-58.65388489,19.96396255,62.26317978,152.1795197,1096.960815,0.00000000,3.60928655,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,1.51531768,13.13343334,-1.51545501,-13.12629604,33.42406082,33.42426300,0.00015564,0.00718350,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87267685,-2.91674232,-17.83370781,3.77622700,45.80802155,157.6375732,0.03896820,0.85946524,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90884590,-2.85432529,-17.87302399,3.71516466,45.87320709,157.8618927,0.03582258,0.86082745,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28500938,-2.82032704,-17.24734879,3.65154362,44.30161285,152.4536285,0.03766228,0.83120263,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88643265,10.29565811,-20.85961342,-9.45757675,58.93042755,197.1490479,0.02681841,0.83807522,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37585068,-2.83653688,-20.35601807,3.50748682,52.06262589,177.8030701,0.01983031,0.67092538,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78683090,-5.69848967,10.78683090,6.04993153,63.91065216,30.65767860,0.00000000,0.35142416,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81373882,-1.22120357,10.81373882,1.49726534,57.01090622,27.06160164,0.00000000,0.27602464,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209074,-0.20054512,0.82221699,0.20456442,19.37874985,2.14336252,0.00012637,0.00400987,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816962,-0.18015586,0.84842163,0.18425660,19.85722923,2.19627547,0.00025262,0.00410314,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70731354,1.21286678,-4.70176983,-1.09623897,12.20889950,220.5035553,0.00554335,0.11662234,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79589367,1.22849047,-4.79008007,-1.10972869,12.43414116,224.5717468,0.00581262,0.11876592,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70849895,1.23766565,-4.70351553,-1.12080777,12.22746658,220.8386078,0.00498293,0.11682530,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38908768,4.36634874,-11.38253689,-4.13684702,30.98393631,104.3759308,0.00654891,0.22949642,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13844490,4.23230791,-11.13137913,-4.00812387,30.26768875,101.9630890,0.00706478,0.22417097,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21286011,0.92710310,-21.19023132,-0.17134660,54.08872604,182.8362732,0.02262893,0.75575399,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43566132,0.95261365,-21.41335487,-0.18887244,54.65859222,184.7626038,0.02230529,0.76373315,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64819527,0.68625891,-8.63399887,-0.48837858,22.02453995,74.52388000,0.01420094,0.19789387,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30592346,1.00358593,-8.30007458,-0.81233925,21.23995209,71.86904907,0.00584986,0.19124551,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650490,-1.62803388,-11.61251545,1.98531544,29.31252098,101.1281967,0.01398822,0.35727873,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36396599,-1.63213086,-11.34905529,1.98147535,28.66493988,98.89405060,0.01491065,0.34933525,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35041046,8.19673729,-23.32051468,-7.23599100,62.72473526,209.8413391,0.02989560,0.96068996,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76553726,7.99532318,-22.73653221,-7.05861521,61.15690231,204.5963135,0.02900520,0.93668157,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78289676,-7.19088221,-2.78018498,7.28667212,19.67148018,67.15408325,0.00271200,0.09580880,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78360724,-7.13704729,-2.78116179,7.23226643,19.54411316,66.71961975,0.00244498,0.09519569,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60674095,3.42133760,-11.59208679,-3.04171133,31.88615608,103.3400269,0.01465333,0.37959117,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05280685,6.50053453,-22.02496529,-5.77928448,60.58368301,196.3461304,0.02784134,0.72122318,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44044304,4.80128956,-30.39051247,-3.50784326,81.13166809,262.9402771,0.04992980,1.29341936,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.10328367,9.18772793,0.10462279,-9.11352348,21.98134613,44.06252670,0.00133906,0.07421213,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.10333041,9.17338562,0.10466540,-9.09941006,21.94743347,43.99454498,0.00133493,0.07398333,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39638138,-29.21117592,21.42980957,30.44924736,87.59907532,598.5922241,0.03343077,1.23817670,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-81.95001221,-22.61769104,82.01911163,26.12112999,417.5208740,208.6696167,0.06910285,3.50351405,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359070,13.98898220,-42.06722260,-12.26960659,107.7618408,368.0230103,0.06637292,1.71937454,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359070,13.98898220,-42.06722260,-12.26960659,107.7618408,368.0230103,0.06637292,1.71937454,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97916985,10.28300190,-29.92945862,-8.72942638,81.07735443,268.4149475,0.04971155,1.55348587,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419668,-0.62875587,0.37421268,0.62909514,2.86992669,6.00075579,0.00001600,0.00033928,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419668,-0.62875587,0.37421268,0.62909514,2.86992669,6.00075579,0.00001600,0.00033928,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40031815,39.37199783,-11.58403873,171.9532776,1762.521484,0.00000000,2.81632257,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41510487,39.37199783,-11.58403873,171.9741211,1762.733887,0.00000000,2.83101749,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42489147,39.37199783,-11.58403873,171.9879303,1762.875610,0.00000000,2.84081817,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36118793,39.37199783,-11.58403873,171.8981934,1761.956909,0.00000000,2.77717805,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41510487,39.37199783,-11.58403873,171.9741211,1762.733887,0.00000000,2.83101749,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256426,1.64550209,-4.42593002,-1.54847729,19.67373276,217.5457611,0.00663398,0.09700359,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256426,1.64547002,-4.42593002,-1.54847729,19.67368698,217.5457153,0.00663396,0.09700324,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558232,-4.42593002,-1.54847729,19.68187523,217.6357727,0.00663948,0.09708390,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18519592,-29.25652504,91.18519592,37.29789734,395.7074585,4056.002441,0.00000000,8.04126740,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18518066,-29.33415794,91.18518066,37.29789352,395.8002014,4056.951660,0.00000000,7.96376753,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.40773964,91.18536377,37.29793167,395.1224670,4050.005127,0.00000000,7.89024258,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18537140,-29.34163284,91.18537140,37.29793549,395.0389404,4049.149414,0.00000000,7.95629692,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.40777016,91.18536377,37.29793167,395.1217651,4049.998047,0.00000000,7.89021397,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.37469482,91.18536377,37.29793167,395.0799255,4049.569336,0.00000000,7.92324543,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18538666,-29.26466179,91.18538666,37.29793930,394.9439087,4048.173340,0.00000000,8.03337288,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.39666557,91.18536377,37.29792786,395.1105042,4049.881592,0.00000000,7.90133095,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.38567162,91.18536377,37.29793167,395.0940857,4049.714600,0.00000000,7.91224527,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18536377,-29.38567162,91.18536377,37.29793167,395.0940857,4049.714600,0.00000000,7.91224527,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18516541,-29.37351418,91.18516541,37.29788589,395.9774475,4058.767578,0.00000000,7.92442417,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000103,1.30160034,-0.48000103,-1.30000138,5.73421001,58.77824402,0.00000000,0.00166431,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942139,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2839050,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531998,-6.77749300,17.87291336,7.18799448,89.87523651,155.6893768,0.01759294,0.41050202,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31419849,9.49800014,5.60000038,51.17638397,966.7135010,0.00996649,0.28582487,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27239108,15.50000000,-2.13645673,74.81185913,1309.207642,0.00000000,1.13593900,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27239108,15.50000000,-2.13645673,74.81185913,1309.207642,0.00000000,1.13593900,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27239108,15.50000000,-2.13645673,74.81185913,1309.207642,0.00000000,1.13593900,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768288,-2.89992476,15.50000000,4.02311802,74.13275146,1339.920776,0.07231478,1.12318695,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.46186066,15.42207718,-54.42756271,-13.76789474,288.5070496,288.5071411,0.03429381,1.65426075,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.46186066,15.42207718,-54.42756271,-13.76789474,288.5070496,288.5071411,0.03429381,1.65426075,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.46186066,15.42207718,-54.42756271,-13.76789474,288.5070496,288.5071411,0.03429381,1.65426075,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002598,-1.96019089,5.51373863,2.04295349,262.5464478,28.50488091,0.00371536,0.08279935,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002598,-1.96019089,5.51373863,2.04295349,262.5464478,28.50488091,0.00371536,0.08279935,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634437,0.01922273,-0.08628821,-0.01870291,0.46293393,4.23982096,0.00005600,0.00051757,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744254,0.10747326,-0.40727144,-0.10499486,2.20522594,20.19683838,0.00017078,0.00247397,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75254941,-1.12229562,3.77369928,1.34905469,178.5234375,21.03178024,0.02115078,0.22676414,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64154291,-0.73083919,3.66003323,0.93762141,169.2879944,19.82808495,0.01849087,0.20678954,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810653,-0.19317029,1.06876886,0.20277679,49.41282654,5.48356390,0.00066312,0.00960894,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72539181,-12.60079288,-0.36124995,63.55872726,110.0722351,0.02501624,0.36416048,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06887853,-13.98393631,-0.66405630,70.58583069,122.2418900,0.02017855,0.40487292,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12839985,-8.21649456,-3.93914723,46.25619125,160.2145233,0.00950413,0.18924390,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06554842,-8.41963863,-3.87321973,47.04737473,162.9548340,0.01272380,0.19230291,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31451893,-8.44083405,-4.11940908,47.67980576,165.1456757,0.00843493,0.19513200,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587877,2.63546371,-6.14611769,-2.34040380,33.85111237,310.2794495,0.01976120,0.29507065,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275597,2.65337348,-6.14611769,-2.34040380,33.87226486,302.4688721,0.01663813,0.31297663,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41737545,7.21263123,1.70844698,333.7192078,37.40953064,0.01755209,0.29107213,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55086255,7.22920465,2.87183046,348.0295105,39.25942230,0.01933091,0.32097363,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41623679,25.27215195,-0.39563495,-24.57316399,126.8888550,1083.847534,0.02060034,0.69910675,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284321,-1.38915849,3.44184899,1.50917196,161.0401917,18.75196266,0.00900414,0.11999392,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452547,-1.39608479,3.46363974,1.51683199,162.0272217,18.86688805,0.00911484,0.12072513,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151703,-0.76697677,3.03627276,0.83594269,136.2690582,15.86751747,0.00475641,0.06897784,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725223,-0.75809103,3.00195813,0.82625765,134.7265167,15.68787289,0.00470721,0.06819669,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847855,1.08602440,-2.60367274,-0.99832529,14.10497379,119.5194016,0.00480574,0.08770476,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61112404,1.09154117,-2.60367227,-0.99832517,14.21017838,120.4107971,0.00745203,0.09321814,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081985,2.70863438,-7.05479527,-2.44479322,37.76595688,345.8854980,0.01602482,0.26385054,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07132006,2.70768738,-7.05479527,-2.44479299,37.91286469,347.2309570,0.01652529,0.26290241,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872116,-1.17527199,4.72307825,1.36465847,223.0431671,24.20825768,0.01435612,0.18937860,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003135,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775787,-4.97896719,10.83374882,5.05510473,259.7655029,61.17115021,0.04595318,0.07626272,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930064,0.08672099,-1.95569634,-0.03524278,9.99817562,91.56985474,0.00360449,0.05148153,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921993,0.08374773,-1.95553792,-0.03227628,9.99710560,91.56003571,0.00368206,0.05147049,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106922,3.16427755,-11.57509422,-2.79961681,60.32711029,104.4756470,0.01597562,0.36468169,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397995,3.35957217,-12.20778275,-2.97480679,63.65103149,110.2320938,0.01619667,0.38480330,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67049599,11.31360435,-31.56507874,-8.68159866,168.8555908,804.1754761,0.10541702,2.63207340,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17718506,12.39949417,-35.04797363,-9.48092556,187.2719116,891.8829956,0.12920751,2.91862321,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77016640,3.68786263,-9.75898552,-3.43581986,52.80334854,91.44590759,0.01118292,0.25207114,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57458973,3.57342219,-9.56273079,-3.32678819,51.67417908,89.49031067,0.01186097,0.24663831,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774643,-4.97896576,10.84076691,5.05602598,260.1859131,61.25265884,0.05293770,0.07705376,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51129103,0.11430163,-1.50908077,-0.08419918,7.74578905,70.94100189,0.00221041,0.03009926,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94420815,0.24173525,-2.94027686,-0.18303825,15.09754753,138.2731781,0.00393079,0.05869385,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672628,0.68494529,128.0183411,13.94427490,0.00429818,0.06213567,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876090,0.42918748,-2.28399348,-0.30431604,11.37546825,104.2674866,0.00476739,0.12486500,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712463,1.75892079,13.84699917,-0.63458204,67.89356995,579.9242554,0.05987395,1.12434101,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.61465764,13.84699917,-0.86847693,67.95566559,580.4545288,0.02944020,0.74619579,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76736140,13.84699917,-0.64172477,67.89519501,579.9380493,0.06062062,1.12563431,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.06525600,13.84699917,-0.31592882,67.84004974,579.4670410,0.00000000,0.74930149,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08351111,16.09700012,-0.51552242,78.88330078,673.7947998,0.08333605,1.56798923,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.07395649,16.09700012,-0.47609130,78.87733459,673.7439575,0.08332345,1.59786940,1,
