xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27891684,0.52851105,45.28614426,25.91175461,0.00631567,0.13578685,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528120,0.52779198,45.16973114,25.84513855,0.00628324,0.13543865,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421844,3.00346923,20.44599724,-1.34370184,100.3602066,1075.451050,0.05178080,1.65978479,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871887,2.90839934,18.45299911,-0.91717905,90.49407196,969.7263794,0.09427883,1.99123383,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.52899384,24.37199783,-1.28147769,119.5385666,1280.964600,0.07346182,2.24753499,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.73225760,24.37199783,-0.49594656,119.3983765,1279.462402,0.00000000,2.23632383,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625221,3.23445082,22.39999771,-1.22311318,109.8782730,1177.445801,0.06374575,2.01134586,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.25573826,18.45299721,-0.96960980,90.50717926,969.8668213,0.00000000,1.28614056,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260233,0.53819448,-1.25197697,-0.43694103,6.80951929,59.25586700,0.01062512,0.10125117,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308406,0.53100103,-3.37947083,-0.47902414,17.58871651,60.92092514,0.00361326,0.05197603,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637312,0.51406151,-3.30277038,-0.46327859,17.18601227,59.52612305,0.00360405,0.05078082,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339367,2.52645922,-6.71640348,-2.28027463,36.09906387,330.8839722,0.01699086,0.24618027,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197113,2.39111781,-6.35590124,-2.15816259,34.16188431,313.1280212,0.01607007,0.23297030,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886891,0.88096744,-2.52334547,-0.82665783,13.44183159,369.3276062,0.00552366,0.05431595,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645388,0.39980289,-0.99525040,-0.37794441,5.38927126,148.0753021,0.00120339,0.02185623,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988589,-0.53296846,-0.16589788,2.81173706,74.92355347,0.00034487,0.00399268,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361224,-0.89860988,2.80173278,1.01646984,136.7360992,14.94204903,0.00812049,0.11785213,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434300,-0.90702063,2.79201102,1.02465427,136.4458923,14.91032791,0.00766781,0.11763117,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127323,1.79886913,-5.15707207,-1.62202775,27.51849174,239.6557770,0.01420060,0.17683759,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690325,1.85891068,-5.15707207,-1.62202775,27.64574051,240.7640839,0.01983075,0.23688740,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752158,0.83242124,162.4225311,17.80277252,0.01043445,0.10798828,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752158,0.83242124,162.4225311,17.80277252,0.01043445,0.10798828,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902676,0.99890029,194.9068756,21.36332703,0.01252134,0.12958595,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168313,-2.51600432,3.12341499,2.65740347,177.1526642,20.02253723,0.01173223,0.14141533,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816504,0.64471853,5.10587454,-0.51626897,227.4969788,25.05631065,0.00771001,0.12844554,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536995,3.55225658,13.99800014,-2.65667868,69.78586578,1192.175293,0.04263040,0.89559668,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549202,3.55037379,13.99800014,-2.65483999,69.78418732,1192.146851,0.04250894,0.89555353,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55603027,13.99800014,-2.66032743,69.78923798,1192.232544,0.04394817,0.89568281,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380974,3.55978227,13.99800014,-2.66401649,69.79258728,1192.289917,0.04419127,0.89576906,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.61035955,28.69499588,-0.24032477,139.1400909,1491.012207,0.05667715,1.37001085,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776016,1.59709311,28.69499588,-0.24032474,139.1337738,1490.944946,0.05723500,1.35675085,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683075,1.43128729,26.99499702,-0.24032474,130.8997040,1402.709106,0.04816948,1.19094849,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310822,1.47856486,27.59999657,-0.24032477,133.8487244,1434.310669,0.04689093,1.23826802,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681793,1.89462173,26.99499702,-0.24032477,130.7477417,1400.307983,0.10818397,1.65432227,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990952,1.89375985,26.99499702,-0.24032477,130.7140198,1399.947021,0.11509015,1.65346920,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400096,9.04381847,-0.88660663,43.52200317,44.08670807,0.00182030,0.05743105,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926570,123.9313965,12.46310234,0.00315261,0.05263904,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334948,163.2727509,16.03258896,0.00548116,0.09151883,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565081,163.8653564,16.09079933,0.00552103,0.09184983,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315179,-1.29081202,-1.23020554,1.33350384,8.81159306,80.70259857,0.00294577,0.04268327,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787370,-1.39463711,2.34186769,1.45295453,121.0903320,13.60344505,0.00399394,0.05831344,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.17159960,-9.07009125,-0.17048006,9.10301590,44.01646423,44.01667404,0.00109010,0.03287885,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.17150541,-9.08402634,-0.17043911,9.11713505,44.08404922,44.08467102,0.00109348,0.03298072,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139413,-3.98561168,-0.69855982,19.71673775,68.29159546,0.00408337,0.07283032,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330123,-4.04772282,-0.70935541,20.02389717,69.35557556,0.00414874,0.07396486,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076487,54.86502457,6.05109406,0.00080366,0.00962953,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095230,2.84266067,-2.18515944,-2.74596262,17.92516518,160.0668182,0.00579296,0.09671729,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959681,-2.66096163,-3.77452230,2.74596262,23.08611488,212.9031067,0.00507492,0.08500499,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344559,12.37915230,795.0422363,172.8621216,0.04489427,1.35658777,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51676941,12.54392815,806.6356812,175.3827820,0.04621313,1.37634766,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224529,2.30933475,327.3783569,36.92962265,0.03848542,0.48178044,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879636,4.67763376,1.43225551,220.3285828,24.85396004,0.03437904,0.32345349,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879636,4.67763376,1.43225551,220.3285828,24.85396004,0.03437904,0.32345349,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767513,17.80582237,5.52469635,807.8759766,93.98148346,0.04731094,1.47702456,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80678940,5.51785517,806.3101196,93.80004120,0.04827790,1.47017717,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898308,6.04359055,-12.78240490,-5.42927217,71.61055756,124.0166092,0.03657974,0.61435199,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041599,6.18430853,-13.01438332,-5.55825090,72.97164917,126.3738174,0.03603562,0.62610155,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47377396,4.69007063,818.3754272,170.7913818,0.09001289,2.83540654,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42530060,13.71497059,-54.39250946,-12.13362217,288.3630371,488.6368408,0.03278216,1.58134198,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42530060,13.71497059,-54.39250946,-12.13362217,288.3630371,488.6368408,0.03278216,1.58134198,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.42530060,13.71497059,-54.39250946,-12.13362217,288.3630371,488.6368408,0.03278216,1.58134198,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92953873,12.68257332,901.9810181,196.4946442,0.08272532,1.78061235,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05596924,13.22171497,908.8533325,197.9916687,0.06196871,1.79504430,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53332520,17.14816093,-54.50948334,-16.23637581,286.5479431,286.5483398,0.02384472,0.91206038,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50949097,16.23637581,-54.40672684,-13.18298912,286.5484009,492.6604004,0.10276196,3.05349803,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05137730,6.60465431,628.3333130,72.73513031,0.06358718,0.92201418,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96115112,17.19098854,905.5687866,207.9717712,0.20593646,6.46439552,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33785629,11.85547256,785.8738403,171.2008820,0.07692537,2.68982363,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12285638,-11.60571766,-2.77691174,60.77510834,105.2515640,0.01727540,0.34599054,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051861,1.35049188,108.9083633,24.17203712,0.01496151,0.17617944,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759811,2.33105946,386.8036804,43.98255157,0.01794372,0.38465273,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724907,2.32847047,388.0841370,43.86297989,0.01759493,0.38206136,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159393,-7.67392349,27.80771637,15.01021194,1304.134888,156.3135834,0.41612265,7.33630085,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160347,-7.67392445,27.55862808,10.57746601,1278.041138,145.9729004,0.16702773,2.90349865,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.97865295,14.32757568,-34.97865295,-14.20507145,187.1122131,187.1112976,0.00000000,0.12200591,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.97865295,14.32757568,-34.97865295,-14.20507145,187.1122131,187.1112976,0.00000000,0.12200591,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.97865295,14.20507145,-34.90703583,-11.98244381,187.1112976,325.1409912,0.07161447,2.22260642,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.97865295,14.20507145,-34.90703583,-11.98244381,187.1112976,325.1409912,0.07161447,2.22260642,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279401,-4.65073061,-0.94912881,23.28456116,35.40974808,0.00035071,0.01370965,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279401,-4.65073061,-0.94912881,23.28456116,35.40974808,0.00035071,0.01370965,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.04914379,6.57353115,637.1450195,72.12586212,0.06135393,0.89085901,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56160355,16.76693153,-35.39294434,-13.31528568,193.7232208,335.4935303,0.16866121,3.45167112,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15071011,13.59741879,4.65692043,338.4701538,71.95817566,0.00372063,0.50623095,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15071011,13.59741879,4.65692043,338.4701538,71.95817566,0.00372063,0.50623095,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36648259,-13.72778416,0.82876819,68.76728058,327.5041809,0.00275956,0.46232963,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09839201,-16.31660080,-5.54051304,69.87388611,133.9249573,0.00000000,0.55787861,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09839201,-16.31660080,-5.54051304,69.87388611,133.9249573,0.00000000,0.55787861,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,112.5718460,19.63611984,-112.5718460,-15.61082745,263.6456909,455.8872986,0.00000000,4.02526569,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,114.2570648,19.93025398,-114.2570648,-15.84437180,267.5925903,462.7119141,0.00000000,4.08552408,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35287476,26.32777786,-58.35287476,-23.44505501,259.2262268,490.6397095,0.00000000,2.88272142,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96550369,26.60421944,-58.96550369,-23.69122314,261.9478455,495.7908020,0.00000000,2.91298628,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17518234,26.69879723,-59.17518234,-23.77542686,262.8792419,497.5536499,0.00000000,2.92334461,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.8607178,-2.00712848,-100.8607178,4.84445190,236.4652863,408.8879089,0.00000000,2.83690572,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.8607178,-2.00712848,-100.8607178,4.84445190,236.4652863,408.8879089,0.00000000,2.83690572,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24071503,12.19692421,-34.24071503,-11.78182697,85.61317444,148.0392303,0.00000000,0.41494077,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90311432,12.07663345,-33.90311432,-11.66567421,84.76902771,146.5796204,0.00000000,0.41084960,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771645,5.30848169,-11.47771645,-5.24808598,30.36182022,51.23590469,0.00000000,0.06059107,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771645,5.30848169,-11.47771645,-5.24808598,30.36182022,51.23590469,0.00000000,0.06059107,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68041611,-1.57073569,-32.68041611,2.35817790,133.7033234,256.2647095,0.00000000,0.78744227,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373398,-1.58098865,-32.89373398,2.37357092,134.5760803,257.9374695,0.00000000,0.79258221,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373398,-1.58098865,-32.89373398,2.37357092,134.5760803,257.9374695,0.00000000,0.79258221,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.43935394,-9.65776157,-94.43935394,12.60256290,222.4853668,389.3494263,0.00000000,2.94467926,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.49504852,-10.07259846,-98.49504852,13.14372730,232.0400085,406.0699768,0.00000000,3.07113791,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.72871399,-5.40312624,-85.72871399,8.05563259,201.3151550,351.8753357,0.00000000,2.65270424,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99965668,2.17994738,36.99965668,-0.12626876,151.2816925,1550.637451,0.00000000,2.05372119,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99965668,2.17994738,36.99965668,-0.12626876,151.2816925,1550.637451,0.00000000,2.05372119,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,34.31156158,2.14468718,-34.31156158,-1.76864064,84.14031982,140.2338715,0.00000000,0.37604642,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.43502426,2.15240431,-34.43502426,-1.77500474,84.44307709,140.7384644,0.00000000,0.37739953,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99858284,-16.79997253,-23.99858284,17.75487900,119.6125870,234.9886322,0.00000000,0.95496017,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70019913,-16.59107590,-23.70019913,17.53408241,118.1253510,232.0667572,0.00000000,0.94308674,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,-17.00412750,-7.45043087,17.00412750,7.57287073,45.60219955,76.00366211,0.00000000,0.12243985,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985607,-0.71176070,-11.41985607,0.85487300,46.46965790,89.06684875,0.00000000,0.14311226,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,55.79532242,11.35029507,-55.79532242,-10.12305355,134.8108826,230.3019409,0.00000000,1.22724199,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,57.64567947,11.72683716,-57.64567947,-10.45876598,139.2817230,237.9395142,0.00000000,1.26794136,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20523453,0.60335243,-9.20523453,-0.50183862,37.65712357,72.17615509,0.00000000,0.10151386,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01677608,0.39436653,-6.01677608,-0.32801452,24.61365891,47.17617798,0.00000000,0.06635205,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763388,-0.07902206,-6.30763388,0.12200247,25.66961479,49.20009232,0.00000000,0.04298041,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487299,-0.07898748,-6.30487299,0.12194908,25.65837669,49.17855835,0.00000000,0.04296160,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945259,-3.23062587,-9.95689774,3.76314211,239.0973816,43.31474304,0.04255414,0.53251642,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000763,5.69501686,20.00000763,-3.65630102,84.47988892,466.3290100,0.00000000,2.03871560,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86653137,5.43112755,-29.86653137,-5.12760782,74.03796387,123.3966141,0.00000000,0.30351999,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86653137,5.43112755,-29.86653137,-5.12760782,74.03796387,123.3966141,0.00000000,0.30351999,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,76.18642426,-4.03553867,-76.18642426,5.78400135,181.4090576,309.9071045,0.00000000,1.74873924,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,75.87691498,-4.01899385,-75.87691498,5.76051331,180.6720734,308.6480713,0.00000000,1.74163485,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,79.53034973,-4.21257067,-79.53034973,6.03788662,189.3713531,323.5093079,0.00000000,1.82549381,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003660,0.00000000,-0.00000000,0.00014858,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003660,0.00000000,-0.00000000,0.00014858,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002771,0.00000000,0.00000000,0.00011251,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38178253,10.93496037,-47.38178253,-9.24027920,197.4293365,378.4062195,0.00000000,1.69468069,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44281387,10.02590847,-43.44281387,-8.47211075,181.0165253,346.9483643,0.00000000,1.55379748,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51548004,10.27346230,-44.51548004,-8.68129921,185.4860840,355.5150146,0.00000000,1.59216297,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.88129425,-7.49353695,67.88129425,9.14509106,277.2761841,166.3657074,0.00000000,1.65155423,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.88129425,-7.49353695,67.88129425,9.14509106,277.2761841,166.3657074,0.00000000,1.65155423,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-67.88129425,-7.49353695,67.88129425,9.14509106,277.2761841,166.3657074,0.00000000,1.65155423,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03945923,-4.15415192,83.03945923,11.44239807,336.0833740,3528.875000,0.00000000,7.28822851,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03946686,-4.18793344,83.03946686,11.44239998,336.0902100,3528.947510,0.00000000,7.25437689,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99830627,-4.94323683,84.99830627,12.54057312,344.1622314,3613.703613,0.00000000,7.59732437,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28965473,-2.19943643,-14.28965473,2.36999202,59.32232666,113.7011108,0.00000000,0.17055547,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00236988,-2.30913639,-15.00236988,2.48819852,62.28110123,119.3721085,0.00000000,0.17906213,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,6.04758310,15.54387093,-6.04758310,-15.43548965,40.81252670,68.02086639,0.00000000,0.10837975,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289302,-0.68746626,-1.57289302,0.69078124,6.98833132,13.56181240,0.00000000,0.00328942,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695528,-1.03464842,-2.36695528,1.03946388,10.51653004,20.40821457,0.00000000,0.00495006,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58385658,1.30351841,-13.58385658,-1.10553956,56.07621765,107.4794159,0.00000000,0.19797894,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54697800,1.29997969,-13.54697800,-1.10253823,55.92398071,107.1876297,0.00000000,0.19744147,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01520920,9.51216030,-32.01520920,-8.65827942,137.5498962,260.3416748,0.00000000,0.85380656,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41539764,9.63103867,-32.41539764,-8.76657677,139.2692413,263.5960999,0.00000000,0.86447906,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002956,1.70690775,14.00002956,-0.38665178,71.17807007,1215.958740,0.00000000,1.32025743,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002956,1.70690775,14.00002956,-0.38665178,71.17807007,1215.958740,0.00000000,1.32025743,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00002956,1.70690775,14.00002956,-0.38665178,71.17807007,1215.958740,0.00000000,1.32025743,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0473862,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.91858673,-15.86272717,-69.91858673,18.56680298,171.4010468,292.8103027,0.00000000,2.70390487,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.24703217,-21.83620834,-96.24703217,25.55812645,235.9437103,403.0703735,0.00000000,3.72208309,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47882080,1.84324324,58.47882080,1.74422121,234.2383728,2357.023193,0.00000000,3.58733416,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47881317,1.97863710,58.47881317,1.74422121,234.2560425,2357.201172,0.00000000,3.72268033,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47881317,1.84205198,58.47881317,1.79707634,234.2381897,2357.021484,0.00000000,3.63916826,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.31996727,32.93756104,-23.31996727,-32.37770081,95.84846497,159.7474365,0.00000000,0.55985945,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.98692989,-25.29805374,-10.56482697,114.3621521,213.7140961,0.00000000,1.42205858,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.10784435,-25.55333328,-10.67146683,115.5160828,215.8707886,0.00000000,1.43640852,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.50282598,45.66698837,3.62094426,186.4081421,1910.683472,0.00000000,3.11816144,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.60159540,0.00000000,3.62094450,14.70046616,150.6779785,0.00000000,0.01939217,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006861,0.00000000,0.00000000,0.00028049,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81972826,-11.88206100,-0.66389507,48.49098969,92.94105530,0.00000000,0.15583317,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77515662,-11.23598957,-0.62779665,45.85435104,87.88750458,0.00000000,0.14735994,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.69205809,-26.34841156,4.29784060,108.9664307,208.8523254,0.00000000,0.60578251,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45829368,-26.33044434,3.05652666,107.5830612,207.9197845,0.00000000,0.59836817,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461378,-21.16007423,-5.34564829,89.31738281,171.1916504,0.00000000,0.50896561,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167654,88.01084900,168.6874390,0.02380863,0.50095493,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.70654297,8.80222034,-86.70654297,-5.85985470,204.4587860,353.5432434,0.00000000,2.94213247,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.75652313,9.11174965,-89.75652313,-6.06605959,211.6508026,365.9794617,0.00000000,3.04562473,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26639485,-12.47352791,2.54785872,51.24804306,99.45319366,0.00000000,0.28149804,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318379,-11.30027485,2.30823541,46.42765808,90.09872437,0.00000000,0.25502047,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.75771713,2.02015853,-50.75771713,-1.03318250,118.6834717,205.2234802,0.00000000,0.98654711,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12758470,-6.73761129,1.30418515,27.56885910,52.84031296,0.00000000,0.17660038,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122338,-0.24707906,0.09174244,1.06301916,5.86786556,0.00002679,0.00051906,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93413830,-42.63468933,-9.55372238,177.5220490,340.2506104,0.00000000,1.38041592,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93413830,-42.63468933,-9.55372238,177.5220490,340.2506104,0.00000000,1.38041592,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.87996674,120.2287903,-77.87996674,-114.9772873,336.0615845,560.1026001,0.00000000,5.25149202,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.17140198,-62.70730972,-74.17140198,65.36913300,227.8590698,398.7537231,0.00000000,2.66169000,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52101898,-0.00000000,-20.69456100,86.80001068,748.6501465,0.00000000,0.82645798,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52101898,-0.00000000,-20.69456100,86.80001068,748.6501465,0.00000000,0.82645798,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58151960,1.56130350,4.58151960,-1.54889679,19.42041588,111.2204361,0.00000000,0.01236988,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.79586411,6.78154135,-57.79586411,-5.10277510,139.0634155,231.7723541,0.00000000,1.67876685,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.16877747,6.70796204,-57.16877747,-5.04740953,137.5545654,229.2575989,0.00000000,1.66055226,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.00309658,-0.00000000,14.31536198,55.90142059,572.9877319,0.00000000,0.31230971,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.24910963,-1.41842985,-1.23160779,7.63780165,43.21477509,0.00000000,0.01750798,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35942078,-16.26948357,80.35942078,20.20150375,189.1656952,2855.220459,0.00000000,3.93188286,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6519775,-79.88862610,229.6519775,103.5530930,560.9934082,7705.869629,0.00000000,23.66430855,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,30.46784973,-2.07672524,-30.45853043,2.56653666,70.52249146,70.52249908,0.00933154,0.48990583,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,30.46784973,-2.08399701,-30.46784973,2.07672524,74.23618317,70.52249146,0.00000000,0.00473580,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29087067,27.90658569,-63.29087067,-23.67894554,162.9207916,526.9470825,0.00000000,4.22769165,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5844269,-6.94608402,185.5844269,18.95137215,427.1817017,5731.354492,0.00000000,12.00519085,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65343857,9.52411842,-23.65343857,-8.92999744,62.90627289,198.4384613,0.00000000,0.59403253,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75138474,9.56347847,-23.75138474,-8.96701336,63.16668701,199.2602692,0.00000000,0.59649229,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95404816,14.07420158,-34.95404816,-13.19642830,92.96009064,293.2440491,0.00000000,0.87783599,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5497589,-24.51970673,213.5497589,41.37766647,494.4362488,6791.631348,0.00000000,16.85787392,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99992752,-7.05320978,20.99992752,8.25628185,51.58463669,865.1174927,0.00000000,1.20306587,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983215,-4.47839069,38.99983215,8.25627804,91.41130829,1533.043701,0.00000000,3.77788091,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983215,-4.48408794,38.99983215,8.25627708,91.41281891,1533.069336,0.00000000,3.77215886,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983215,-4.48408794,38.99983215,8.25627708,91.41281891,1533.069336,0.00000000,3.77215886,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983597,-4.53849220,38.99983597,8.25627804,91.42738342,1533.313477,0.00000000,3.71778393,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983597,-4.53849220,38.99983597,8.25627804,91.42738342,1533.313477,0.00000000,3.71778393,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99973679,-4.10925865,42.99973679,9.63230324,100.5848236,1686.891479,0.00000000,5.52300644,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99973679,-4.10925865,42.99973679,9.63230324,100.5848236,1686.891479,0.00000000,5.52300644,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,3.55012822,11.66000175,-3.24917436,28.61931801,276.4625854,0.00000000,0.30094939,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21410149,-10.37315464,-0.08757233,24.06393242,80.71443176,0.00000000,0.12644555,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21410149,-10.37315464,-0.08757233,24.06393242,80.71443176,0.00000000,0.12644555,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99870300,-31.39376068,84.99870300,38.62076569,209.2485962,3749.036377,0.00000000,7.22706175,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99870300,-31.39376068,84.99870300,38.62076569,209.2485962,3749.036377,0.00000000,7.22706175,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72580719,-33.48632050,77.72580719,39.79108810,195.4421082,3501.670410,0.00000000,6.30482340,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.30044937,85.96397400,-1.99476504,211.1653137,3695.392578,0.00000000,18.30562592,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.49502468,85.96397400,-1.99476516,208.0295563,3640.516846,0.00000000,11.50023270,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89742994,53.43898392,-1.09915626,129.1432495,2260.006836,0.00000000,6.79828453,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63097095,78.69104004,22.10272598,186.4204865,1351.548584,0.00000000,6.47175980,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.03483200,74.99999237,-26.18688011,192.2615814,3284.470459,0.00000000,6.84806013,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80005646,-39.99999619,68.18347931,1231.283569,184.6924896,0.00000000,3.38342047,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6993408,30.05887032,150.6993408,-16.68272018,360.5045166,4721.606934,0.00000000,13.37607384,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1996689,17.36800194,106.1996689,-5.56092358,252.4539185,4312.754395,0.00000000,11.80718899,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,33.58198166,99.99993134,-27.00740051,252.1885834,3302.969727,0.00000000,6.57457495,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,12.78455830,59.99997711,-9.00247097,146.6610107,2505.458252,0.00000000,3.78199959,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.11615753,-8.13978004,-0.71996176,33.15133667,341.8731079,0.00000000,0.39619240,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27219486,8.01155186,-11.25183201,-7.34520054,56.41177368,306.5270691,0.02035856,0.66632533,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00004959,-7.78790283,24.00004959,9.28485775,103.5849075,1050.350830,0.00000000,1.49696779,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16443348,2.61309481,8.18193436,-2.39470434,34.79683304,347.9683228,0.01750168,0.21839055,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30834198,22.41815376,39.42000961,-19.98396111,109.7264862,727.5913086,0.04200703,2.39403152,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43945694,21.69449234,39.55068207,-19.28541756,109.1463089,723.7646484,0.04156634,2.36891603,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43727875,34.99999237,32.79677200,108.1875076,775.3438110,0.00000000,1.35949755,1,
