xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27258921,-0.39273983,5.27890682,0.52853024,45.28933716,25.91357803,0.00631656,0.13580602,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25898790,-0.39236304,5.26527166,0.52781117,45.17290878,25.84696198,0.00628412,0.13545775,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98717403,20.44599724,-1.32757676,100.3550568,1075.395752,0.05177548,1.65961444,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89735532,18.45299721,-0.90625137,90.49142456,969.6979980,0.09427331,1.99111724,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.51192904,24.37199783,-1.26457536,119.5342407,1280.918213,0.07345651,2.24737239,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71519732,24.37199593,-0.47894907,119.3967056,1279.444336,0.00000000,2.23626184,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.21833897,22.39999771,-1.20715618,109.8740387,1177.400391,0.06374085,2.01119113,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.23866320,18.45299721,-0.95265752,90.50285339,969.8204956,0.00000000,1.28601778,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260316,0.53822875,-1.25197423,-0.43694112,6.81066942,59.26588058,0.01062871,0.10128537,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38311338,0.53169286,-3.37945175,-0.47902349,17.70549965,61.32540512,0.00366140,0.05266851,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30640268,0.51473743,-3.30275226,-0.46327800,17.30011940,59.92134857,0.00365207,0.05145739,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340321,2.52658653,-6.71640396,-2.28027511,36.10836029,330.9691162,0.01699962,0.24630708,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198019,2.39123821,-6.35590172,-2.15816283,34.17067719,313.2086182,0.01607835,0.23309027,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887201,0.88099521,-2.52334571,-0.82665795,13.44525051,369.4216003,0.00552647,0.05434359,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645454,0.39981407,-0.99525040,-0.37794447,5.39064169,148.1129608,0.00120401,0.02186735,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331292,0.16988792,-0.53296822,-0.16589791,2.81244373,74.94238281,0.00034504,0.00399469,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360628,-0.89861006,2.80173039,1.01652467,136.7678070,14.94551468,0.00812426,0.11790680,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433704,-0.90702075,2.79200888,1.02470887,136.4775391,14.91378689,0.00767137,0.11768574,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127275,1.79893303,-5.15706635,-1.62202787,27.52344704,239.6988983,0.01420570,0.17690121,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690516,1.85899711,-5.15706682,-1.62202787,27.65076828,240.8078613,0.01983797,0.23697354,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708695,-0.72446215,3.55751967,0.83242738,162.4271545,17.80327988,0.01043505,0.10799442,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708695,-0.72446215,3.55751967,0.83242738,162.4271545,17.80327988,0.01043505,0.10799442,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650263,-0.86934465,4.26902437,0.99890763,194.9124298,21.36393356,0.01252205,0.12959331,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167765,-2.51591778,3.12340975,2.65731931,177.1541138,20.02270126,0.01173243,0.14141765,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817314,0.64463216,5.10588264,-0.51617688,227.5020905,25.05686951,0.00771036,0.12845127,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537567,3.54599094,13.99800014,-2.65055633,69.78026581,1192.079956,0.04262358,0.89545333,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549774,3.54410815,13.99800014,-2.64871764,69.77859497,1192.051514,0.04250214,0.89541030,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405960,3.54978442,13.99800014,-2.65422487,69.78366852,1192.137207,0.04394115,0.89553976,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381737,3.55353642,13.99800014,-2.65791368,69.78701019,1192.194702,0.04418420,0.89562583,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63983154,1.56836343,28.69650459,-0.19840686,139.1360931,1490.969849,0.05667392,1.36993265,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63927841,1.55510020,28.69651413,-0.19840682,139.1299286,1490.903809,0.05723185,1.35667610,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94826508,1.38930213,26.99643135,-0.19840677,130.8959961,1402.669434,0.04816676,1.19088137,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55451202,1.43657351,27.60139656,-0.19840676,133.8447571,1434.268066,0.04688815,1.23819447,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88896942,1.85261106,26.99714661,-0.19840889,130.7439880,1400.268066,0.10817779,1.65422761,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88213539,1.85175836,26.99721718,-0.19840889,130.7106171,1399.910645,0.11508419,1.65338349,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200935,0.94399565,9.04382801,-0.88660109,43.52207565,44.08677673,0.00182030,0.05743122,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210688,-0.47662482,2.53525925,0.52926594,123.9315948,12.46312141,0.00315262,0.05263920,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917821,-0.73183364,3.21465993,0.82334977,163.2730255,16.03261566,0.00548118,0.09151912,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098660,-0.73378414,3.22650790,0.82565117,163.8656311,16.09082603,0.00552105,0.09185012,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315918,-1.29062963,-1.23021293,1.33332098,8.81155777,80.70227814,0.00294575,0.04268294,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785224,-1.39445460,2.34184647,1.45277500,121.0935287,13.60380173,0.00399415,0.05831650,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.07001276,-9.04596901,-0.06898347,9.07875252,43.89291382,43.89334869,0.00108400,0.03269472,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.07005776,-9.05983353,-0.06899123,9.09287262,43.96019363,43.96136856,0.00108738,0.03279665,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969913,0.77139461,-3.98561502,-0.69855994,19.71678352,68.29175568,0.00408339,0.07283065,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187416,0.78330171,-4.04772615,-0.70935559,20.02394104,69.35573578,0.00414876,0.07396521,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297738,-0.53113371,1.12378144,0.54076505,54.86516953,6.05111027,0.00080366,0.00962958,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091058,2.84199500,-2.18511772,-2.74530363,17.92454910,160.0613251,0.00579256,0.09671064,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77963257,-2.66029525,-3.77455735,2.74530339,23.08710861,212.9122620,0.00507536,0.08501231,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99852371,-11.02260685,32.04342270,12.37945366,795.1306763,172.8813629,0.04490427,1.35688972,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47052383,-11.16767311,32.51675034,12.54423428,806.7254028,175.4022675,0.04622342,1.37665403,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753992,6.89225197,2.30944300,327.4151001,36.93376541,0.03849407,0.48188865,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879648,4.67764044,1.43232834,220.3533325,24.85674858,0.03438677,0.32352614,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879648,4.67764044,1.43232834,220.3533325,24.85674858,0.03438677,0.32352614,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767561,17.80583191,5.52502775,807.9666748,93.99202728,0.04732155,1.47735584,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767561,17.80679893,5.51819754,806.4039307,93.81093597,0.04828913,1.47051895,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899071,6.04373550,-12.78240490,-5.42927313,71.61895752,124.0311661,0.03658833,0.61449635,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042362,6.18445635,-13.01438332,-5.55825138,72.98021698,126.3886719,0.03604408,0.62624860,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38373566,-1.85465384,33.47377014,4.69072294,818.4694214,170.8110046,0.09003360,2.83605886,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49482727,13.72291565,-54.46195602,-12.13719368,288.7614136,489.3119202,0.03287280,1.58571410,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49482727,13.72291565,-54.46195602,-12.13719368,288.7614136,489.3119202,0.03287280,1.58571410,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49482727,13.72291565,-54.46195602,-12.13719368,288.7614136,489.3119202,0.03287280,1.58571410,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680176,-10.90190029,36.92954636,12.68300152,902.0888062,196.5181122,0.08274511,1.78103817,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398804,-11.42667580,37.05597305,13.22214413,908.9620972,198.0153046,0.06198353,1.79547369,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52684021,17.11609077,-54.50301361,-16.20476532,286.5239258,286.5248413,0.02384079,0.91191018,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50292206,16.20476532,-54.40017700,-13.15188980,286.5244141,492.6192017,0.10274474,3.05298662,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267727,13.05141163,6.60511255,628.4890747,72.75315094,0.06361870,0.92247117,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72659969,37.96121216,17.19278908,905.6948853,208.0007629,0.20599389,6.46619892,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092148,-9.16562366,32.33786774,11.85616016,785.9743042,171.2227783,0.07694502,2.69051099,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299728,3.12294674,-11.60571957,-2.77691221,60.78301239,105.2652512,0.01727989,0.34608048,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555307,-1.17431116,4.70051956,1.35053527,108.9217300,24.17500877,0.01496519,0.17622274,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643283,8.55760193,2.33118820,386.8683167,43.98990250,0.01794972,0.38478127,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965092,-1.94643283,8.55725098,2.32859778,388.1486206,43.87026215,0.01760078,0.38218838,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392540,27.80802917,15.01536655,1304.592773,156.3684845,0.41641495,7.34145355,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392731,27.55873108,10.57914162,1278.409302,146.0149536,0.16712399,2.90517187,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89802551,14.26722527,-34.89802551,-14.14637756,186.6779938,186.6791229,0.00000000,0.12144124,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89802551,14.26722527,-34.89802551,-14.14637756,186.6779938,186.6791229,0.00000000,0.12144124,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89669418,14.14637756,-34.82541275,-11.93415165,186.6729889,324.3793945,0.07127937,2.21220613,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89669418,14.14637756,-34.82541275,-11.93415165,186.6729889,324.3793945,0.07127937,2.21220613,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106297,0.96279585,-4.65070963,-0.94912881,23.28616524,35.41218567,0.00035076,0.01371154,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106297,0.96279585,-4.65070963,-0.94912881,23.28616524,35.41218567,0.00035076,0.01371154,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778820,-5.68267679,13.04917526,6.57404375,637.3276978,72.14653015,0.06138910,0.89136988,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170654,16.76895332,-35.39294815,-13.31529045,193.7798157,335.5915527,0.16875975,3.45368791,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15005255,13.59741497,4.65644789,338.5319519,71.97130585,0.00372199,0.50641572,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.15005255,13.59741497,4.65644789,338.5319519,71.97130585,0.00372199,0.50641572,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055267,-0.36498946,-13.72779274,0.82745188,68.78041840,327.5668030,0.00276062,0.46250638,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09883881,-16.31660080,-5.54051304,69.90190125,133.9786377,0.00000000,0.55832595,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09883881,-16.31660080,-5.54051304,69.90190125,133.9786377,0.00000000,0.55832595,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,111.4107971,20.86030006,-111.4107971,-16.89989281,261.5122375,452.1982117,0.00000000,3.96038246,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.0786209,21.17276192,-113.0786209,-17.15273476,265.4271545,458.9675293,0.00000000,4.01967001,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35251236,26.31644058,-58.35251236,-23.42979431,259.4025269,490.9732971,0.00000000,2.88664365,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96513367,26.59276390,-58.96513367,-23.67580414,262.1259766,496.1279297,0.00000000,2.91694951,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17481232,26.68729973,-59.17481232,-23.75995255,263.0580139,497.8920288,0.00000000,2.92732191,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,104.0603180,-2.98437285,-104.0603180,6.01223135,244.2771606,422.3959656,0.00000000,3.02744174,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,104.0603180,-2.98437285,-104.0603180,6.01223135,244.2771606,422.3959656,0.00000000,3.02744174,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24068832,12.19762516,-34.24068832,-11.78182030,85.68616486,148.1654510,0.00000000,0.41564861,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90308762,12.07732773,-33.90308762,-11.66566753,84.84130096,146.7046051,0.00000000,0.41155046,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30856705,-11.47770882,-5.24808407,30.38358307,51.27262878,0.00000000,0.06067796,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47770882,5.30856705,-11.47770882,-5.24808407,30.38358307,51.27262878,0.00000000,0.06067796,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68037796,-1.56241000,-32.68037796,2.35067296,133.7729645,256.3981934,0.00000000,0.78826284,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.57260859,-32.89369583,2.36601686,134.6461639,258.0718079,0.00000000,0.79340822,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89369583,-1.57260859,-32.89369583,2.36601686,134.6461639,258.0718079,0.00000000,0.79340822,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.93157196,-8.96648502,-91.93157196,11.75596237,216.5381470,378.9417725,0.00000000,2.78935480,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.87957001,-9.35163498,-95.87957001,12.26076889,225.8373566,395.2153320,0.00000000,2.90914321,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.45223236,-4.77753639,-83.45223236,7.29073143,195.9576416,342.5110474,0.00000000,2.51339293,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00008011,-5.52392054,37.00008011,7.61615849,152.6953125,1565.126709,0.00000000,2.09228134,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00008011,-5.52392054,37.00008011,7.61615849,152.6953125,1565.126709,0.00000000,2.09228134,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.92799520,3.00511765,3.92799520,-2.99733996,12.10039997,20.16733551,0.00000000,0.00777737,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.94212937,3.01593065,3.94212937,-3.00812531,12.14394093,20.23990250,0.00000000,0.00780535,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99856758,-16.97557640,-23.99856758,17.92931938,121.0067902,234.8291626,0.00000000,0.95366305,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70018387,-16.76456833,-23.70018387,17.70633888,119.5023956,231.9091797,0.00000000,0.94180572,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,158.4866333,-50.85060120,-158.4866333,61.21850586,419.6331787,699.3886719,0.00000000,10.36790371,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41984844,-0.71063668,-11.41984844,0.85487264,46.65173340,89.41581726,0.00000000,0.14423594,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.99767303,15.93064499,-33.99767303,-15.39488125,89.07315826,152.1666565,0.00000000,0.53576499,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.12514877,16.45908737,-35.12514877,-15.90542507,92.02725220,157.2129822,0.00000000,0.55353272,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20519352,0.60506046,-9.20519352,-0.50183785,37.97274017,72.78108978,0.00000000,0.10322262,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01674938,0.39548296,-6.01674938,-0.32801402,24.81995392,47.57157898,0.00000000,0.06746894,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763006,-0.07891145,-6.30763006,0.12200243,25.70261192,49.26334000,0.00000000,0.04309098,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30486917,-0.07887691,-6.30486917,0.12194902,25.69136047,49.24177170,0.00000000,0.04307212,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945354,-3.09613228,-9.95717144,3.62524438,238.3318481,43.17606354,0.04228209,0.52911192,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.06020880,19.99999809,-3.03667569,84.16474152,464.5893860,0.00000000,2.02353263,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86640358,5.43097067,-29.86640358,-5.12755871,73.11975861,123.3896637,0.00000000,0.30348593,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86640358,5.43097067,-29.86640358,-5.12755871,73.11975861,123.3896637,0.00000000,0.30348593,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,67.00429535,-2.68933344,-67.00429535,4.00721931,157.5004883,269.0633240,0.00000000,1.31816840,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.73208618,-2.67825437,-66.73208618,3.99094939,156.8606262,267.9701843,0.00000000,1.31281340,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,69.94519806,-2.80727649,-69.94519806,4.18311882,164.4133759,280.8728638,0.00000000,1.37602460,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003686,-0.00000000,0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003686,-0.00000000,0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002791,0.00000000,0.00000000,0.00011291,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38172150,10.92265701,-47.38172150,-9.24027157,196.7118073,377.0309143,0.00000000,1.68238473,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44276047,10.01462841,-43.44276047,-8.47210503,180.3586426,345.6873779,0.00000000,1.54252374,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51542282,10.26190376,-44.51542282,-8.68129253,184.8119507,354.2229004,0.00000000,1.58061087,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.66326904,-18.55805588,55.66326904,19.76846504,237.3734436,142.4240417,0.00000000,1.21040845,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.66326904,-18.55805588,55.66326904,19.76846504,237.3734436,142.4240417,0.00000000,1.21040845,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-55.66326904,-18.55805588,55.66326904,19.76846504,237.3734436,142.4240417,0.00000000,1.21040845,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.87450159,83.04098511,5.39952278,335.7552795,3525.429932,0.00000000,7.27400637,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.84035671,83.04098511,5.39952278,335.7521667,3525.397949,0.00000000,7.23979044,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,1.65716183,85.00000000,5.91774368,343.6537476,3608.364746,0.00000000,7.57489300,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28959370,-2.20182920,-14.28959370,2.36998630,58.90371323,112.8987808,0.00000000,0.16815691,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00230598,-2.31164837,-15.00230598,2.48819232,61.84161377,118.5297546,0.00000000,0.17654395,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.07091904,18.80795670,10.07091904,-18.63353348,51.77543259,86.29238892,0.00000000,0.17442501,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57288885,-0.68750626,-1.57288885,0.69078046,6.94459438,13.47693539,0.00000000,0.00324838,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36694884,-1.03471017,-2.36694884,1.03946221,10.45071411,20.28048706,0.00000000,0.00488829,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58380890,1.29872072,-13.58380890,-1.10553741,55.39287186,106.1696701,0.00000000,0.19318318,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693222,1.29519486,-13.54693222,-1.10253620,55.24248886,105.8814392,0.00000000,0.19265874,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01505280,9.51255226,-32.01505280,-8.65828991,135.8667603,260.4112854,0.00000000,0.85426241,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41523743,9.63145924,-32.41523743,-8.76651859,137.5650940,263.6664124,0.00000000,0.86494070,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025177,2.02267885,14.00025177,-0.69456494,71.38957977,1219.571899,0.00000000,1.32811558,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025177,2.02267885,14.00025177,-0.69456494,71.38957977,1219.571899,0.00000000,1.32811558,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025177,2.02267885,14.00025177,-0.69456494,71.38957977,1219.571899,0.00000000,1.32811558,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451170,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983012,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.95913696,-15.91445637,-69.95913696,18.62238121,171.5229797,293.0185852,0.00000000,2.70775342,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.30284882,-21.90741730,-96.30284882,25.63463211,236.1115723,403.3571167,0.00000000,3.72738099,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.20160913,58.47899246,1.38739479,234.2886353,2357.529053,0.00000000,3.58887386,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.33716798,58.47899246,1.38739479,234.3096771,2357.741211,0.00000000,3.72438431,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.21130419,58.47899246,1.42943716,234.2901154,2357.544189,0.00000000,3.64078140,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,30.22074699,30.86888123,-30.22074699,-30.22645950,102.6730042,171.1216888,0.00000000,0.64242315,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804420,11.98503780,-25.29804420,-10.56482410,114.2861252,213.5720673,0.00000000,1.42016864,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332565,12.10593224,-25.55332565,-10.67146397,115.4393082,215.7272644,0.00000000,1.43449950,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.43052313,45.66699219,3.54854083,186.4051514,1910.652710,0.00000000,3.11806083,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.52995586,0.00000000,3.54854083,14.40805912,147.6807861,0.00000000,0.01862838,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006865,0.00000000,-0.00000000,0.00028059,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81967944,-11.88206100,-0.66389507,48.48339844,92.92651367,0.00000000,0.15578438,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77511048,-11.23598957,-0.62779665,45.84717941,87.87375641,0.00000000,0.14731382,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.63976359,-26.34841156,4.24516344,108.9320145,208.7863617,0.00000000,0.60540003,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45828962,-26.33044434,3.05652261,107.5830841,207.9198608,0.00000000,0.59836841,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461330,-21.16007423,-5.34564734,89.31740570,171.1916962,0.00000000,0.50896585,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167606,88.01086426,168.6875000,0.02380865,0.50095522,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.02623749,8.77996349,-86.02623749,-5.88326788,202.8657074,350.7885437,0.00000000,2.89646339,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.05229187,9.08871078,-89.05229187,-6.09029627,210.0016937,363.1278992,0.00000000,2.99834919,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26640987,-12.47352791,2.54785872,51.24667740,99.45054626,0.00000000,0.28148302,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05319738,-11.30027485,2.30823541,46.42641830,90.09632874,0.00000000,0.25500688,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.07407761,2.02034855,-50.07407761,-1.05978787,117.0838089,202.4573364,0.00000000,0.96013194,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12766016,-6.73761129,1.30418515,27.56296730,52.82902145,0.00000000,0.17652494,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122360,-0.24707906,0.09174244,1.06279051,5.86660337,0.00002678,0.00051884,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93335438,-42.63468933,-9.55372238,177.4716339,340.1539612,0.00000000,1.37963188,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93335438,-42.63468933,-9.55372238,177.4716339,340.1539612,0.00000000,1.37963188,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,84.42882538,119.3094101,-84.42882538,-113.8422470,342.8927002,571.4877930,0.00000000,5.46715593,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,80.40840912,-63.58290863,-80.40840912,66.54795074,240.4881744,420.8545837,0.00000000,2.96491385,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53305626,-0.00000000,-20.70613670,86.82428741,748.8595581,0.00000000,0.82692009,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53305626,-0.00000000,-20.70613670,86.82428741,748.8595581,0.00000000,0.82692009,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147287,1.56557465,4.58147287,-1.55316341,19.42401123,111.2410355,0.00000000,0.01237446,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,61.01756668,6.40465260,-61.01756668,-4.53853607,146.6179047,244.3631439,0.00000000,1.86611640,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,60.35552597,6.33516169,-60.35552597,-4.48929310,145.0270996,241.7118225,0.00000000,1.84586906,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.07758617,0.00000000,11.27298737,44.22256088,453.2794495,0.00000000,0.19544610,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.27275193,-1.41842985,-1.25496376,7.69998550,43.56661224,0.00000000,0.01779423,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35973358,-18.95197105,80.35973358,22.93928337,190.4911041,2875.226074,0.00000000,3.98717451,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6541901,-89.29077148,229.6541901,113.5923233,568.4947510,7808.908691,0.00000000,24.30139542,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,31.09239006,-2.15341711,-31.08268356,2.66363573,71.97632599,71.97634125,0.00972025,0.51031303,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,31.09239960,-2.16049075,-31.09239960,2.15341711,75.76659393,71.97634125,0.00000000,0.00493307,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29080963,27.91409874,-63.29080963,-23.67893028,163.0657806,527.4160767,0.00000000,4.23522091,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-6.67306805,185.5846252,18.67708778,427.1591492,5731.051758,0.00000000,12.00392342,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65336990,9.52569771,-23.65336990,-8.92998314,62.99060440,198.7044830,0.00000000,0.59562635,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75131416,9.56506443,-23.75131416,-8.96699905,63.25136185,199.5273895,0.00000000,0.59809268,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95394135,14.07653522,-34.95394135,-13.19640541,93.08470917,293.6371765,0.00000000,0.88019121,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-25.73695183,213.5500488,42.61727524,494.7640686,6796.134766,0.00000000,16.88023949,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,2.67805123,21.00000000,-1.57934690,49.29636383,826.7410278,0.00000000,1.09869742,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.37902975,38.99999237,-1.57934690,91.67460632,1537.459473,0.00000000,3.79967570,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.37301350,38.99999237,-1.57934690,91.67269897,1537.427368,0.00000000,3.79363561,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.37301350,38.99999237,-1.57934690,91.67269897,1537.427368,0.00000000,3.79363561,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.31563139,38.99999237,-1.57934690,91.65456390,1537.123291,0.00000000,3.73628187,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.31563139,38.99999237,-1.57934690,91.65456390,1537.123291,0.00000000,3.73628187,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.48137236,42.99999619,-1.84257126,101.6334686,1704.477417,0.00000000,5.63876295,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.48137236,42.99999619,-1.84257126,101.6334686,1704.477417,0.00000000,5.63876295,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.53562975,11.65999889,-3.23483562,28.61172104,276.3891602,0.00000000,0.30078956,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21360265,-10.37315083,-0.08757233,24.01638985,80.55495453,0.00000000,0.12594642,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21360265,-10.37315083,-0.08757233,24.01638985,80.55495453,0.00000000,0.12594642,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.52466393,84.99999237,20.04533768,198.7603607,3561.122559,0.00000000,6.52073097,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.52466393,84.99999237,20.04533768,198.7603607,3561.122559,0.00000000,6.52073097,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-15.13329601,77.72698212,20.65277481,182.8659668,3276.348145,0.00000000,5.51953554,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.34083748,85.96398163,-2.03129864,211.1875305,3695.781250,0.00000000,18.30948067,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.53312302,85.96398163,-2.03129864,208.0437317,3640.764893,0.00000000,11.50179768,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91833115,53.43898392,-1.11928689,129.1505585,2260.134766,0.00000000,6.79905510,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63183498,78.69104004,22.10353851,186.4197388,1351.542969,0.00000000,6.47170782,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.92337799,75.00000000,-26.08292007,192.1563568,3282.672607,0.00000000,6.84056568,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.85686493,-39.99999619,68.24457550,1232.065063,184.8097534,0.00000000,3.38771796,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7000580,29.00962257,150.7000580,-15.66845894,360.0327454,4715.427734,0.00000000,13.34108829,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999893,17.01768494,106.1999893,-5.22281885,252.3233337,4310.523438,0.00000000,11.79497528,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,32.81817627,99.99998474,-26.27355385,251.6133423,3295.436279,0.00000000,6.54461527,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.53355408,59.99999237,-8.75785160,146.5371399,2503.342285,0.00000000,3.77561569,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16167641,-8.13978004,-0.76508319,33.16796112,342.0446167,0.00000000,0.39658999,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27176666,7.92221355,-11.25152683,-7.25988817,56.24106216,305.5994873,0.02023553,0.66229868,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.02679443,23.99999619,6.42209625,100.0060883,1014.061584,0.00000000,1.39531505,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16220093,4.12915707,8.18195152,-3.88269758,36.96538925,369.6538391,0.01975108,0.24645916,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31127167,22.14522552,39.42266464,-19.72229004,109.4682007,725.8856201,0.04181032,2.38282037,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44161606,21.42564201,39.55257416,-19.02725601,108.8997421,722.1366577,0.04137956,2.35827088,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.35702515,34.99999237,32.71321487,108.0559921,774.4012451,0.00000000,1.35619438,1,
