xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780624,-55.81939697,123.0360184,69.03237915,334.6763916,5717.387207,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78539276,123.0360260,69.03238678,334.3185425,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84300232,123.0360260,69.03238678,334.3774109,5712.280273,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88616180,123.0360260,69.03238678,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788635,-55.77120972,123.0360260,69.03238678,334.3038940,5711.023926,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82942963,123.0360260,69.03238678,334.3521118,5711.848145,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788864,-55.77204132,123.0360260,69.03238678,334.2934570,5710.845215,0.35713074,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64181137,123.0360260,69.03238678,334.1730652,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789246,-55.74244308,123.0360184,69.03237915,334.2757568,5710.541504,0.35709283,13.29006386,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29301834,93.70169067,-16.98605919,242.5276337,4244.233398,0.19553834,7.30695868,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50624847,24.18653870,93.70169067,-16.98605919,242.4666748,4243.166016,0.19544004,7.20042229,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51638794,24.29499626,93.70169067,-16.98606110,242.5596619,4244.793457,0.18529579,7.30888987,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18630219,93.70169067,-16.98606110,242.4626770,4243.096191,0.19543360,7.20018530,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29314613,93.70169067,-16.98606110,242.5297241,4244.270020,0.19554169,7.30708456,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18579292,93.70169067,-16.98606110,242.4540863,4242.945312,0.19541971,7.19967413,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637054,24.07901573,93.70169067,-16.98606110,242.3873596,4241.778320,0.19531220,7.09291601,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07887077,93.70169067,-16.98605919,242.3848877,4241.734375,0.19530821,7.09277153,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07887077,93.70169067,-16.98605919,242.3848877,4241.734375,0.19530821,7.09277153,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1007843,-8.42062950,150.2352295,16.93530655,375.7539978,626.2566528,0.13444228,8.51467705,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4427490,-8.47360039,151.5795898,17.02654076,379.0996399,631.8327637,0.13684702,8.55293846,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1011963,-8.44714737,150.2333984,16.96195602,375.7569275,626.2615356,0.13220362,8.51480961,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09594454,9.98871994,0.10071991,-9.94592571,24.13828468,38.62153244,0.00477228,0.04286530,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.13672638,35.90651703,87.18997955,-31.80019188,228.4005280,380.6675110,0.05325595,4.10632420,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17962456,2.34124088,-12.17200756,-2.20404768,51.60829926,29.82487488,0.00762304,0.13721463,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17869949,-19.70519638,-11.15234470,20.16670799,94.30855560,55.56317139,0.02635933,0.46153310,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000885,6.52723455,66.47000885,-1.89428961,161.2060394,2753.936035,0.00000000,4.63285112,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000885,6.51186037,66.47000885,-1.89428949,161.2028046,2753.881348,0.00000000,4.61767292,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824376,0.06576364,-1.04804075,-0.05932396,2.53335786,8.98674679,0.00020402,0.00645017,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486161,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886032,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26326752,4473.280273,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820704,2.16858959,-0.08724025,-2.14462233,5.26073742,18.33273697,0.00096626,0.02395144,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2475281,28.84237099,123.7006073,-16.09625816,308.4822998,5269.906738,0.45308146,12.74622250,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9004288,28.58558273,123.9004288,-16.09625435,309.8905640,5293.962402,0.00000000,12.48924923,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67504120,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01519632,-5.77787542,-4.00872469,5.93926859,16.95310402,60.66256332,0.00647172,0.16143548,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06737709,-5.85690212,-4.06076717,6.02046347,17.18122101,61.47880173,0.00661032,0.16360556,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80222702,12.61756134,-10.78842163,-12.26001644,40.02125168,138.2555389,0.01380417,0.35759363,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22526360,4.64199400,-21.19695854,-3.92207956,52.26307678,183.9500885,0.02830023,0.71988714,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97843552,4.81061268,-20.95760345,-4.09717846,51.77235413,182.2228394,0.02082846,0.71337456,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8983765,242.0354614,537.6090698,-207.5687103,1414.686646,1496.314575,0.71064609,34.46633530,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8826904,257.1676941,537.6071167,-222.0325165,1429.975464,1510.769897,0.72444260,35.13546753,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00120827,-25.77251434,0.00312800,25.98297310,61.90871811,1124.682251,0.00433599,0.21029538,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00120827,-25.77251434,0.00312800,25.98297310,61.90871811,1124.682251,0.00433599,0.21029538,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00120827,-25.77251434,0.00312800,25.98297310,61.90871811,1124.682251,0.00433599,0.21029538,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-41.64910126,0.00000000,41.63054657,108.1405792,1366.611694,0.00000000,-0.01855901,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-27.76184654,-0.00000000,27.75359726,72.10791779,911.2539062,0.00000000,-0.00825170,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.49297333,16.76799393,-85.16854858,-9.08049583,209.8480225,763.5606689,0.32442483,7.68745852,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.49297333,16.76799393,-85.16854858,-9.08049583,209.8480225,763.5606689,0.32442483,7.68745852,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00455268,-24.01094437,-0.00003626,24.22997284,57.67721176,1047.802612,0.00451615,0.21903349,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00455268,-24.01094437,-0.00003626,24.22997284,57.67721176,1047.802612,0.00451615,0.21903349,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00455268,-24.01094437,-0.00003626,24.22997284,57.67721176,1047.802612,0.00451615,0.21903349,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00455268,-24.01094437,-0.00003626,24.22997284,57.67721176,1047.802612,0.00451615,0.21903349,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.73998260,11.71071053,80.79448700,-8.65848160,409.5817871,195.3522491,0.05450753,3.05242205,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.73998260,11.71071053,80.79448700,-8.65848160,409.5817871,195.3522491,0.05450753,3.05242205,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.73998260,11.71071053,80.79448700,-8.65848160,409.5817871,195.3522491,0.05450753,3.05242205,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.37196350,13.52162647,-65.18550873,-9.10357666,160.6127930,578.8558350,0.18645230,4.41810846,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.43531799,13.54367542,-65.24850464,-9.11707878,160.7680511,579.4154663,0.18681301,4.42665625,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848965,4.41856909,-12.70957279,-4.12403631,32.86382294,116.8161087,0.00891629,0.29459432,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585133,4.52519751,-12.93734169,-4.22520399,33.47351074,118.9833450,0.00851018,0.30007651,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49179649,-33.59268951,-7.05582571,83.59952545,291.3316345,0.02957698,1.43596232,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34968567,-32.97895050,-6.93984127,82.07864380,286.0315857,0.02851060,1.40984917,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49179649,-33.59268951,-7.05582571,83.59952545,291.3316345,0.02957698,1.43596232,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12631607,7.83086920,-35.06358719,-5.83552027,87.18661499,303.8321533,0.06273073,1.99531984,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78904724,7.82743073,-34.73077774,-5.85033131,86.38748169,301.0473328,0.05826990,1.97714996,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29356003,-8.62385750,-23.27992058,9.16715431,61.01966858,214.7708893,0.01363433,0.54322052,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28878307,-10.67930222,-12.27504826,11.11830139,39.99580383,142.1670532,0.01373441,0.43897289,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47733116,39.75608063,-25.43188286,-37.94516373,116.0001221,392.1141968,0.04544759,1.81072783,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087421,2.10270286,-6.56937218,-2.04180455,16.99892044,53.31455612,0.00150067,0.06079946,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875557,2.01406765,-6.37706804,-1.95503831,16.48163795,51.69217300,0.00168309,0.05894317,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96388817,-58.43288803,19.96388817,62.02935410,151.9088593,1095.009766,0.00000000,3.59645963,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,5.85477924,13.38858604,-5.85488033,-13.37982559,37.00465775,37.00505447,0.00019077,0.00880495,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87227058,-2.99213696,-17.83361244,3.84472322,45.91437149,157.0034943,0.03865534,0.85256499,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872002,-2.92980456,-17.87318420,3.78376961,45.97969437,157.2269287,0.03553498,0.85391617,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28462219,-2.89322305,-17.24725914,3.71779418,44.40445709,151.8404236,0.03735990,0.82452923,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88567162,10.29392529,-20.85873795,-9.45230770,59.05461884,197.5645142,0.02693156,0.84161115,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37677383,-2.78144860,-20.35686874,3.45488000,52.15883636,178.1316376,0.01990366,0.67340720,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78584576,-5.69903612,10.78584576,6.04246998,63.17824173,30.30634499,0.00000000,0.34341574,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81275177,-1.11747360,10.81275177,1.38667202,56.29757309,26.72299576,0.00000000,0.26916045,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209420,-0.20054555,0.82221413,0.20435572,19.27364731,2.08993149,0.00012015,0.00381244,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817290,-0.18015604,0.84841269,0.18404362,19.74952126,2.14152694,0.00024018,0.00390112,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725632,1.21135283,-4.70178509,-1.09623325,11.88639832,219.0599823,0.00547101,0.11510046,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583311,1.22695744,-4.79009581,-1.10972476,12.10569572,223.1015472,0.00573676,0.11721605,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844936,1.23612881,-4.70353127,-1.12082171,11.90446663,219.3930817,0.00491790,0.11530076,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38892078,4.35949802,-11.38256359,-4.13684273,29.69638443,102.7980576,0.00635241,0.22261059,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13826180,4.22556543,-11.13140774,-4.00813818,29.00985718,100.4217606,0.00685281,0.21744491,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21253586,0.91211128,-21.19035721,-0.17132400,52.46577072,181.0068817,0.02217836,0.74070597,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43534660,0.93744659,-21.41348457,-0.18889078,53.01854324,182.9139404,0.02186117,0.74852633,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64822388,0.68570215,-8.63406277,-0.48837125,21.84788895,74.41728973,0.01416036,0.19732837,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30597019,1.00307274,-8.30013752,-0.81234735,21.06959343,71.76628113,0.00583315,0.19069900,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62653446,-1.63244283,-11.61255264,1.98953414,29.01075745,101.0980988,0.01397989,0.35706601,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36397934,-1.63645840,-11.34907818,1.98557997,28.36984253,98.86459351,0.01490177,0.34912723,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35073280,8.20642376,-23.32060432,-7.23817492,62.32150650,210.6642151,0.03013053,0.96823925,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76585197,8.00475597,-22.73662186,-7.06075144,60.76374054,205.3986664,0.02923313,0.94404233,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78295803,-7.13865662,-2.78026366,7.23386717,19.48611450,66.95156097,0.00269567,0.09523188,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78353214,-7.08522940,-2.78110290,7.17979050,19.36011505,66.51831818,0.00243026,0.09462246,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60678005,3.42183304,-11.59210682,-3.04171395,31.90687180,103.4071655,0.01467238,0.38008457,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05288124,6.50147629,-22.02500343,-5.77928925,60.62304688,196.4736786,0.02787753,0.72216064,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44067955,4.80780697,-30.39049530,-3.50784278,81.33585358,263.6020203,0.05018141,1.29993749,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.09598371,9.18559933,0.09732219,-9.11143017,21.97606468,44.05193710,0.00133842,0.07417647,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.09603049,9.17125797,0.09736484,-9.09731770,21.94215202,43.98395920,0.00133429,0.07394774,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39493561,-29.51894379,21.42885399,30.77518654,88.23956299,602.9689331,0.03392142,1.25634873,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.32601929,-23.79784203,86.40257263,27.67896271,439.4497070,219.6292572,0.07655221,3.88119745,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13360977,13.98973751,-42.06721497,-12.26960659,107.7855148,368.1039124,0.06640207,1.72013009,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13360977,13.98973751,-42.06721497,-12.26960659,107.7855148,368.1039124,0.06640207,1.72013009,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97939873,10.29080391,-29.92943764,-8.72942448,81.28076935,269.0883789,0.04996131,1.56129086,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62974125,0.37421268,0.63008130,2.87328649,6.00778055,0.00001604,0.00034007,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.62974125,0.37421268,0.63008130,2.87328649,6.00778055,0.00001604,0.00034007,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39986801,39.37199783,-11.58360958,171.9526367,1762.515015,0.00000000,2.81630158,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41465473,39.37199783,-11.58360958,171.9734955,1762.727295,0.00000000,2.83099699,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42444134,39.37199783,-11.58360958,171.9872742,1762.869141,0.00000000,2.84079695,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36073780,39.37199783,-11.58360958,171.8975677,1761.950439,0.00000000,2.77715778,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41465473,39.37199783,-11.58360958,171.9734955,1762.727295,0.00000000,2.83099699,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550650,-4.42593002,-1.54847729,19.67419815,217.5508728,0.00663430,0.09700817,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547455,-4.42593002,-1.54847729,19.67415237,217.5508575,0.00663427,0.09700783,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558697,-4.42593002,-1.54847729,19.68234062,217.6409302,0.00663979,0.09708848,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18498993,-29.24008942,91.18498993,37.28060150,395.6862793,4055.785889,0.00000000,8.04040718,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18497467,-29.31771278,91.18497467,37.28059387,395.7789612,4056.733643,0.00000000,7.96291304,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18513489,-29.39127350,91.18513489,37.28062820,395.1015015,4049.789795,0.00000000,7.88940477,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18515015,-29.32517242,91.18515015,37.28063583,395.0180054,4048.935059,0.00000000,7.95545197,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18513489,-29.39130402,91.18513489,37.28062820,395.1008301,4049.782471,0.00000000,7.88937664,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18514252,-29.35823441,91.18514252,37.28063202,395.0590515,4049.354736,0.00000000,7.92240572,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18515778,-29.24820709,91.18515778,37.28063583,394.9230347,4047.959473,0.00000000,8.03252506,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18514252,-29.38020515,91.18514252,37.28063202,395.0895386,4049.666748,0.00000000,7.90049362,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18514252,-29.36921120,91.18514252,37.28063202,395.0731812,4049.499756,0.00000000,7.91140652,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18514252,-29.36921120,91.18514252,37.28063202,395.0731812,4049.499756,0.00000000,7.91140652,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18495941,-29.35706902,91.18495941,37.28059006,395.9561768,4058.549561,0.00000000,7.92357254,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000091,1.30160022,-0.48000091,-1.30000126,5.73421431,58.77829742,0.00000000,0.00166431,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554260,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554260,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77158451,17.87291527,7.18195868,89.86119843,155.6650848,0.01758745,0.41037375,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31422472,9.49799919,5.59999990,51.17405319,966.6694336,0.00996558,0.28579879,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28311515,15.50000000,-2.14697170,74.81875610,1309.328125,0.00000000,1.13614774,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28311515,15.50000000,-2.14697170,74.81875610,1309.328125,0.00000000,1.13614774,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28311515,15.50000000,-2.14697170,74.81875610,1309.328125,0.00000000,1.13614774,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42770863,-2.88956714,15.50000000,4.01238251,74.12028503,1339.695312,0.07229045,1.12280917,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42646027,15.36996651,-54.39223099,-13.71917534,288.2109985,288.2110901,0.03422347,1.65086794,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42646027,15.36996651,-54.39223099,-13.71917534,288.2109985,288.2110901,0.03422347,1.65086794,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42646027,15.36996651,-54.39223099,-13.71917534,288.2109985,288.2110901,0.03422347,1.65086794,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006126,-1.96019554,5.51377583,2.04299760,262.6089478,28.51166344,0.00371712,0.08283877,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006126,-1.96019554,5.51377583,2.04299760,262.6089478,28.51166344,0.00371712,0.08283877,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634318,0.01921090,-0.08628830,-0.01870290,0.45759115,4.19088888,0.00005471,0.00050569,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743911,0.10741665,-0.40727189,-0.10499492,2.17977524,19.96373940,0.00016686,0.00241720,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75298452,-1.12701368,3.77365017,1.34858263,176.4687347,20.78971481,0.02066672,0.22157435,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64111590,-0.72612178,3.65915370,0.92784250,167.2034302,19.58392715,0.01803829,0.20172819,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810796,-0.19317040,1.06876993,0.20277253,49.40163040,5.48231983,0.00066282,0.00960459,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72539139,-12.60079288,-0.36124992,63.55868149,110.0721664,0.02501621,0.36416009,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06887805,-13.98393631,-0.66405630,70.58578491,122.2418137,0.02017853,0.40487251,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12839985,-8.21649551,-3.93914771,46.25616455,160.2144623,0.00950411,0.18924367,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06554842,-8.41963863,-3.87321973,47.04734421,162.9547272,0.01272378,0.19230269,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31451893,-8.44083405,-4.11940908,47.67977905,165.1455688,0.00843492,0.19513178,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587877,2.63545871,-6.14611769,-2.34040380,33.85082245,310.2767944,0.01976086,0.29506561,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275549,2.65336800,-6.14611769,-2.34040380,33.87197495,302.4662781,0.01663784,0.31297126,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736805,7.21263075,1.70843577,333.7169189,37.40927887,0.01755186,0.29106826,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55086994,7.22920513,2.87183404,348.0274353,39.25918961,0.01933068,0.32096979,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40525106,17.69977379,-0.39514223,-17.35688400,88.87997437,759.1882324,0.01010733,0.34300897,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284464,-1.38915884,3.44186115,1.50931787,161.1379395,18.76334381,0.00901507,0.12013961,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452690,-1.39608502,3.46365237,1.51697874,162.1255646,18.87833977,0.00912591,0.12087172,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152251,-0.76697731,3.03627729,0.83592802,136.2540894,15.86577606,0.00475537,0.06896269,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725747,-0.75809157,3.00196242,0.82624310,134.7117157,15.68614864,0.00470618,0.06818172,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847187,1.08595157,-2.60367012,-0.99832463,14.09916306,119.4701614,0.00480178,0.08763252,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61114883,1.09188271,-2.60366964,-0.99832469,14.23622131,120.6314774,0.00747937,0.09356013,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079792,2.70841551,-7.05478716,-2.44479179,37.75039673,345.7430420,0.01601162,0.26363319,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07134151,2.70816708,-7.05478621,-2.44479179,37.94753647,347.5485229,0.01655553,0.26338351,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70870638,-1.17527044,4.72304583,1.36442125,222.9043732,24.19319344,0.01433826,0.18914302,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78768826,-4.97895908,10.83375645,5.05522490,259.9836731,61.22253036,0.04603040,0.07639087,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927322,0.08681992,-1.95566213,-0.03524384,10.00767422,91.65683746,0.00361134,0.05157939,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95919275,0.08384669,-1.95550358,-0.03227740,10.00660419,91.64701843,0.00368906,0.05156833,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106255,3.16419220,-11.57509232,-2.79961658,60.32009125,104.4634857,0.01597191,0.36459684,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397327,3.35948253,-12.20778084,-2.97480631,63.64362717,110.2192764,0.01619290,0.38471377,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67046356,11.31296539,-31.56507301,-8.68159866,168.8351135,804.0778198,0.10539146,2.63143492,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17714310,12.39878559,-35.04796600,-9.48092461,187.2492065,891.7747192,0.12917615,2.91791511,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.76996899,3.68812013,-9.75877380,-3.43578577,52.83389664,91.49880981,0.01119587,0.25236282,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57439709,3.57367516,-9.56252480,-3.32675576,51.70407104,89.54209137,0.01187469,0.24692371,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78752041,-4.97893810,10.84062767,5.05612469,260.3989868,61.30281830,0.05302443,0.07717999,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50777280,0.11392289,-1.50556839,-0.08390217,7.73526573,70.84462738,0.00220441,0.03001754,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.93735552,0.24095297,-2.93343496,-0.18241531,15.07703781,138.0853577,0.00392012,0.05853450,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242426,-0.62279820,2.73672223,0.68491149,127.9836807,13.94049931,0.00429586,0.06210204,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42916611,-2.28399277,-0.30431604,11.37449551,104.2585678,0.00476657,0.12484366,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711796,1.77323222,13.84699917,-0.64878708,67.89678955,579.9518433,0.05987963,1.12444770,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755352,1.63625407,13.84699917,-0.88992715,67.96231079,580.5114746,0.02944597,0.74634194,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637218,1.78165793,13.84699917,-0.65591347,67.89843750,579.9658813,0.06062642,1.12574208,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,1.08664441,13.84699821,-0.33726305,67.84251404,579.4879761,0.00000000,0.74935567,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.09735608,16.09699821,-0.52928084,78.88547516,673.8133545,0.08334065,1.56807578,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.08753824,16.09699821,-0.48959288,78.87931824,673.7607422,0.08332762,1.59794950,1,
