xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27891684,0.52852935,45.28918839,25.91349792,0.00631652,0.13580512,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899792,-0.39236304,5.26528215,0.52781028,45.17276382,25.84688187,0.00628408,0.13545687,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,2.99324417,20.44599724,-1.33358383,100.3569717,1075.416382,0.05177744,1.65967739,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872269,2.90146947,18.45299721,-0.91032225,90.49240875,969.7085571,0.09427536,1.99116063,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853821,3.51828599,24.37199783,-1.27087200,119.5358505,1280.935425,0.07345848,2.24743271,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.72155237,24.37199593,-0.48528117,119.3973160,1279.450928,0.00000000,2.23628426,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.22434092,22.39999771,-1.21310067,109.8756104,1177.417114,0.06374266,2.01124859,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.24502373,18.45299530,-0.95897269,90.50445557,969.8375244,0.00000000,1.28606319,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260376,0.53821027,-1.25197673,-0.43694097,6.81005239,59.26050949,0.01062678,0.10126701,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38306046,0.53064597,-3.37947202,-0.47902414,17.52853966,60.71249008,0.00358858,0.05162098,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30634975,0.51371467,-3.30277157,-0.46327865,17.12721252,59.32245255,0.00357943,0.05043394,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339462,2.52651405,-6.71640015,-2.28027415,36.10309982,330.9209595,0.01699466,0.24623533,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197208,2.39116931,-6.35589886,-2.15816212,34.16570282,313.1630249,0.01607366,0.23302238,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886915,0.88097930,-2.52334452,-0.82665765,13.44331741,369.3684387,0.00552488,0.05432796,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645370,0.39980766,-0.99524993,-0.37794435,5.38986588,148.0916443,0.00120366,0.02186106,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331292,0.16988674,-0.53296828,-0.16589785,2.81204462,74.93174744,0.00034494,0.00399356,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361129,-0.89860976,2.80173349,1.01649106,136.7484741,14.94340229,0.00812196,0.11787348,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434229,-0.90702045,2.79201174,1.02467537,136.4582367,14.91167927,0.00766920,0.11765248,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79889011,-5.15707111,-1.62202752,27.52014351,239.6701202,0.01420229,0.17685875,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690420,1.85893917,-5.15707111,-1.62202752,27.64741516,240.7786255,0.01983316,0.23691608,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752158,0.83242488,162.4252625,17.80307007,0.01043480,0.10799190,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752158,0.83242488,162.4252625,17.80307007,0.01043480,0.10799190,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902676,0.99890459,194.9101410,21.36368370,0.01252176,0.12959029,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167979,-2.51595449,3.12341189,2.65735507,177.1534882,20.02263260,0.01173234,0.14141665,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816933,0.64466882,5.10587931,-0.51621598,227.4999084,25.05663109,0.00771021,0.12844883,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537567,3.54656363,13.99800014,-2.65111637,69.78078461,1192.088745,0.04262420,0.89546639,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549774,3.54468107,13.99800014,-2.64927745,69.77911377,1192.059937,0.04250276,0.89542335,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405865,3.55035543,13.99800014,-2.65478277,69.78417206,1192.145752,0.04394180,0.89555287,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381546,3.55410767,13.99800014,-2.65847182,69.78750610,1192.203369,0.04418484,0.89563876,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830376,1.61276424,28.69498062,-0.24271798,139.1406555,1491.018677,0.05667762,1.37002230,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774681,1.59949756,28.69498062,-0.24271798,139.1343536,1490.950806,0.05723548,1.35676229,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681549,1.43369043,26.99498558,-0.24271798,130.9002533,1402.714966,0.04816988,1.19095850,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309296,1.48096836,27.59998512,-0.24271798,133.8492737,1434.316772,0.04689132,1.23827815,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679314,1.89703298,26.99497604,-0.24271797,130.7484436,1400.315674,0.10818514,1.65434015,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988663,1.89617109,26.99497604,-0.24271797,130.7147217,1399.954590,0.11509141,1.65348721,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400299,9.04381847,-0.88660866,43.52199173,44.08670044,0.00182030,0.05743102,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926570,123.9313660,12.46309948,0.00315261,0.05263901,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334942,163.2727051,16.03258324,0.00548116,0.09151877,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565081,163.8652954,16.09079552,0.00552103,0.09184977,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315346,-1.29078686,-1.23020720,1.33347857,8.81159019,80.70256805,0.00294577,0.04268324,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787179,-1.39461184,2.34186578,1.45292974,121.0908279,13.60349941,0.00399397,0.05831390,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.09846584,-9.06444263,-0.09734794,9.09731770,43.98374176,43.98395157,0.00108848,0.03282999,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.09836995,-9.07837105,-0.09730527,9.11143017,44.05131531,44.05193710,0.00109185,0.03293176,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139407,-3.98561168,-0.69855982,19.71672440,68.29154205,0.00408337,0.07283022,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330112,-4.04772234,-0.70935541,20.02388000,69.35551453,0.00414873,0.07396477,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076487,54.86499023,6.05108976,0.00080366,0.00962952,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094372,2.84251618,-2.18515062,-2.74581957,17.92503357,160.0656281,0.00579288,0.09671587,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77960491,-2.66081738,-3.77453041,2.74581957,23.08633232,212.9051056,0.00507502,0.08500659,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855042,-11.02260685,32.04344559,12.37921906,795.0620117,172.8664093,0.04489650,1.35665500,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055054,-11.16767311,32.51676941,12.54399586,806.6557007,175.3871155,0.04621542,1.37641585,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375786,-1.82753944,6.89224672,2.30935931,327.3867798,36.93057632,0.03848740,0.48180521,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67763472,1.43227220,220.3342438,24.85460091,0.03438081,0.32347015,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67763472,1.43227220,220.3342438,24.85460091,0.03438081,0.32347015,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80582428,5.52477551,807.8977051,93.98400116,0.04731347,1.47710335,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80678940,5.51793909,806.3330688,93.80271912,0.04828066,1.47026098,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898308,6.04362631,-12.78240395,-5.42927217,71.61264801,124.0202408,0.03658189,0.61438805,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041599,6.18434477,-13.01438236,-5.55825043,72.97379303,126.3775406,0.03603773,0.62613827,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47377396,4.69023514,818.3989868,170.7963257,0.09001812,2.83557105,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39223099,13.71917534,-54.35948181,-12.13949203,288.2110901,488.3793640,0.03274762,1.57967579,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39223099,13.71917534,-54.35948181,-12.13949203,288.2110901,488.3793640,0.03274762,1.57967579,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39223099,13.71917534,-54.35948181,-12.13949203,288.2110901,488.3793640,0.03274762,1.57967579,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189838,36.92954254,12.68268204,902.0087280,196.5006714,0.08273042,1.78072190,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667389,37.05596924,13.22182465,908.8813477,197.9977570,0.06197252,1.79515481,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.48897934,17.14550972,-54.46517563,-16.23504829,286.3401794,286.3405762,0.02381015,0.91073811,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.46517563,16.23504829,-54.36256409,-13.18608856,286.3405762,492.3031921,0.10261298,3.04907155,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778820,-5.68267488,13.05137825,6.60471010,628.3525391,72.73736572,0.06359107,0.92207056,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96116257,17.19160271,905.6117554,207.9816437,0.20595603,6.46500969,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33786011,11.85572147,785.9103394,171.2088623,0.07693251,2.69007373,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12288880,-11.60571575,-2.77691174,60.77796936,105.2565155,0.01727703,0.34602311,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431104,4.70051956,1.35050762,108.9132309,24.17312050,0.01496285,0.17619525,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643247,8.55759811,2.33109021,386.8191833,43.98431778,0.01794516,0.38468364,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643247,8.55724907,2.32850099,388.0995483,43.86472321,0.01759633,0.38209182,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158249,-7.67392206,27.80773354,15.01072979,1304.181152,156.3191223,0.41615212,7.33682013,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159393,-7.67392349,27.55862999,10.57763481,1278.078369,145.9771729,0.16703750,2.90366840,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.94670486,14.32763195,-34.94670486,-14.20531082,186.9709167,186.9699860,0.00000000,0.12182173,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.94670486,14.32763195,-34.94670486,-14.20531082,186.9709167,186.9699860,0.00000000,0.12182173,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.94670486,14.20531082,-34.87519455,-11.98604107,186.9699860,324.8954468,0.07150635,2.21925068,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.94670486,14.20531082,-34.87519455,-11.98604107,186.9699860,324.8954468,0.07150635,2.21925068,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279579,-4.65073061,-0.94912875,23.28614616,35.41215515,0.00035076,0.01371152,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279579,-4.65073061,-0.94912875,23.28614616,35.41215515,0.00035076,0.01371152,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778820,-5.68267441,13.04914379,6.57358265,637.1636963,72.12796783,0.06135751,0.89091116,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56160355,16.76713753,-35.39293289,-13.31528473,193.7290955,335.5037231,0.16867141,3.45187998,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15060997,13.59741497,4.65684843,338.4794617,71.96016693,0.00372083,0.50625885,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15060997,13.59741497,4.65684843,338.4794617,71.96016693,0.00372083,0.50625885,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36625612,-13.72778225,0.82856852,68.76927948,327.5136414,0.00275972,0.46235636,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09868860,-16.31660080,-5.54051304,69.89245605,133.9605408,0.00000000,0.55817515,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09868860,-16.31660080,-5.54051304,69.89245605,133.9605408,0.00000000,0.55817515,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.5058136,20.30146980,-107.5058136,-16.61167526,252.4196014,436.4755859,0.00000000,3.68976974,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.1151733,20.60556602,-109.1151733,-16.86020088,256.1984253,443.0095215,0.00000000,3.74500561,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35307312,26.33442307,-58.35307312,-23.45399475,259.1231079,490.4444885,0.00000000,2.88042808,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96570206,26.61093521,-58.96570206,-23.70025635,261.8435974,495.5935364,0.00000000,2.91066885,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17537689,26.70553589,-59.17537689,-23.78449059,262.7746582,497.3556824,0.00000000,2.92101884,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.25943756,-1.58354282,-99.25943756,4.32795620,232.5608673,402.1365356,0.00000000,2.74399519,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.25943756,-1.58354282,-99.25943756,4.32795620,232.5608673,402.1365356,0.00000000,2.74399519,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24071884,12.19646454,-34.24071884,-11.78182697,85.56578064,147.9572906,0.00000000,0.41448158,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90311813,12.07617950,-33.90311813,-11.66567516,84.72211456,146.4985046,0.00000000,0.41039494,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771549,5.30819464,-11.47771549,-5.24808598,30.29009628,51.11487198,0.00000000,0.06030514,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771549,5.30819464,-11.47771549,-5.24808598,30.29009628,51.11487198,0.00000000,0.06030514,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68041992,-1.57936776,-32.68041992,2.36595988,133.6311493,256.1263428,0.00000000,0.78659219,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373779,-1.58967698,-32.89373779,2.38140368,134.5034180,257.7981873,0.00000000,0.79172665,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373779,-1.58967698,-32.89373779,2.38140368,134.5034180,257.7981873,0.00000000,0.79172665,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,95.82953644,-9.94167233,-95.82953644,12.97198963,225.6928101,394.9624329,0.00000000,3.03019428,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,99.94491577,-10.36870289,-99.94491577,13.52901936,235.3851776,411.9240112,0.00000000,3.16032577,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,86.99066162,-5.65782022,-86.99066162,8.38724041,204.2127991,356.9401245,0.00000000,2.72961807,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99980545,6.19096375,36.99980545,-4.08707237,153.1199036,1569.479248,0.00000000,2.10393453,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99980545,6.19096375,36.99980545,-4.08707237,153.1199036,1569.479248,0.00000000,2.10393453,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-19.26718140,16.65640640,19.26718140,-16.45191956,62.04656219,103.4109344,0.00000000,0.20448834,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-19.33650970,16.71634102,19.33650970,-16.51111603,62.26982117,103.7830353,0.00000000,0.20522414,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99871254,-16.88846016,-23.99871254,17.84271240,119.5714417,234.9078217,0.00000000,0.95430362,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70032692,-16.67846298,-23.70032692,17.62082291,118.0847321,231.9869232,0.00000000,0.94243830,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,178.8453522,-45.45854950,-178.8453522,57.89395523,459.5728455,765.9547729,0.00000000,12.43540764,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41986179,-0.71148181,-11.41986179,0.85487330,46.51495743,89.15366364,0.00000000,0.14339140,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.83144188,16.48586845,-30.83144188,-16.02417755,82.68655396,141.2561951,0.00000000,0.46169007,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.85391045,17.03272438,-31.85391045,-16.55559158,85.42886353,145.9407196,0.00000000,0.47700125,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20527649,0.60380417,-9.20527649,-0.50183982,37.74059677,72.33614349,0.00000000,0.10196438,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01680326,0.39466181,-6.01680326,-0.32801527,24.66821480,47.28074646,0.00000000,0.06664651,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763388,-0.07905108,-6.30763388,0.12200247,25.66094589,49.18347931,0.00000000,0.04295139,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487347,-0.07901648,-6.30487347,0.12194908,25.64971733,49.16195679,0.00000000,0.04293259,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945164,-3.26602936,-9.95682335,3.79946971,239.3046875,43.35229492,0.04262796,0.53344011,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00003052,5.68113565,20.00003052,-3.64278674,84.47230530,466.2871094,0.00000000,2.03834891,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86651993,5.43081379,-29.86651993,-5.12744570,74.01945496,123.3657608,0.00000000,0.30336830,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86651993,5.43081379,-29.86651993,-5.12744570,74.01945496,123.3657608,0.00000000,0.30336830,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.74165344,-3.79771185,-74.74165344,5.47922850,177.9027863,303.9172058,0.00000000,1.68179333,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.43801880,-3.78213334,-74.43801880,5.45697832,177.1800385,302.6825562,0.00000000,1.67496097,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,78.02216339,-3.96430492,-78.02216339,5.71973658,185.7111816,317.2565308,0.00000000,1.75560951,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003660,-0.00000000,-0.00000000,0.00014858,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003660,-0.00000000,-0.00000000,0.00014858,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002771,0.00000000,0.00000000,0.00011251,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001006,-0.00000000,0.00000000,0.00004084,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38178253,10.93494415,-47.38178253,-9.24027920,197.4284058,378.4044189,0.00000000,1.69466460,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44281387,10.02589417,-43.44281387,-8.47211075,181.0156708,346.9466858,0.00000000,1.55378282,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51547623,10.27344799,-44.51547623,-8.68129921,185.4851990,355.5133057,0.00000000,1.59214795,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.02371979,-7.63855505,68.02371979,9.29772568,277.9147339,166.7488403,0.00000000,1.65917015,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.02371979,-7.63855505,68.02371979,9.29772568,277.9147339,166.7488403,0.00000000,1.65917015,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.02371979,-7.63855505,68.02371979,9.29772568,277.9147339,166.7488403,0.00000000,1.65917015,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03940582,-4.14636707,83.03940582,11.43453598,336.0815735,3528.856445,0.00000000,7.28815174,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03942108,-4.18014765,83.03942108,11.43453693,336.0884705,3528.928467,0.00000000,7.25429964,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99825287,-4.93471718,84.99825287,12.53195381,344.1599731,3613.679688,0.00000000,7.59722519,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28966713,-2.19906330,-14.28966713,2.36999321,59.38740540,113.8258591,0.00000000,0.17092991,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00238228,-2.30874443,-15.00238228,2.48819971,62.34942627,119.5030670,0.00000000,0.17945527,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-16.33909035,19.02849007,16.33909035,-18.78353691,61.35670853,102.2611847,0.00000000,0.24495451,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289362,-0.68747097,-1.57289362,0.69078141,6.98343182,13.55230331,0.00000000,0.00328481,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695600,-1.03465581,-2.36695600,1.03946412,10.50915623,20.39390564,0.00000000,0.00494312,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58385277,1.30344522,-13.58385277,-1.10553944,56.06584930,107.4595490,0.00000000,0.19790575,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54697514,1.29990661,-13.54697514,-1.10253811,55.91364670,107.1678162,0.00000000,0.19736846,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01519775,9.51183796,-32.01519775,-8.65827847,137.5239258,260.2925415,0.00000000,0.85348415,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41539001,9.63071060,-32.41539001,-8.76657486,139.2429504,263.5463257,0.00000000,0.86415273,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,1.80216753,14.00000858,-0.47969702,71.23774719,1216.978271,0.00000000,1.32247233,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,1.80216753,14.00000858,-0.47969702,71.23774719,1216.978271,0.00000000,1.32247233,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,1.80216753,14.00000858,-0.47969702,71.23774719,1216.978271,0.00000000,1.32247233,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26943970,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.90882111,-15.85360909,-69.90882111,18.55681419,171.3734741,292.7631531,0.00000000,2.70303512,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.23359680,-21.82365799,-96.23359680,25.54437447,235.9057617,403.0054932,0.00000000,3.72088599,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47881317,1.92683744,58.47881317,1.66095626,234.2491150,2357.131348,0.00000000,3.58766365,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47880936,2.06226850,58.47880936,1.66095603,234.2675934,2357.317383,0.00000000,3.72304702,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47880936,1.92818439,58.47880936,1.71128809,234.2492676,2357.133057,0.00000000,3.63951254,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98983002,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,21.86114883,33.35278702,-21.86114883,-32.80628204,94.69851685,157.8308563,0.00000000,0.54650599,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29805374,11.98688412,-25.29805374,-10.56482697,114.3602905,213.7106628,0.00000000,1.42201245,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333328,12.10779762,-25.55333328,-10.67146683,115.5142212,215.8672943,0.00000000,1.43636191,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.51760894,45.66698837,3.63574958,186.4088440,1910.690308,0.00000000,3.11818409,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.61624289,0.00000000,3.63574958,14.76025200,151.2907715,0.00000000,0.01955022,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006860,0.00000000,0.00000000,0.00028047,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81973422,-11.88206100,-0.66389507,48.49191284,92.94283295,0.00000000,0.15583912,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77516222,-11.23598957,-0.62779665,45.85522842,87.88919067,0.00000000,0.14736558,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.69881725,-26.34841156,4.30464983,108.9708939,208.8609009,0.00000000,0.60583228,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45830536,-26.33044434,3.05653763,107.5830002,207.9196625,0.00000000,0.59836745,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85461426,-21.16007423,-5.34564877,89.31733704,171.1915588,0.00000000,0.50896496,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77263165,-21.07709503,-4.27167749,88.01078796,168.6873322,0.02380861,0.50095433,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.86988068,8.80610466,-86.86988068,-5.85272980,204.8409576,354.2040710,0.00000000,2.95314121,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.92561340,9.11576939,-89.92561340,-6.05868387,212.0464020,366.6635437,0.00000000,3.05702043,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26639700,-12.47352791,2.54785872,51.24786758,99.45285034,0.00000000,0.28149608,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05318546,-11.30027485,2.30823541,46.42749405,90.09841156,0.00000000,0.25501871,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,51.02023315,2.00042343,-51.02023315,-1.00325096,119.2952347,206.2812958,0.00000000,0.99674380,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12757027,-6.73761129,1.30418515,27.56998253,52.84246826,0.00000000,0.17661478,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122333,-0.24707904,0.09174244,1.06306279,5.86810732,0.00002679,0.00051910,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468552,10.93425751,-42.63468552,-9.55372238,177.5297546,340.2653198,0.00000000,1.38053572,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468552,10.93425751,-42.63468552,-9.55372238,177.5297546,340.2653198,0.00000000,1.38053572,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.61044312,120.3646393,-76.61044312,-115.1549835,334.7205200,557.8675537,0.00000000,5.20966387,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,72.96233368,-62.57792282,-72.96233368,65.18498230,225.5026703,394.6300354,0.00000000,2.60692286,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51918221,-0.00000000,-20.69279480,86.79632568,748.6182251,0.00000000,0.82638747,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51918221,-0.00000000,-20.69279480,86.79632568,748.6182251,0.00000000,0.82638747,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58153677,1.55971372,4.58153677,-1.54730868,19.41907883,111.2127914,0.00000000,0.01236818,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.09137726,6.81048346,-57.09137726,-5.17165899,137.3990936,228.9985046,0.00000000,1.63882482,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.47193909,6.73658991,-56.47193909,-5.11554623,135.9083252,226.5138550,0.00000000,1.62104344,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.27302074,-0.00000000,14.59744263,56.97898102,584.0327148,0.00000000,0.32446599,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.24434972,-1.41842985,-1.22690475,7.62536001,43.14437866,0.00000000,0.01745099,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35954285,-14.18338394,80.35954285,18.07825851,188.2700195,2841.701172,0.00000000,3.89473701,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6528625,-72.55122375,229.6528625,95.76815033,555.6633911,7632.657227,0.00000000,23.21677399,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,19.42661285,-0.70566905,-19.42285156,0.90381259,44.86057281,44.86059952,0.00377596,0.19823809,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,19.42660141,-0.71577686,-19.42660141,0.70566905,47.22269821,44.86054993,0.00000000,0.00191631,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29087067,27.90170288,-63.29087067,-23.67894745,162.8266449,526.6425781,0.00000000,4.22280788,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5843964,-6.57370186,185.5843964,18.57723236,427.1504822,5730.935547,0.00000000,12.00343513,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65342140,9.52038097,-23.65342140,-8.92999268,62.70826340,197.8138275,0.00000000,0.59029871,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75136375,9.55972481,-23.75136375,-8.96700954,62.96785355,198.6330261,0.00000000,0.59274298,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95401764,14.06867790,-34.95401764,-13.19642258,92.66746521,292.3209839,0.00000000,0.87231827,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5497131,-21.59914398,213.5497131,38.40795135,493.7149048,6781.723145,0.00000000,16.80871964,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99991608,-6.62592506,20.99991608,7.81466722,51.27650070,859.9496460,0.00000000,1.18873572,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.04581928,38.99980927,7.81466293,91.30182648,1531.207642,0.00000000,3.76883745,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.05151558,38.99980927,7.81466293,91.30319977,1531.230835,0.00000000,3.76311612,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.05151558,38.99980927,7.81466293,91.30319977,1531.230835,0.00000000,3.76311612,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.10590076,38.99980927,7.81466436,91.31637573,1531.451538,0.00000000,3.70876074,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.10590076,38.99980927,7.81466436,91.31637573,1531.451538,0.00000000,3.70876074,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99969482,-3.60555196,42.99969482,9.11708450,100.4799500,1685.132446,0.00000000,5.51149416,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99969482,-3.60555196,42.99969482,9.11708450,100.4799500,1685.132446,0.00000000,5.51149416,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,3.57777023,11.66000271,-3.27650976,28.63389587,276.6033936,0.00000000,0.30125600,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21408799,-10.37315369,-0.08757233,24.06265068,80.71011353,0.00000000,0.12643206,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21408799,-10.37315369,-0.08757233,24.06265068,80.71011353,0.00000000,0.12643206,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99861145,-30.91229248,84.99861145,38.11287689,208.8657684,3742.177490,0.00000000,7.20064211,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99861145,-30.91229248,84.99861145,38.11287689,208.8657684,3742.177490,0.00000000,7.20064211,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72571564,-32.99197769,77.72571564,39.26780701,194.9930420,3493.624512,0.00000000,6.27588463,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.29421997,85.96397400,-1.98912883,211.1618958,3695.332520,0.00000000,18.30503464,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.48914814,85.96397400,-1.98912895,208.0273895,3640.479004,0.00000000,11.49999237,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.89420605,53.43898392,-1.09605062,129.1421204,2259.987061,0.00000000,6.79816628,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63074017,78.69104004,22.10250854,186.4206848,1351.549927,0.00000000,6.47177458,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.99339676,75.00000000,-26.14823341,192.2224579,3283.801514,0.00000000,6.84527063,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.78942108,-39.99999619,68.17203522,1231.136963,184.6705627,0.00000000,3.38261604,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6992035,31.65183640,150.6992035,-18.22002983,361.2537842,4731.420410,0.00000000,13.43173409,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1996231,17.89954376,106.1996231,-6.07336330,252.6580658,4316.242676,0.00000000,11.82629013,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993134,33.81401825,99.99993134,-27.23020363,252.3657227,3305.289795,0.00000000,6.58381367,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997330,12.86079025,59.99997330,-9.07673740,146.6990814,2506.108398,0.00000000,3.78396392,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.10921156,-8.13978004,-0.71307433,33.14888382,341.8478088,0.00000000,0.39613387,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.27244568,8.06391907,-11.25201035,-7.39518642,56.51247406,307.0742493,0.02043131,0.66870630,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00006294,-8.21034241,24.00006294,9.72626781,104.2392197,1056.985474,0.00000000,1.51593888,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16430283,2.72379756,8.18193340,-2.50380135,34.92451859,349.2452087,0.01763037,0.21999632,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29837418,23.32172966,39.41096878,-20.84922981,110.6010437,733.3669434,0.04267659,2.43219066,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43210220,22.58456802,39.54422379,-20.13908005,109.9819641,729.2830200,0.04220260,2.40517712,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45732880,34.99999237,32.81764603,108.2204056,775.5794678,0.00000000,1.36032438,1,
