xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6764221,5717.387695,0.35794961,13.21300888,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360260,69.03237915,334.3185425,5711.276367,0.35718462,13.24689102,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787186,-55.84299088,123.0360260,69.03237915,334.3774109,5712.280273,0.35731032,13.18941116,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615417,123.0360260,69.03237915,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77120209,123.0360260,69.03237915,334.3038940,5711.023926,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.848145,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.844727,0.35713077,13.26041985,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791611,-55.64180756,123.0360260,69.03237915,334.1730957,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757874,5710.541504,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29304314,93.70170593,-16.98608017,242.5276642,4244.233887,0.19553842,7.30696154,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18656349,93.70170593,-16.98608017,242.4667053,4243.166992,0.19544007,7.20042372,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29501915,93.70170593,-16.98608017,242.5596924,4244.793945,0.18529582,7.30889082,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18632698,93.70170593,-16.98608017,242.4627228,4243.096680,0.19543365,7.20018673,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29316902,93.70170593,-16.98608017,242.5297546,4244.270996,0.19554180,7.30708838,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18581581,93.70170593,-16.98608017,242.4541168,4242.946289,0.19541979,7.19967556,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07903862,93.70170593,-16.98608017,242.3874054,4241.778809,0.19531229,7.09291983,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07889557,93.70170593,-16.98608017,242.3849182,4241.736328,0.19530833,7.09277534,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07889557,93.70170593,-16.98608017,242.3849182,4241.736328,0.19530833,7.09277534,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1000366,-8.42068386,150.2344818,16.93527794,375.7521362,626.2535400,0.13444097,8.51459408,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4420013,-8.47365475,151.5788574,17.02651024,379.0977783,631.8296509,0.13684569,8.55285645,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1004639,-8.44720173,150.2326660,16.96192741,375.7550659,626.2584229,0.13220233,8.51472664,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.09990676,9.98960972,0.10468303,-9.94680786,24.14055634,38.62516785,0.00477318,0.04287337,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.17745972,35.90727615,87.23075867,-31.79764175,228.4926453,380.8210754,0.05329892,4.10963726,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.15819836,2.34424496,-12.15060711,-2.20750666,51.52271652,29.77541351,0.00759777,0.13675992,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.15701866,-19.70244598,-11.13069534,20.16341972,94.25337219,55.53065491,0.02632848,0.46099308,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47013855,2.80327439,66.47013855,1.79332173,160.5723724,2743.111084,0.00000000,4.59650135,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47013855,2.78812313,66.47013855,1.79332173,160.5709991,2743.087891,0.00000000,4.58154583,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824364,0.06576298,-1.04804075,-0.05932396,2.53322935,8.98629189,0.00020400,0.00644952,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.983887,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905725,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26327515,4473.279785,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820423,2.16852379,-0.08724007,-2.14462161,5.25355816,18.30772018,0.00096362,0.02388612,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2553940,21.13412857,123.6976395,-8.69294739,304.7700195,5206.488281,0.44224235,12.44129276,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8982468,20.88768387,123.8982468,-8.69294930,306.2138977,5231.153320,0.00000000,12.19465542,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,3.90151858,-7.90748882,-3.89124703,8.16367435,21.08359718,76.42114258,0.01027079,0.25620243,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,3.95148873,-8.01510811,-3.94099832,8.27478218,21.36723137,77.44956970,0.01049076,0.25964636,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,11.04616356,17.27537346,-11.02544498,-16.73874092,49.02914810,169.3737488,0.02071750,0.53668189,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22505951,4.63729382,-21.19694138,-3.92207909,52.09218597,183.3486481,0.02811547,0.71518731,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97828293,4.80595541,-20.95758629,-4.09717798,51.60307693,181.6270599,0.02069248,0.70871717,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8811035,244.8795319,537.5941772,-210.2971039,1417.470337,1498.833862,0.71304089,34.58248520,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8680420,259.0906677,537.5942993,-223.8642731,1431.945435,1512.706665,0.72630161,35.22562790,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00391547,-24.09078217,-0.00012660,24.27468872,57.86899567,1051.293701,0.00378858,0.18374608,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00391547,-24.09078217,-0.00012660,24.27468872,57.86899567,1051.293701,0.00378858,0.18374608,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00391547,-24.09078217,-0.00012660,24.27468872,57.86899567,1051.293701,0.00378858,0.18374608,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-38.91091156,0.00000000,38.89471436,101.0302277,1276.755615,0.00000000,-0.01619870,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-25.93701744,-0.00000000,25.92981529,67.37460327,851.4372559,0.00000000,-0.00720394,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.44555664,16.74598885,-85.12155151,-9.06837273,209.7131042,763.0697021,0.32400781,7.67757607,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.44555664,16.74598885,-85.12155151,-9.06837273,209.7131042,763.0697021,0.32400781,7.67757607,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00453958,-24.02064323,-0.00001951,24.23984909,57.70051193,1048.225708,0.00451980,0.21921049,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00453958,-24.02064323,-0.00001951,24.23984909,57.70051193,1048.225708,0.00451980,0.21921049,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00453958,-24.02064323,-0.00001951,24.23984909,57.70051193,1048.225708,0.00451980,0.21921049,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00453958,-24.02064323,-0.00001951,24.23984909,57.70051193,1048.225708,0.00451980,0.21921049,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.35424805,11.79619884,80.40825653,-8.77186775,407.7057800,194.4574585,0.05400936,3.02452397,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.35424805,11.79619884,80.40825653,-8.77186775,407.7057800,194.4574585,0.05400936,3.02452397,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.35424805,11.79619884,80.40825653,-8.77186775,407.7057800,194.4574585,0.05400936,3.02452397,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.27820587,13.48376846,-65.09231567,-9.07911015,160.3691864,577.9779053,0.18588717,4.40471745,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.34146881,13.50570869,-65.15522003,-9.09253025,160.5242157,578.5366821,0.18624677,4.41323805,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848869,4.41863012,-12.70956993,-4.12403584,32.86727142,116.8283539,0.00891816,0.29465613,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52526045,-12.93733883,-4.22520351,33.47702408,118.9958344,0.00851197,0.30013946,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49178314,-33.59269333,-7.05582571,83.59912872,291.3302917,0.02957671,1.43594909,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34967327,-32.97895432,-6.93984175,82.07824707,286.0302429,0.02851034,1.40983605,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49178314,-33.59269333,-7.05582571,83.59912872,291.3302917,0.02957671,1.43594909,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12634659,7.83104753,-35.06361389,-5.83552217,87.19048309,303.8455505,0.06273628,1.99549651,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78907776,7.82760763,-34.73080063,-5.85033321,86.39130402,301.0606689,0.05827506,1.97732484,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29371452,-8.61918926,-23.28007126,9.16257381,61.02461243,214.7883301,0.01363654,0.54330868,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28893280,-10.67511845,-12.27519989,11.11409855,39.99496460,142.1640778,0.01373383,0.43895444,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47714615,39.74724579,-25.43170166,-37.93639755,115.9978943,392.1066895,0.04544585,1.81065834,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088327,2.10273719,-6.56938028,-2.04180741,17.00331688,53.32834625,0.00150145,0.06083091,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876415,2.01410103,-6.37707567,-1.95504105,16.48589897,51.70554352,0.00168396,0.05897366,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96394348,-58.39762878,19.96394348,61.99205399,151.8656769,1094.698730,0.00000000,3.59441566,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.38614535,14.26788712,-0.38625506,-14.25952625,36.15663910,36.15677261,0.00018213,0.00840600,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87236595,-2.98621559,-17.83368492,3.83934331,45.92895126,157.0533600,0.03867989,0.85310656,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90879440,-2.92387462,-17.87323570,3.77838206,45.99429703,157.2768707,0.03555755,0.85445869,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28471375,-2.88749647,-17.24732780,3.71259165,44.41856384,151.8886566,0.03738364,0.82505298,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88572311,10.29388428,-20.85878563,-9.45213318,59.05932999,197.5802765,0.02693585,0.84174538,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37688637,-2.77943397,-20.35697746,3.45296073,52.16252136,178.1442261,0.01990648,0.67350250,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78621387,-5.69879246,10.78621387,6.04524183,63.45507050,30.43913651,0.00000000,0.34643173,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81312180,-1.15708160,10.81312180,1.42885959,56.56672668,26.85075760,0.00000000,0.27174029,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82208961,-0.20054103,0.82221228,0.20444226,19.35015678,2.11222196,0.00012273,0.00389419,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816879,-0.18016008,0.84841287,0.18412843,19.82798004,2.16436386,0.00024533,0.00398477,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70726442,1.21165836,-4.70177889,-1.09624219,12.02354717,219.3720551,0.00548660,0.11542843,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79584122,1.22726738,-4.79008913,-1.10972488,12.24537086,223.4192505,0.00575311,0.11755006,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70845604,1.23645055,-4.70352364,-1.12081361,12.04183102,219.7053680,0.00493191,0.11562931,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38913822,4.36651278,-11.38258457,-4.13686800,30.77540588,104.3881607,0.00655046,0.22955081,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13849354,4.23244047,-11.13142681,-4.00813770,30.06395721,101.9750290,0.00706646,0.22422408,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21277428,0.91940743,-21.19037437,-0.17135441,54.37458038,181.9076691,0.02239965,0.74809659,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43557930,0.94490302,-21.41349983,-0.18885782,54.94746399,183.8242188,0.02207929,0.75599492,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64799690,0.68329060,-8.63401031,-0.48837537,21.56952858,73.95407104,0.01398463,0.19487947,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30584717,1.00072789,-8.30008698,-0.81234258,20.80114365,71.31956482,0.00576075,0.18833238,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62657166,-1.63473380,-11.61259460,1.99172270,29.59825706,101.0825577,0.01397559,0.35695624,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36400890,-1.63869798,-11.34911060,1.98771811,28.94437027,98.84938812,0.01489719,0.34901991,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35040855,8.19085026,-23.32065582,-7.23471212,63.23550797,209.3467102,0.02975481,0.95616567,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76553726,7.98962259,-22.73666763,-7.05735826,61.65494156,204.1140442,0.02886860,0.93227047,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78292251,-7.18554354,-2.78021145,7.28128099,19.79344368,67.13343048,0.00271033,0.09574973,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78361726,-7.13178205,-2.78117514,7.22692394,19.66538048,66.69921875,0.00244347,0.09513699,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60662174,3.41650796,-11.59215546,-3.04171634,32.02676773,102.6796646,0.01446665,0.37475514,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05257988,6.49133015,-22.02509499,-5.77930593,60.85082626,195.0914459,0.02748664,0.71203476,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44087219,4.80902147,-30.39064407,-3.50784779,81.37368011,263.7246399,0.05022811,1.30114710,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.56439328,9.20650196,0.56574273,-9.13172436,22.06602287,44.23225403,0.00134940,0.07478498,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.56442791,9.19212151,0.56577319,-9.11757374,22.03208733,44.16422653,0.00134525,0.07455513,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39480591,-29.54654121,21.42876816,30.80442619,88.29714203,603.3623657,0.03396570,1.25798881,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.40342712,-24.33029175,86.48027802,28.22667313,440.3126526,220.0605621,0.07685318,3.89645624,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13363647,13.98994446,-42.06723022,-12.26960754,107.7919464,368.1258850,0.06641002,1.72033608,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13363647,13.98994446,-42.06723022,-12.26960754,107.7919464,368.1258850,0.06641002,1.72033608,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97954178,10.29127884,-29.92956543,-8.72944260,81.29266357,269.1277161,0.04997593,1.56174803,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62941194,0.37421268,0.62975174,2.87216330,6.00543308,0.00001602,0.00033981,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419665,-0.62941194,0.37421268,0.62975174,2.87216330,6.00543308,0.00001602,0.00033981,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.40009308,39.37199783,-11.58382511,171.9529419,1762.518188,0.00000000,2.81631207,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41488075,39.37199783,-11.58382511,171.9738007,1762.730713,0.00000000,2.83100748,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42466831,39.37199783,-11.58382511,171.9875946,1762.872314,0.00000000,2.84080744,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36096382,39.37199783,-11.58382511,171.8978882,1761.953857,0.00000000,2.77716827,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41488075,39.37199783,-11.58382511,171.9738007,1762.730713,0.00000000,2.83100748,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550507,-4.42593002,-1.54847729,19.67404366,217.5491486,0.00663419,0.09700663,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256426,1.64547300,-4.42593002,-1.54847729,19.67399406,217.5491333,0.00663417,0.09700631,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64558530,-4.42593002,-1.54847729,19.68218422,217.6391907,0.00663968,0.09708695,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.24762726,91.18351746,37.28828049,395.6898499,4055.822021,0.00000000,8.04055214,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.32525635,91.18351746,37.28828430,395.7826233,4056.771240,0.00000000,7.96305895,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.39881325,91.18351746,37.28828430,395.1044006,4049.819336,0.00000000,7.88951874,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.33271027,91.18351746,37.28828049,395.0208435,4048.963379,0.00000000,7.95556545,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.39884377,91.18351746,37.28828430,395.1036987,4049.812012,0.00000000,7.88949108,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.36577225,91.18351746,37.28828049,395.0618896,4049.384033,0.00000000,7.92251921,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.25573921,91.18351746,37.28828049,394.9256897,4047.987305,0.00000000,8.03263569,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.38774300,91.18351746,37.28828049,395.0923767,4049.696289,0.00000000,7.90060759,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.37674904,91.18351746,37.28828049,395.0759888,4049.528809,0.00000000,7.91152096,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.37674904,91.18351746,37.28828049,395.0759888,4049.528809,0.00000000,7.91152096,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-29.36461258,91.18351746,37.28828049,395.9598999,4058.588135,0.00000000,7.92372084,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159891,-0.47999999,-1.29999995,5.73420572,58.77819824,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942749,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582646,6.68843889,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76834202,17.87291527,7.17864561,89.85350037,155.6517639,0.01758443,0.41030341,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31423903,9.49800014,5.60000038,51.17277908,966.6452637,0.00996509,0.28578454,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28900099,15.50000000,-2.15274262,74.82254791,1309.394653,0.00000000,1.13626313,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28900099,15.50000000,-2.15274262,74.82254791,1309.394653,0.00000000,1.13626313,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28900099,15.50000000,-2.15274262,74.82254791,1309.394653,0.00000000,1.13626313,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88388181,15.50000000,4.00649071,74.11346436,1339.571899,0.07227714,1.12260234,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.37953568,15.33811569,-54.34537506,-13.69077969,287.9093018,287.9093628,0.03415186,1.64741337,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.37953568,15.33811569,-54.34537506,-13.69077969,287.9093018,287.9093628,0.03415186,1.64741337,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.37953568,15.33811569,-54.34537506,-13.69077969,287.9093018,287.9093628,0.03415186,1.64741337,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51011038,-1.96018851,5.51381207,2.04271507,262.1719666,28.46422386,0.00370476,0.08256333,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51011038,-1.96018851,5.51381207,2.04271507,262.1719666,28.46422386,0.00370476,0.08256333,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634365,0.01921536,-0.08628830,-0.01870290,0.45961127,4.20938969,0.00005520,0.00051016,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744048,0.10743798,-0.40727183,-0.10499490,2.18939829,20.05187035,0.00016833,0.00243859,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75281978,-1.12521076,3.77366757,1.34873390,177.2451630,20.88118744,0.02084898,0.22352839,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64128065,-0.72792470,3.65948868,0.93155110,167.9913177,19.67621231,0.01820869,0.20363387,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810963,-0.19317049,1.06877577,0.20283258,49.55554962,5.49940109,0.00066696,0.00966453,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580585,0.72542840,-12.60079288,-0.36124992,63.56192017,110.0777512,0.02501876,0.36419711,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411606,1.06891930,-13.98393822,-0.66405630,70.58937836,122.2480316,0.02018058,0.40491366,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600174,4.12841940,-8.21649551,-3.93914771,46.25854492,160.2227173,0.00950509,0.18926316,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236256,4.06556845,-8.41963863,-3.87321973,47.04977036,162.9631348,0.01272510,0.19232249,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927216,4.31453896,-8.44083405,-4.11940908,47.68223572,165.1540680,0.00843579,0.19515187,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588068,2.63548732,-6.14611816,-2.34040380,33.85246658,310.2919006,0.01976279,0.29509434,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275740,2.65339851,-6.14611816,-2.34040380,33.87362289,302.4810181,0.01663946,0.31300175,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508076,-1.41739082,7.21263313,1.70847046,333.7238159,37.41004944,0.01755258,0.29108021,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987320,-2.55084729,7.22920465,2.87182307,348.0339050,39.25991821,0.01933140,0.32098171,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39863634,6.85291958,-0.39711535,-6.80147409,34.46129227,294.3620605,0.00151949,0.05156639,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43285537,-1.38916099,3.44191408,1.50988066,161.5135345,18.80707741,0.00905714,0.12070031,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453763,-1.39608717,3.46370554,1.51754498,162.5034485,18.92234039,0.00916850,0.12143584,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03153014,-0.76697809,3.03632212,0.83647233,136.7898560,15.92815971,0.00479284,0.06950608,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99726510,-0.75809234,3.00200701,0.82678145,135.2414093,15.74782753,0.00474326,0.06871895,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847187,1.08589613,-2.60367322,-0.99832535,14.09464741,119.4318848,0.00479871,0.08757637,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61114621,1.09174645,-2.60367775,-0.99832630,14.22573376,120.5426025,0.00746835,0.09342232,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079840,2.70824862,-7.05479765,-2.44479346,37.73831940,345.6324463,0.01600138,0.26346451,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07134104,2.70784450,-7.05480576,-2.44479465,37.92407227,347.3335876,0.01653506,0.26305786,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872021,-1.17527211,4.72304583,1.36423707,222.7948456,24.18130302,0.01432417,0.18895714,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776073,-4.97896767,10.83379936,5.05518484,259.9018250,61.20325851,0.04600143,0.07634279,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930398,0.08677247,-1.95569623,-0.03524279,10.00317287,91.61561584,0.00360809,0.05153299,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922327,0.08379920,-1.95553756,-0.03227630,10.00210285,91.60578918,0.00368574,0.05152195,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106445,3.16415310,-11.57509518,-2.79961705,60.31681442,104.4578323,0.01597018,0.36455736,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397518,3.35944104,-12.20778370,-2.97480679,63.64017487,110.2133102,0.01619115,0.38467214,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31266975,-31.56508255,-8.68159866,168.8255920,804.0324707,0.10537956,2.63113785,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39845753,-35.04797745,-9.48092651,187.2386169,891.7244263,0.12916157,2.91758561,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77015877,3.68790436,-9.75897503,-3.43581820,52.80788422,91.45375061,0.01118484,0.25211436,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57458210,3.57346320,-9.56272125,-3.32678699,51.67860794,89.49799347,0.01186300,0.24668060,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773117,-4.97896433,10.84080696,5.05610466,260.3215332,61.28459167,0.05299290,0.07713410,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51179373,0.11432765,-1.50957954,-0.08417202,7.75262928,71.00364685,0.00221432,0.03015245,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94518757,0.24179229,-2.94124961,-0.18299155,15.11088085,138.3953094,0.00393774,0.05879758,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242664,-0.62279838,2.73672223,0.68488067,127.9516602,13.93701267,0.00429371,0.06207095,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42913976,-2.28399396,-0.30431607,11.37329197,104.2475357,0.00476556,0.12481725,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711128,1.79109311,13.84699917,-0.66651130,67.90090942,579.9869385,0.05988690,1.12458420,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754684,1.66320610,13.84699917,-0.91669178,67.97084808,580.5843506,0.02945337,0.74652946,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636646,1.79949975,13.84699917,-0.67361730,67.90260315,580.0013428,0.06063386,1.12588024,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.11333716,13.84700108,-0.36388260,67.84581757,579.5162964,0.00000000,0.74942893,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365471,2.11463499,16.09700203,-0.54644781,78.88829041,673.8374023,0.08334661,1.56818795,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.10448837,16.09700203,-0.50643939,78.88185883,673.7827759,0.08333304,1.59805322,1,
