xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780548,-55.81928635,123.0360031,69.03225708,334.6762695,5717.385742,0.35794926,13.21299553,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78528214,123.0360031,69.03226471,334.3183899,5711.273926,0.35718429,13.24687767,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84288788,123.0360031,69.03226471,334.3772888,5712.277344,0.35730997,13.18939781,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786041,-55.88604736,123.0360031,69.03226471,334.4212952,5713.029785,0.35740399,13.14625168,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788483,-55.77109528,123.0360031,69.03226471,334.3037415,5711.020508,0.35715279,13.26123905,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787415,-55.82931519,123.0360031,69.03226471,334.3519287,5711.846191,0.35725588,13.20293427,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77193069,123.0360031,69.03226471,334.2933044,5710.841797,0.35713044,13.26040745,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64170074,123.0360031,69.03226471,334.1729431,5708.788086,0.35687345,13.39051151,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789093,-55.74232864,123.0360031,69.03225708,334.2756042,5710.539062,0.35709259,13.29005527,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29305077,93.70169830,-16.98608971,242.5276642,4244.234375,0.19553842,7.30696154,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18657303,93.70169830,-16.98608971,242.4666901,4243.166504,0.19544007,7.20042372,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29502678,93.70169830,-16.98608780,242.5596924,4244.793457,0.18529582,7.30889082,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18633461,93.70169830,-16.98608780,242.4627228,4243.096680,0.19543365,7.20018673,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29317856,93.70169830,-16.98608780,242.5297699,4244.270020,0.19554180,7.30708838,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18582535,93.70169830,-16.98608780,242.4541321,4242.946777,0.19541979,7.19967651,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07904625,93.70169830,-16.98608780,242.3873749,4241.778809,0.19531229,7.09291983,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07890320,93.70169830,-16.98608971,242.3849182,4241.735840,0.19530833,7.09277534,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07890320,93.70169830,-16.98608971,242.3849182,4241.735840,0.19530833,7.09277534,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1001282,-8.42067909,150.2345581,16.93528175,375.7523499,626.2539062,0.13444111,8.51460361,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4420776,-8.47364998,151.5789337,17.02651405,379.0979614,631.8300171,0.13684583,8.55286503,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.1005249,-8.44719601,150.2327271,16.96193123,375.7552185,626.2587280,0.13220245,8.51473427,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08837453,9.98701859,0.09314819,-9.94423962,24.13394737,38.61458969,0.00477056,0.04284989,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.05886841,35.90505981,87.11204529,-31.80506516,228.2244568,380.3740540,0.05317387,4.09999466,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.22056675,2.33604884,-12.21290112,-2.19798207,51.77238846,29.91970062,0.00767159,0.13808855,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.22013664,-19.70984268,-11.19372368,20.17236710,94.41213226,55.62418747,0.02641725,0.46254727,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46983337,7.20031261,66.46983337,-2.55774331,161.3733826,2756.795166,0.00000000,4.64247417,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46983337,7.18488693,66.46983337,-2.55774331,161.3697815,2756.734375,0.00000000,4.62724590,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576500,-1.04804075,-0.05932396,2.53362536,8.98769283,0.00020406,0.00645154,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721193,5.27796555,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734685,31.25999832,2.29310441,75.21054077,4470.145508,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26327515,4473.280273,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821324,2.16874695,-0.08724014,-2.14462352,5.27787971,18.39247894,0.00097256,0.02410780,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2575760,-14.60541534,123.6932373,26.86139107,302.4931335,5167.589844,0.43565896,12.25608730,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8951416,-14.83430004,123.8951416,26.86141396,304.1019897,5195.076172,0.00000000,12.02702999,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148044,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154552,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02207899,-5.60553885,-4.01567173,5.76533842,16.86915588,60.36217499,0.00640779,0.15984064,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07440758,-5.68224907,-4.06786299,5.84419537,17.09613800,61.17436600,0.00654502,0.16198927,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78859138,12.26593399,-10.77484035,-11.90981102,39.94152451,137.9800720,0.01374922,0.35617021,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22585297,4.65105343,-21.19719505,-3.92209673,52.59029388,185.1018372,0.02865572,0.72892994,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97893143,4.81959248,-20.95783806,-4.09719801,52.09650040,183.3637848,0.02109009,0.72233552,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8875732,235.5569305,537.5928345,-201.3541260,1408.338745,1490.586670,0.70521522,34.20293808,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8728638,252.8428802,537.5934448,-217.8947754,1425.496826,1506.751465,0.72059393,34.94880676,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00605158,-29.57672119,-0.00034079,29.85384178,71.04689789,1290.692261,0.00571050,0.27695921,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00605158,-29.57672119,-0.00034079,29.85384178,71.04689789,1290.692261,0.00571050,0.27695921,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00605158,-29.57672119,-0.00034079,29.85384178,71.04689789,1290.692261,0.00571050,0.27695921,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-47.85861588,-0.00000000,47.83411026,124.2673416,1570.411377,0.00000000,-0.02450708,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-31.90032196,0.00000000,31.88942719,82.86172485,1047.153687,0.00000000,-0.01089646,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.35321045,16.80916214,-85.02967834,-9.14270782,209.5606079,762.5147705,0.32353672,7.66641331,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.35321045,16.80916214,-85.02967834,-9.14270782,209.5606079,762.5147705,0.32353672,7.66641331,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00411171,-23.03715515,0.00004582,23.23877716,55.33805084,1005.307739,0.00415727,0.20162743,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00411171,-23.03715515,0.00004582,23.23877716,55.33805084,1005.307739,0.00415727,0.20162743,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00411171,-23.03715515,0.00004582,23.23877716,55.33805084,1005.307739,0.00415727,0.20162743,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00411171,-23.03715515,0.00004582,23.23877716,55.33805084,1005.307739,0.00415727,0.20162743,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.73439026,11.59531879,81.79019928,-8.46955299,414.4861755,197.6913757,0.05582069,3.12595892,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.73439026,11.59531879,81.79019928,-8.46955299,414.4861755,197.6913757,0.05582069,3.12595892,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.73439026,11.59531879,81.79019928,-8.46955299,414.4861755,197.6913757,0.05582069,3.12595892,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.38292694,13.59749413,-65.19630432,-9.17554283,160.6837006,579.1113281,0.18661700,4.42201138,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.44631195,13.61976719,-65.25932312,-9.18925667,160.8391113,579.6715698,0.18697821,4.43057013,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71845722,4.41832781,-12.70954800,-4.12403250,32.85059357,116.7691040,0.00890912,0.29435727,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582081,4.52495193,-12.93731594,-4.22520018,33.46004486,118.9354706,0.00850334,0.29983506,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49193668,-33.59270859,-7.05582714,83.60354614,291.3456726,0.02957983,1.43610072,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748444,8.34982300,-32.97896957,-6.93984270,82.08258820,286.0453491,0.02851335,1.40998507,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49193668,-33.59270859,-7.05582714,83.60354614,291.3456726,0.02957983,1.43610072,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12642288,7.83101702,-35.06369019,-5.83552647,87.18970490,303.8428650,0.06273516,1.99546075,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78915024,7.82757711,-34.73087692,-5.85033751,86.39052582,301.0579834,0.05827402,1.97728944,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29437828,-8.59794140,-23.28072548,9.14172745,61.04712296,214.8675690,0.01364661,0.54370964,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28960037,-10.65607357,-12.27586842,11.09496975,39.99113083,142.1504364,0.01373120,0.43887016,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47627449,39.70701599,-25.43083763,-37.89648438,115.9877777,392.0725098,0.04543792,1.81034243,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57095146,2.10288334,-6.56944513,-2.04181862,17.02223396,53.38766861,0.00150479,0.06096633,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37883091,2.01424241,-6.37713909,-1.95505154,16.50424004,51.76306152,0.00168771,0.05910494,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96415520,-58.24677277,19.96415520,61.83245850,151.6808624,1093.366455,0.00000000,3.58567238,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,5.46547031,14.26298618,-5.46555185,-14.25337505,38.75540161,38.75577545,0.00020925,0.00965777,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87276649,-2.96003842,-17.83397675,3.81556940,45.99359131,157.2743988,0.03878885,0.85550958,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90909767,-2.89765882,-17.87343788,3.75457287,46.05903244,157.4982147,0.03565771,0.85686547,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28509903,-2.86217999,-17.24761009,3.68959904,44.48107147,152.1024170,0.03748894,0.82737702,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88549995,10.29278278,-20.85848236,-9.44853497,59.14683914,197.8730164,0.02701573,0.84424168,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37783241,-2.74109697,-20.35787201,3.41638446,52.23065948,178.3769531,0.01995852,0.67526329,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78584862,-5.69906282,10.78584862,6.04229498,63.15971756,30.29745674,0.00000000,0.34321439,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81275558,-1.11479211,10.81275558,1.38381863,56.27958679,26.71446037,0.00000000,0.26898849,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82210141,-0.20054640,0.82222211,0.20438132,19.33616829,2.09671068,0.00012093,0.00383721,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84818041,-0.18015660,0.84842181,0.18406962,19.81358910,2.14847374,0.00024174,0.00392647,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70740366,1.21304333,-4.70185232,-1.09623969,11.97305870,220.6570892,0.00555107,0.11678491,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79598522,1.22867894,-4.79016399,-1.10973120,12.19395447,224.7281189,0.00582072,0.11893146,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70858908,1.23782277,-4.70359802,-1.12082839,11.99125862,220.9925842,0.00498987,0.11698813,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38993740,4.36495972,-11.38343239,-4.13704205,31.52964211,104.0167618,0.00650391,0.22791959,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13927174,4.23094416,-11.13225460,-4.00828743,30.80077934,101.6121521,0.00701624,0.22263072,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21482658,0.91743588,-21.19248581,-0.17129743,55.46022797,181.6742706,0.02234221,0.74617809,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43765450,0.94288057,-21.41563416,-0.18883149,56.04455185,183.5883484,0.02202267,0.75405622,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64939213,0.68575132,-8.63522720,-0.48836157,23.06707764,74.42108917,0.01416181,0.19734856,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30709457,1.00315452,-8.30125999,-0.81238568,22.24534988,71.76995087,0.00583374,0.19071852,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62726116,-1.60668755,-11.61322784,1.96511126,29.96175194,101.2798691,0.01403020,0.35835108,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36477947,-1.61127341,-11.34982300,1.96169806,29.29983139,99.04235840,0.01495540,0.35038373,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35167694,8.19239998,-23.32188988,-7.23519087,63.94438171,209.4652405,0.02978850,0.95724845,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76677322,7.99107933,-22.73787308,-7.05782461,62.34605408,204.2296143,0.02890129,0.93332613,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78308749,-7.14058352,-2.78039169,7.23583698,19.87146759,66.95936584,0.00269630,0.09525417,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78366518,-7.08710480,-2.78123474,7.18178368,19.74287987,66.52636719,0.00243082,0.09464461,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60713100,3.42051649,-11.59251022,-3.04175830,32.19582367,103.2216644,0.01461978,0.37872201,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05354691,6.49894619,-22.02577019,-5.77938461,61.17203140,196.1212463,0.02777759,0.71957177,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44169807,4.81503820,-30.39123726,-3.50786638,81.56104279,264.3318787,0.05045968,1.30714583,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04566156,9.22328854,-0.04431234,-9.14852333,22.06414223,44.22848892,0.00134917,0.07477225,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04573791,9.20893192,-0.04439283,-9.13439655,22.03019714,44.16044617,0.00134502,0.07454236,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39485359,-29.53951645,21.42880440,30.79698372,88.28249359,603.2622070,0.03395443,1.25757170,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-84.27003479,-23.04941940,84.34304047,26.75084686,429.1563416,214.4848022,0.07300800,3.70150590,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13367844,13.98990917,-42.06727600,-12.26961422,107.7906647,368.1214905,0.06640843,1.72029459,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13367844,13.98990917,-42.06727600,-12.26961422,107.7906647,368.1214905,0.06640843,1.72029459,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.98021889,10.29709339,-29.93005753,-8.72950745,81.44218445,269.6228027,0.05015997,1.56749892,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63042593,0.37421268,0.63076657,2.87562180,6.01266432,0.00001606,0.00034063,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63042593,0.37421268,0.63076657,2.87562180,6.01266432,0.00001606,0.00034063,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39921093,39.37199783,-11.58298302,171.9517212,1762.505493,0.00000000,2.81627154,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41399765,39.37199783,-11.58298302,171.9725494,1762.717896,0.00000000,2.83096647,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42378330,39.37199783,-11.58298302,171.9863586,1762.859497,0.00000000,2.84076643,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.36008263,39.37199783,-11.58298302,171.8966522,1761.941040,0.00000000,2.77712798,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41399765,39.37199783,-11.58298302,171.9725494,1762.717896,0.00000000,2.83096647,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64550972,-4.42593002,-1.54847729,19.67452240,217.5544281,0.00663451,0.09701134,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547765,-4.42593002,-1.54847729,19.67447472,217.5544128,0.00663449,0.09701101,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256998,1.64559019,-4.42593002,-1.54847729,19.68266296,217.6444855,0.00664001,0.09709167,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18362427,-29.24672890,91.18362427,37.28735733,395.6891785,4055.815186,0.00000000,8.04052353,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18362427,-29.32435608,91.18362427,37.28735352,395.7818909,4056.764160,0.00000000,7.96303225,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.39791679,91.18363953,37.28736115,395.1037598,4049.812744,0.00000000,7.88949347,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.33181190,91.18363953,37.28736115,395.0202026,4048.957031,0.00000000,7.95554161,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.39794731,91.18363953,37.28736115,395.1030884,4049.805420,0.00000000,7.88946581,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.36487579,91.18363953,37.28736115,395.0612183,4049.377197,0.00000000,7.92249298,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.25484467,91.18363953,37.28736115,394.9251099,4047.980469,0.00000000,8.03260994,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.38684464,91.18363953,37.28736115,395.0917358,4049.689697,0.00000000,7.90058136,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.37585068,91.18363953,37.28736115,395.0753479,4049.522461,0.00000000,7.91149521,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18363953,-29.37585068,91.18363953,37.28736115,395.0753479,4049.522461,0.00000000,7.91149521,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18362427,-29.36371613,91.18362427,37.28735733,395.9591675,4058.581055,0.00000000,7.92369270,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000002,1.30159903,-0.48000002,-1.30000007,5.73420620,58.77821350,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532188,-6.77825451,17.87291527,7.18877220,89.87705994,155.6925507,0.01759365,0.41051856,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31419611,9.49800301,5.60000086,51.17670059,966.7195435,0.00996662,0.28582838,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.27100825,15.50000286,-2.13510036,74.81099701,1309.192505,0.00000000,1.13591230,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.27100825,15.50000286,-2.13510036,74.81099701,1309.192505,0.00000000,1.13591230,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000286,3.27100825,15.50000286,-2.13510036,74.81099701,1309.192505,0.00000000,1.13591230,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768002,-2.90126061,15.50000000,4.02450275,74.13436890,1339.949707,0.07231792,1.12323582,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53044891,15.41861439,-54.49607468,-13.76038742,288.8450928,288.8450012,0.03437423,1.65814030,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53044891,15.41861439,-54.49607468,-13.76038742,288.8450928,288.8450012,0.03437423,1.65814030,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53044891,15.41861439,-54.49607468,-13.76038742,288.8450928,288.8450012,0.03437423,1.65814030,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51008081,-1.96020007,5.51380634,2.04323721,262.9811096,28.55207253,0.00372767,0.08307374,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51008081,-1.96020007,5.51380634,2.04323721,262.9811096,28.55207253,0.00372767,0.08307374,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634340,0.01921061,-0.08628856,-0.01870291,0.45745614,4.18965197,0.00005468,0.00050539,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744016,0.10741533,-0.40727308,-0.10499503,2.17913198,19.95784950,0.00016676,0.00241577,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75300694,-1.12713695,3.77366066,1.34857571,176.4168701,20.78360748,0.02065458,0.22144416,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64111590,-0.72600013,3.65914226,0.92759383,167.1507721,19.57775879,0.01802693,0.20160116,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06812918,-0.19317169,1.06879985,0.20289843,49.72098541,5.51776123,0.00067142,0.00972917,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581348,0.72547036,-12.60079765,-0.36124977,63.56558609,110.0841064,0.02502165,0.36423916,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412369,1.06896591,-13.98394299,-0.66405624,70.59346008,122.2550888,0.02018291,0.40496039,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600555,4.12844181,-8.21649837,-3.93914843,46.26125336,160.2320709,0.00950621,0.18928531,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236732,4.06559134,-8.41964149,-3.87322044,47.05251694,162.9726562,0.01272658,0.19234499,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927597,4.31456232,-8.44083691,-4.11941004,47.68502045,165.1637268,0.00843677,0.19517469,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588449,2.63551593,-6.14611959,-2.34040403,33.85409164,310.3067627,0.01976468,0.29512262,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276073,2.65342903,-6.14611959,-2.34040403,33.87525177,302.4955444,0.01664106,0.31303182,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508219,-1.41741014,7.21263504,1.70849991,333.7296448,37.41070175,0.01755319,0.29109040,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55082798,7.22920465,2.87181425,348.0394287,39.26053619,0.01933201,0.32099184,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40398926,-10.91873169,-0.40013823,11.04924679,54.85189438,468.5213623,0.00384948,0.13063845,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250712,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43292475,-1.38917291,3.44203925,1.51063657,162.0105896,18.86495781,0.00911298,0.12144437,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45460725,-1.39609921,3.46383142,1.51830554,163.0035553,18.98057556,0.00922502,0.12218443,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03161025,-0.76698536,3.03644395,0.83708382,137.3829498,15.99722195,0.00483449,0.07011013,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99734426,-0.75809956,3.00212741,0.82738602,135.8277893,15.81610966,0.00478448,0.06931616,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849118,1.08607125,-2.60368276,-0.99832714,14.10858822,119.5500107,0.00480820,0.08774969,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61120677,1.09209049,-2.60371161,-0.99833214,14.25144672,120.7605057,0.00749538,0.09376038,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07085896,2.70877409,-7.05482578,-2.44479752,37.77563858,345.9742432,0.01603304,0.26398584,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07145929,2.70861197,-7.05487633,-2.44480491,37.97863007,347.8332825,0.01658267,0.26381528,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70874882,-1.17527485,4.72311640,1.36480141,223.1256866,24.21721458,0.01436675,0.18951876,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78784943,-4.97897673,10.83395672,5.05530739,260.0946350,61.24866104,0.04606970,0.07645608,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95934868,0.08688895,-1.95573270,-0.03524164,10.01458073,91.72010803,0.00361633,0.05165061,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95926833,0.08391558,-1.95557415,-0.03227509,10.01351070,91.71028137,0.00369415,0.05163954,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59108162,3.16427541,-11.57510757,-2.79961801,60.32682800,104.4751663,0.01597548,0.36467829,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22399235,3.35957003,-12.20779610,-2.97480798,63.65073776,110.2315979,0.01619652,0.38479978,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67053223,11.31358337,-31.56511497,-8.68160248,168.8548126,804.1715698,0.10541601,2.63204813,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17722321,12.39947128,-35.04801559,-9.48093033,187.2710266,891.8786621,0.12920626,2.91859508,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77040482,3.68861413,-9.75919247,-3.43585229,52.87859726,91.57622528,0.01121482,0.25279003,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57482624,3.57415676,-9.56293297,-3.32681942,51.74781036,89.61784363,0.01189479,0.24734172,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78792667,-4.97898579,10.84108162,5.05624390,260.5188904,61.33105469,0.05307329,0.07725112,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51846230,0.11483400,-1.51622391,-0.08434838,7.79493666,71.39112854,0.00223855,0.03048244,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95817900,0.24286285,-2.95419741,-0.18341865,15.19334412,139.1505432,0.00398083,0.05944107,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73243475,-0.62279916,2.73673654,0.68497199,128.0450592,13.94718456,0.00429998,0.06216161,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876591,0.42921039,-2.28399754,-0.30431619,11.37650585,104.2769852,0.00476826,0.12488776,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713417,1.74389684,13.84700394,-0.61966699,67.89028168,579.8962402,0.05986816,1.12423241,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756973,1.59198582,13.84700203,-0.84595454,67.94886017,580.3965454,0.02943431,0.74604642,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638935,1.75235343,13.84700394,-0.62682682,67.89186859,579.9096680,0.06061469,1.12552428,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84701157,1.04280281,13.84701157,-0.29352766,67.83769226,579.4468384,0.00000000,0.74924946,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.06897712,16.09700584,-0.50107610,78.88108063,673.7758789,0.08333139,1.56790161,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368713,2.05969930,16.09700775,-0.46191463,78.87535858,673.7269287,0.08331924,1.59778869,1,
