xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260876,-0.39273995,5.27892828,0.52857643,45.29703522,25.91798401,0.00631870,0.13585216,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900745,-0.39236313,5.26529312,0.52785724,45.18058777,25.85135460,0.00628626,0.13550378,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.96068549,20.44600677,-1.30135942,100.3468781,1075.307983,0.05176703,1.65934336,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874176,2.87940383,18.45300674,-0.88848406,90.48724365,969.6531372,0.09426458,1.99093294,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856110,3.48419070,24.37200928,-1.23709404,119.5273972,1280.844849,0.07344811,2.24711514,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37201500,2.68746686,24.37201500,-0.45131195,119.3942108,1279.417603,0.00000000,2.23616815,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.19214916,22.40000725,-1.18121195,109.8673325,1177.328369,0.06373305,2.01094532,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301056,2.21090722,18.45301056,-0.92509472,90.49607086,969.7476807,0.00000000,1.28582478,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261389,0.53827387,-1.25198019,-0.43694144,6.81217194,59.27895737,0.01063340,0.10133006,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38352513,0.53359228,-3.37973189,-0.47903258,18.02044296,62.41625977,0.00379282,0.05455889,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30680752,0.51659262,-3.30302572,-0.46328637,17.60785294,60.98721313,0.00378315,0.05330429,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343849,2.52675033,-6.71642876,-2.28027821,36.12014008,331.0771484,0.01701071,0.24646781,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201357,2.39139318,-6.35592508,-2.15816593,34.18182373,313.3108215,0.01608884,0.23324241,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888465,0.88103127,-2.52335477,-0.82665896,13.44958782,369.5407104,0.00553003,0.05437865,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645889,0.39982876,-0.99525404,-0.37794504,5.39238024,148.1607361,0.00120478,0.02188146,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331536,0.16989069,-0.53297037,-0.16589811,2.81334257,74.96634674,0.00034526,0.00399725,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79362059,-0.89861107,2.80174923,1.01658905,136.8045654,14.94953060,0.00812863,0.11797020,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435135,-0.90702188,2.79202724,1.02477324,136.5142212,14.91779518,0.00767549,0.11774901,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129469,1.79899132,-5.15708351,-1.62202919,27.52788353,239.7375183,0.01421028,0.17695823,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692804,1.85907555,-5.15708351,-1.62202919,27.65526390,240.8470154,0.01984442,0.23705065,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709148,-0.72446221,3.55752492,0.83243734,162.4345703,17.80409431,0.01043600,0.10800428,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709148,-0.72446221,3.55752492,0.83243734,162.4345703,17.80409431,0.01043600,0.10800428,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650787,-0.86934483,4.26903057,0.99891955,194.9213104,21.36491013,0.01252319,0.12960513,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167121,-2.51578593,3.12340355,2.65719104,177.1564178,20.02296257,0.01173273,0.14142133,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818888,0.64449990,5.10589933,-0.51603562,227.5100250,25.05774307,0.00771089,0.12846023,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539188,3.53187180,13.99800205,-2.63675928,69.76773834,1191.865967,0.04260826,0.89513159,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551395,3.52998924,13.99800205,-2.63492036,69.76606750,1191.837524,0.04248689,0.89508891,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407581,3.53571033,13.99800205,-2.64047170,69.77114105,1191.923340,0.04392540,0.89521855,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383358,3.53946209,13.99800205,-2.64416075,69.77447510,1191.980713,0.04416834,0.89530414,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63836670,1.58288348,28.69503784,-0.21299052,139.1328888,1490.935181,0.05667129,1.36986911,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63780594,1.56961954,28.69503784,-0.21299049,139.1266479,1490.868408,0.05722913,1.35661173,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94687271,1.40382946,26.99503517,-0.21299052,130.8929138,1402.636353,0.04816447,1.19082475,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55315018,1.45110345,27.60003471,-0.21299049,133.8418427,1434.236938,0.04688612,1.23814070,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88688660,1.86705995,26.99505424,-0.21299057,130.7387390,1400.211792,0.10816910,1.65409482,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87998390,1.86619866,26.99505424,-0.21299057,130.7050476,1399.850952,0.11507436,1.65324235,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94400626,9.04381752,-0.88661200,43.52197266,44.08667755,0.00182029,0.05743097,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210425,-0.47662476,2.53525686,0.52926564,123.9312973,12.46309376,0.00315261,0.05263896,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465611,0.82334930,163.2726288,16.03257561,0.00548115,0.09151869,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565063,163.8652039,16.09078789,0.00552102,0.09184968,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317003,-1.29054987,-1.23022389,1.33324146,8.81156921,80.70237732,0.00294576,0.04268305,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785605,-1.39437461,2.34185028,1.45269692,121.0954132,13.60401535,0.00399427,0.05831830,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04335661,-9.10118198,0.04448728,9.13439655,44.15986252,44.16044998,0.00109724,0.03309424,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04332393,-9.11515999,0.04439874,9.14852333,44.22768021,44.22849655,0.00110062,0.03319608,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139384,-3.98561144,-0.69855976,19.71670151,68.29146576,0.00408336,0.07283005,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330094,-4.04772186,-0.70935541,20.02385712,69.35543823,0.00414872,0.07396460,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113347,1.12377977,0.54076481,54.86492157,6.05108261,0.00080365,0.00962949,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089079,2.84156847,-2.18509841,-2.74488115,17.92417908,160.0579987,0.00579232,0.09670664,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77966976,-2.65986824,-3.77459455,2.74488163,23.08780479,212.9187012,0.00507567,0.08501744,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99859619,-11.02261448,32.04349899,12.37957382,795.1638184,172.8885498,0.04490800,1.35700262,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47060013,-11.16768074,32.51682663,12.54435635,806.7590332,175.4095764,0.04622727,1.37676859,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376692,-1.82754040,6.89226484,2.30947518,327.4257812,36.93497086,0.03849657,0.48192000,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879672,4.67764902,1.43234968,220.3605194,24.85756111,0.03438900,0.32354718,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879672,4.67764902,1.43234968,220.3605194,24.85756111,0.03438900,0.32354718,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80586243,5.52519274,808.0111694,93.99720001,0.04732676,1.47751844,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80683136,5.51839447,806.4574585,93.81716919,0.04829554,1.47071421,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901455,6.04383659,-12.78242302,-5.42927551,71.62467957,124.0410843,0.03659419,0.61459458,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044746,6.18455935,-13.01440144,-5.55825424,72.98606110,126.3987656,0.03604985,0.62634873,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38380432,-1.85465324,33.47385406,4.69117498,818.5347290,170.8246460,0.09004796,2.83651114,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49607468,13.76038933,-54.46317673,-12.17374992,288.8450012,489.4534302,0.03289182,1.58663189,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49607468,13.76038933,-54.46317673,-12.17374992,288.8450012,489.4534302,0.03289182,1.58663189,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49607468,13.76038933,-54.46317673,-12.17374992,288.8450012,489.4534302,0.03289182,1.58663189,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84686279,-10.90190601,36.92962646,12.68333054,902.1712036,196.5360565,0.08276021,1.78136325,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99404907,-11.42668152,37.05604553,13.22247791,909.0449829,198.0334015,0.06199484,1.79580128,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52892303,17.07686996,-54.50508118,-16.16497231,286.5272827,286.5273438,0.02384127,0.91192859,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50506210,16.16497421,-54.40231705,-13.11203671,286.5272522,492.6241150,0.10274681,3.05304790,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98782253,-5.68268156,13.05147266,6.60558558,628.6484985,72.77161407,0.06365099,0.92293936,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75526810,-10.72660637,37.96130371,17.19411087,905.7870483,208.0219116,0.20603579,6.46751356,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26096725,-9.16562843,32.33792877,11.85666656,786.0474243,171.2387085,0.07695936,2.69101238,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62301254,3.12301302,-11.60573196,-2.77691317,60.78873062,105.2751541,0.01728314,0.34614563,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556118,-1.17431152,4.70053005,1.35056746,108.9315567,24.17718887,0.01496789,0.17625457,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966808,-1.94643402,8.55762386,2.33130574,386.9269409,43.99657059,0.01795516,0.38489798,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966808,-1.94643402,8.55727386,2.32871389,388.2070007,43.87686539,0.01760608,0.38230333,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39170456,-7.67393494,27.80844307,15.02111149,1305.102295,156.4295349,0.41674027,7.34718800,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39168739,-7.67393351,27.55891418,10.58101177,1278.819092,146.0617676,0.16723119,2.90703559,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89741516,14.18260193,-34.89741516,-14.06140900,186.5706177,186.5708160,0.00000000,0.12130040,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89741516,14.18260193,-34.89741516,-14.06140900,186.5706177,186.5708160,0.00000000,0.12130040,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89738464,14.06140900,-34.82618332,-11.85160828,186.5706787,324.2016296,0.07120125,2.20978165,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89738464,14.06140900,-34.82618332,-11.85160828,186.5706787,324.2016296,0.07120125,2.20978165,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280146,-4.65073824,-0.94912964,23.29021645,35.41834641,0.00035088,0.01371631,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280146,-4.65073824,-0.94912964,23.29021645,35.41834641,0.00035088,0.01371631,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98782635,-5.68268251,13.04925346,6.57461643,637.5305176,72.16950226,0.06142819,0.89193749,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56191635,16.77120399,-35.39305115,-13.31530380,193.8425598,335.7002258,0.16886905,3.45592499,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371376,-4.14943075,13.59743786,4.65600252,338.5910645,71.98389435,0.00372329,0.50659281,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371376,-4.14943075,13.59743786,4.65600252,338.5910645,71.98389435,0.00372329,0.50659281,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058701,-0.36357093,-13.72782612,0.82620281,68.79302979,327.6267700,0.00276163,0.46267575,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31663704,6.09955978,-16.31663704,-5.54051924,69.94660950,134.0643311,0.00000000,0.55904037,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31663704,6.09955978,-16.31663704,-5.54051924,69.94660950,134.0643311,0.00000000,0.55904037,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.4681702,23.08512115,-117.4681702,-18.66719818,276.2047119,477.6040039,0.00000000,4.41789484,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,119.2266617,23.43088722,-119.2266617,-18.94649696,280.3395996,484.7536926,0.00000000,4.48403120,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35170746,26.22528076,-58.35170746,-23.30591774,260.8685303,493.7479858,0.00000000,2.91936302,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96432877,26.50064850,-58.96432877,-23.55062485,263.6073303,498.9317932,0.00000000,2.95001245,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17399597,26.59485626,-59.17399597,-23.63432884,264.5446777,500.7057800,0.00000000,2.96050262,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,108.5032501,-10.32788849,-108.5032501,13.70294666,257.9046021,445.9602356,0.00000000,3.37464809,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,108.5032501,-10.32788849,-108.5032501,13.70294666,257.9046021,445.9602356,0.00000000,3.37464809,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24187469,12.19711685,-34.24187469,-11.78208637,86.67272186,148.0659637,0.00000000,0.41509053,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90426254,12.07692432,-33.90426254,-11.66582489,85.81821442,146.6059723,0.00000000,0.41099787,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47789764,5.30922842,-11.47789764,-5.24812889,30.53709602,51.53168106,0.00000000,0.06129266,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47789764,5.30922842,-11.47789764,-5.24812889,30.53709602,51.53168106,0.00000000,0.06129266,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68189240,-1.57456493,-32.68189240,2.36168361,133.6758575,256.2120361,0.00000000,0.78711855,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89522171,-1.58484304,-32.89522171,2.37709928,134.5484161,257.8844604,0.00000000,0.79225647,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89522171,-1.58484304,-32.89522171,2.37709928,134.5484161,257.8844604,0.00000000,0.79225647,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,88.84947968,9.28618622,-88.84947968,-6.71211910,213.0886688,364.0264587,0.00000000,2.57409573,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,92.66510773,9.68490887,-92.66510773,-7.00029039,222.2397003,379.6595154,0.00000000,2.68463969,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,79.45332336,-29.67518806,-79.45332336,32.30586243,202.3088531,350.4111328,0.00000000,2.63067532,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99586105,-26.58168030,36.99586105,29.68417358,185.9407196,1905.890991,0.00000000,3.10254073,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99586105,-26.58168030,36.99586105,29.68417358,185.9407196,1905.890991,0.00000000,3.10254073,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-4.50907612,-9.36660099,4.50907612,9.40123463,25.53478241,42.55796814,0.00000000,0.03463358,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-4.52530098,-9.40030479,4.52530098,9.43506241,25.62666321,42.71110535,0.00000000,0.03475820,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00227547,-17.19405174,-24.00227547,18.14634514,125.5744629,234.6670227,0.00000000,0.95234859,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70384407,-16.98024368,-23.70384407,17.92070198,124.0130615,231.7492065,0.00000000,0.94050765,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,176.3563690,-53.25410843,-176.3563690,66.89459229,481.3258972,802.2097778,0.00000000,13.64048100,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.42020035,-0.70786399,-11.42020035,0.85488737,47.10036087,90.27568817,0.00000000,0.14702335,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.99589729,18.51614761,-29.99589729,-18.03583717,84.33760071,144.0767517,0.00000000,0.48031193,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.99065781,19.13033104,-30.99065781,-18.63396263,87.13467407,148.8547974,0.00000000,0.49624062,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20828819,0.60135639,-9.20828819,-0.50190556,41.40835953,71.42942047,0.00000000,0.09942423,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01877213,0.39305687,-6.01877213,-0.32808498,27.06556129,46.68810272,0.00000000,0.06498621,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30774879,-0.07849178,-6.30774879,0.12200383,25.82788277,49.50344086,0.00000000,0.04351205,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30498838,-0.07845742,-6.30498838,0.12195043,25.81657982,49.48177719,0.00000000,0.04349301,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99953270,-2.59240770,-9.95814991,3.11025953,235.7822418,42.71417618,0.04138228,0.51785183,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00073814,2.93017125,20.00073814,-0.92999774,83.67753601,461.8999939,0.00000000,2.00017357,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,132.1273193,23.34843445,-132.1273193,-17.81390572,322.7357788,551.3404541,0.00000000,5.53479624,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,131.5905457,23.25372696,-131.5905457,-17.74152756,321.4246826,549.1005859,0.00000000,5.51231050,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,137.9265594,24.37331772,-137.9265594,-18.59576607,336.9011230,575.5395508,0.00000000,5.77772570,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000959,0.00000000,0.00000000,0.00003988,0.00000003,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003489,0.00000000,-0.00000000,0.00014507,0.00000001,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003489,0.00000000,-0.00000000,0.00014507,0.00000001,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002642,0.00000000,0.00000000,0.00010985,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000959,0.00000000,0.00000000,0.00003988,0.00000003,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38684845,10.93093014,-47.38684845,-9.24073410,202.2183075,377.8953247,0.00000000,1.69010818,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44746017,10.02214813,-43.44746017,-8.47254276,185.4073181,346.4799194,0.00000000,1.54960513,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.52023697,10.26956367,-44.52023697,-8.68180275,189.9852600,355.0350952,0.00000000,1.58786702,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.17751503,3.11448693,31.17751503,-2.74983978,130.2874756,78.17248535,0.00000000,0.36464739,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.17751503,3.11448693,31.17751503,-2.74983978,130.2874756,78.17248535,0.00000000,0.36464739,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.17751503,3.11448693,31.17751503,-2.74983978,130.2874756,78.17248535,0.00000000,0.36464739,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05013275,-22.50096512,83.05013275,30.50175285,352.1290894,3697.355469,0.00000000,8.00077248,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05013275,-22.53664970,83.05013275,30.50175285,352.1673279,3697.757568,0.00000000,7.96501493,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00931549,-26.01213074,85.00931549,34.50195312,363.8160095,3820.068115,0.00000000,8.48980999,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.29467010,-2.20236015,-14.29467010,2.37048793,67.30983734,112.8842468,0.00000000,0.16811347,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00763607,-2.31225133,-15.00763607,2.48868370,70.66703796,118.5144424,0.00000000,0.17649835,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-101.9686356,107.2487259,101.9686356,-97.18241119,393.3275757,655.5459595,0.00000000,10.06630421,1,Fail
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57322049,-0.68769795,-1.57322049,0.69081414,7.40135145,13.29915905,0.00000000,0.00316326,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36744785,-1.03476799,-2.36744785,1.03962612,11.13767433,20.01331711,0.00000000,0.00476021,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58495903,1.30159974,-13.58495903,-1.10556567,57.21502304,106.9205093,0.00000000,0.19592535,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54807949,1.29800296,-13.54807949,-1.10259902,57.05967712,106.6302795,0.00000000,0.19539346,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01783752,9.50328064,-32.01783752,-8.65866661,140.3574982,258.9302673,0.00000000,0.84457344,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41806412,9.62195778,-32.41806412,-8.76694298,142.1118164,262.1669617,0.00000000,0.85513061,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99989128,1.52770507,13.99989128,-0.21132238,71.07359314,1214.173828,0.00000000,1.31638443,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99989128,1.52770507,13.99989128,-0.21132238,71.07359314,1214.173828,0.00000000,1.31638443,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99989128,1.52770507,13.99989128,-0.21132238,71.07359314,1214.173828,0.00000000,1.31638443,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424363,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07935333,-15.90343094,-70.07935333,18.62002373,171.7974243,293.4874268,0.00000000,2.71642494,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46833801,-21.89223862,-96.46833801,25.63138962,236.4893341,404.0024109,0.00000000,3.73931789,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47728348,-6.84602833,58.47728348,10.47886181,235.7148438,2371.881104,0.00000000,3.63270307,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47722244,-6.71147203,58.47722244,10.47885132,235.6525879,2371.254639,0.00000000,3.76720023,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47721100,-7.10736752,58.47721100,10.79638958,235.8385162,2373.124512,0.00000000,3.68906403,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.39925766,26.57310295,-42.39925766,-25.70854950,119.1081085,198.5135193,0.00000000,0.86455226,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29871178,12.00683594,-25.29871178,-10.56496906,115.1541290,215.1941376,0.00000000,1.44182324,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55399895,12.12795162,-25.55399895,-10.67160988,116.3160629,217.3657227,0.00000000,1.45637250,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66696930,-0.42726755,45.66696930,3.54527760,186.4049377,1910.650269,0.00000000,3.11805296,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69458008,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.52672672,0.00000000,3.54527760,14.39487934,147.5456696,0.00000000,0.01859431,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006870,0.00000000,0.00000000,0.00028069,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88208294,0.81980455,-11.88208294,-0.66389561,48.50276184,92.96363068,0.00000000,0.15590887,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23601055,0.77522874,-11.23601055,-0.62779719,45.86548996,87.90885162,0.00000000,0.14743152,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841728,-3.75629330,-26.34841728,4.36255217,109.0092850,208.9344635,0.00000000,0.60625911,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044815,-2.45775795,-26.33044815,3.05602288,107.5859604,207.9253693,0.00000000,0.59840041,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007614,5.85459566,-21.16007614,-5.34560108,89.31993866,171.1965637,0.00000000,0.50899464,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090637,4.77261400,-21.07709503,-4.27163029,88.01335144,168.6922607,0.02381000,0.50098354,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.80809021,8.81268406,-84.80809021,-5.99637318,200.0308380,345.8865356,0.00000000,2.81607723,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.79129028,9.12258148,-87.79129028,-6.20738029,207.0670929,358.0534668,0.00000000,2.91513515,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353458,-2.26635742,-12.47353458,2.54785943,51.25152969,99.45994568,0.00000000,0.28153628,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027962,-2.05314970,-11.30027962,2.30823612,46.43080902,90.10483551,0.00000000,0.25505513,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.92613602,2.23716688,-48.92613602,-1.31969345,114.4264908,197.8624268,0.00000000,0.91704464,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761749,-1.12766242,-6.73761749,1.30418575,27.56284714,52.82878876,0.00000000,0.17652333,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710605,-0.09122365,-0.24707927,0.09174249,1.06278551,5.86657572,0.00002678,0.00051883,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63477707,10.93395615,-42.63477707,-9.55373192,177.5096741,340.2268982,0.00000000,1.38022363,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63477707,10.93395615,-42.63477707,-9.55373192,177.5096741,340.2268982,0.00000000,1.38022363,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.37483215,120.3871460,-96.37483215,-114.3011322,361.7796631,602.9660645,0.00000000,6.08601856,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.78556061,-62.55648804,-91.78556061,66.03775787,260.5842590,456.0227661,0.00000000,3.48113513,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52405167,-0.00000000,-20.69747734,86.80612946,748.7029419,0.00000000,0.82657439,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52405167,-0.00000000,-20.69747734,86.80612946,748.7029419,0.00000000,0.82657439,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58170414,1.54515862,4.58170414,-1.53276908,19.40697479,111.1434784,0.00000000,0.01235277,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.85005188,8.12479305,-66.85005188,-5.87614202,160.9454346,268.2423706,0.00000000,2.24865079,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.12473297,8.03663921,-66.12473297,-5.81238604,159.1991730,265.3319397,0.00000000,2.22425294,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-22.35760498,-0.00000000,23.15369987,89.25325775,914.8439941,0.00000000,0.79613858,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41843021,1.27932298,-1.41843021,-1.26145434,7.71738434,43.66505051,0.00000000,0.01787474,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35775757,-31.54808807,80.35775757,35.90727615,199.1763763,3006.319824,0.00000000,4.35904741,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6411743,-132.9527283,229.6411743,161.1358643,612.2153320,8409.460938,0.00000000,28.18296242,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,103.8138657,-13.00635338,-103.7029266,18.83123016,243.1745605,243.1745758,0.11095183,5.82497072,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,103.8153915,-12.96189690,-103.8153915,13.00635338,255.9805298,243.1780853,0.00000000,0.05630958,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29301453,28.01789093,-63.29301453,-23.67934799,165.0437622,533.8136597,0.00000000,4.33859062,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5825958,-22.88182449,185.5825958,35.05233002,430.1111450,5770.657715,0.00000000,12.17040920,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65422440,9.52005577,-23.65422440,-8.93018246,63.49030685,197.7459106,0.00000000,0.58989298,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75217056,9.55945969,-23.75217056,-8.96718597,63.75318909,198.5648041,0.00000000,0.59233552,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95520401,14.06836319,-34.95520401,-13.19661617,93.82329559,292.2203979,0.00000000,0.87171865,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5475922,-37.98986816,213.5475922,55.15469742,498.9161987,6853.168457,0.00000000,17.16474724,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99987602,-0.28650397,20.99987602,1.36781478,48.90460205,820.1708984,0.00000000,1.08130419,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99975586,2.37471604,38.99975586,1.36781478,90.98255157,1525.853027,0.00000000,3.74252391,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99975586,2.36887908,38.99975586,1.36781478,90.98172760,1525.839233,0.00000000,3.73666286,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99975586,2.36887908,38.99975586,1.36781478,90.98172760,1525.839233,0.00000000,3.73666286,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99975967,2.31318688,38.99975967,1.36781478,90.97396088,1525.709106,0.00000000,3.68099880,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99975967,2.31318688,38.99975967,1.36781478,90.97396088,1525.709106,0.00000000,3.68099880,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.58827400,-0.00000000,1.59578001,3.69843507,62.02735138,0.00000000,0.00746730,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.58827400,-0.00000000,1.59578001,3.69843507,62.02735138,0.00000000,0.00746730,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66013432,2.58182335,11.66013432,-2.28974032,28.19437408,272.3576050,0.00000000,0.29207867,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37321568,0.21432364,-10.37321568,-0.08757241,24.08506966,80.78531647,0.00000000,0.12666778,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37321568,0.21432364,-10.37321568,-0.08757241,24.08506966,80.78531647,0.00000000,0.12666778,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99647522,-39.29220581,84.99647522,47.01032257,216.2414246,3874.324951,0.00000000,7.71817255,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99647522,-39.29220581,84.99647522,47.01032257,216.2414246,3874.324951,0.00000000,7.71817255,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72370148,-41.59449387,77.72370148,48.43483353,203.5740051,3647.366455,0.00000000,6.84039736,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96394348,20.28530312,85.96394348,-1.98107457,211.1569061,3695.245361,0.00000000,18.30416870,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96395874,13.48074341,85.96395874,-1.98107505,208.0242310,3640.423584,0.00000000,11.49964237,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43897247,7.88959551,53.43897247,-1.09161270,129.1404877,2259.958252,0.00000000,6.79799318,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.62962723,78.69104004,22.10146332,186.4216766,1351.557007,0.00000000,6.47184038,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5388641,93.21134949,140.5388641,-77.10167694,395.6295166,5181.646484,0.00000000,16.10959435,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99994659,32.51369095,74.99994659,-25.70057487,191.7719116,3276.105225,0.00000000,6.81322289,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,40.00000000,-64.85059357,-40.00000000,68.23783875,1231.978882,184.7968140,0.00000000,3.38724375,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6913300,-18.92402267,150.6913300,31.98985481,356.2981873,4666.517090,0.00000000,13.06575871,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1960831,0.83590734,106.1960831,10.66353798,249.1434479,4256.200195,0.00000000,11.49955654,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99922180,27.64525032,99.99922180,-21.28551674,248.0338898,3248.554443,0.00000000,6.35973120,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99974060,10.83089352,59.99974060,-7.09519768,145.7586975,2490.043945,0.00000000,3.73560739,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978863,1.12762904,-8.13978863,-0.73133451,33.15546417,341.9157104,0.00000000,0.39629111,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768117,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26896858,7.19475317,-11.24967766,-6.56348324,54.90665436,298.3486328,0.01928668,0.63124335,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00972366,-15.55069065,24.00972366,18.01695442,132.9569397,1348.183105,0.00000000,2.46627474,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.14314938,-8.94937134,8.18062019,9.41693401,50.91463470,509.1463928,0.03747018,0.46756262,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33131790,20.24649429,39.44086838,-17.89772224,107.7512054,714.5490723,0.04051457,2.30897427,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45644379,19.55545044,39.56562424,-17.22737503,107.2642670,711.3394775,0.04015142,2.28827786,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.23850441,34.99999237,32.58983231,107.8621292,773.0119019,0.00000000,1.35133219,1,
