xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260494,-0.39273989,5.27892447,0.52857715,45.29715347,25.91805458,0.00631874,0.13585290,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900364,-0.39236307,5.26528931,0.52785796,45.18071365,25.85142517,0.00628629,0.13550451,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423752,2.96324754,20.44600487,-1.30389571,100.3476562,1075.316284,0.05176782,1.65936887,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.88113999,18.45300293,-0.89020300,90.48763275,969.6572876,0.09426540,1.99095035,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.48687363,24.37200546,-1.23975277,119.5280533,1280.851685,0.07344889,2.24713922,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200928,2.69014883,24.37200928,-0.45398605,119.3944244,1279.419922,0.00000000,2.23617601,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627129,3.19468188,22.40000534,-1.18372202,109.8679657,1177.335205,0.06373379,2.01096869,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300674,2.21359181,18.45300674,-0.92776138,90.49670410,969.7545166,0.00000000,1.28584266,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261151,0.53826410,-1.25197887,-0.43694130,6.81184912,59.27613831,0.01063239,0.10132045,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38336563,0.53318471,-3.37960052,-0.47902831,17.95370865,62.18511963,0.00376478,0.05415555,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30665112,0.51619464,-3.30289745,-0.46328241,17.54264450,60.76136780,0.00375518,0.05291023,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342657,2.52671218,-6.71641970,-2.28027701,36.11743546,331.0523987,0.01700817,0.24643101,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200260,2.39135718,-6.35591650,-2.15816450,34.17927170,313.2874146,0.01608644,0.23320755,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888060,0.88102287,-2.52335143,-0.82665861,13.44859505,369.5134583,0.00552922,0.05437063,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645740,0.39982530,-0.99525273,-0.37794480,5.39198256,148.1498108,0.00120461,0.02187823,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331459,0.16989003,-0.53296971,-0.16589803,2.81313729,74.96087646,0.00034521,0.00399666,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361725,-0.89861071,2.80174470,1.01657069,136.7941589,14.94839191,0.00812739,0.11795223,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434825,-0.90702140,2.79202271,1.02475488,136.5038300,14.91665840,0.00767432,0.11773107,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128801,1.79896414,-5.15707922,-1.62202859,27.52581215,239.7194977,0.01420815,0.17693162,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692089,1.85903907,-5.15707922,-1.62202859,27.65316582,240.8287201,0.01984141,0.23701465,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752373,0.83243603,162.4336243,17.80398750,0.01043588,0.10800304,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752373,0.83243603,162.4336243,17.80398750,0.01043588,0.10800304,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26902962,0.99891806,194.9201813,21.36478806,0.01252305,0.12960367,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167002,-2.51580238,3.12340236,2.65720701,177.1560669,20.02292252,0.01173269,0.14142078,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818363,0.64451641,5.10589361,-0.51605350,227.5089111,25.05761909,0.00771082,0.12845895,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539188,3.53165269,13.99800014,-2.63654494,69.76753235,1191.862427,0.04260802,0.89512652,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551395,3.52976990,13.99800014,-2.63470626,69.76586914,1191.833984,0.04248665,0.89508390,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407581,3.53549170,13.99800014,-2.64025807,69.77095032,1191.919800,0.04392515,0.89521354,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383358,3.53924322,13.99800014,-2.64394736,69.77427673,1191.977173,0.04416809,0.89529920,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63837433,1.61412561,28.69505310,-0.24406555,139.1413727,1491.026245,0.05667820,1.37003636,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63781738,1.60085893,28.69505310,-0.24406554,139.1350555,1490.958618,0.05723606,1.35677600,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94688225,1.43505025,26.99505043,-0.24406554,130.9009094,1402.722168,0.04817038,1.19097090,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55315971,1.48232830,27.60004997,-0.24406554,133.8499298,1434.323730,0.04689178,1.23829043,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88689232,1.89840460,26.99507713,-0.24406566,130.7493744,1400.326050,0.10818671,1.65436411,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87998772,1.89754295,26.99507713,-0.24406566,130.7156830,1399.964844,0.11509311,1.65351140,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94401288,9.04381847,-0.88661873,43.52194214,44.08664322,0.00182029,0.05743088,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926552,123.9311905,12.46308136,0.00315260,0.05263887,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334912,163.2724915,16.03256035,0.00548115,0.09151853,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565051,163.8650818,16.09077263,0.00552101,0.09184952,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316407,-1.29063773,-1.23021793,1.33332932,8.81157684,80.70246124,0.00294576,0.04268312,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786225,-1.39446259,2.34185624,1.45278323,121.0937195,13.60382271,0.00399416,0.05831669,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05511569,-9.12529850,0.05618623,9.15865040,44.27708817,44.27748108,0.00110306,0.03326970,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05498556,-9.13946342,0.05613997,9.17274094,44.34580994,44.34534836,0.00110645,0.03337204,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139360,-3.98561168,-0.69855982,19.71665955,68.29132080,0.00408334,0.07282973,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330058,-4.04772234,-0.70935541,20.02381516,69.35528564,0.00414870,0.07396428,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076481,54.86480331,6.05107021,0.00080365,0.00962945,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19090700,2.84186387,-2.18511438,-2.74517369,17.92444420,160.0603790,0.00579250,0.09670950,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77964902,-2.66016412,-3.77457404,2.74517417,23.08734322,212.9144440,0.00507547,0.08501405,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99858093,-11.02261257,32.04347610,12.37939072,795.1110229,172.8770599,0.04490203,1.35682201,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47058105,-11.16767788,32.51679993,12.54417038,806.7053833,175.3979034,0.04622111,1.37658536,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376358,-1.82754004,6.89225578,2.30940580,327.4023438,36.93232727,0.03849106,0.48185107,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325762,-1.10879660,4.67764187,1.43230319,220.3447418,24.85577774,0.03438408,0.32350090,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325762,-1.10879660,4.67764187,1.43230319,220.3447418,24.85577774,0.03438408,0.32350090,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80584526,5.52500439,807.9599609,93.99123383,0.04732076,1.47733116,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80681419,5.51821041,806.4071045,93.81131744,0.04828951,1.47053063,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900406,6.04376364,-12.78241539,-5.42927456,71.62052917,124.0338745,0.03658993,0.61452317,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043697,6.18448496,-13.01439381,-5.55825329,72.98181915,126.3914337,0.03604566,0.62627596,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47382355,4.69084930,818.4877319,170.8148193,0.09003764,2.83618593,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49563980,13.76760578,-54.46274185,-12.18106556,288.8359375,489.4381409,0.03288977,1.58653295,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49563980,13.76760578,-54.46274185,-12.18106556,288.8359375,489.4381409,0.03288977,1.58653295,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49563980,13.76760578,-54.46274185,-12.18106556,288.8359375,489.4381409,0.03288977,1.58653295,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84684372,-10.90190220,36.92959595,12.68312931,902.1206055,196.5250549,0.08275095,1.78116393,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402618,-11.42667866,37.05601501,13.22227573,908.9940796,198.0223236,0.06198791,1.79560041,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52825928,17.08520126,-54.50441742,-16.17350006,286.5196838,286.5199280,0.02384007,0.91188270,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50440598,16.17350197,-54.40166473,-13.12072277,286.5198669,492.6114502,0.10274150,3.05289054,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781013,-5.68267918,13.05145168,6.60546398,628.6079712,72.76691437,0.06364278,0.92282027,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524902,-10.72660351,37.96125412,17.19315147,905.7199097,208.0065155,0.20600525,6.46655464,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095200,-9.16562557,32.33790207,11.85628796,785.9924927,171.2267456,0.07694860,2.69063592,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300396,3.12296343,-11.60572624,-2.77691269,60.78442001,105.2676849,0.01728069,0.34609658,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555880,-1.17431140,4.70052624,1.35054350,108.9241943,24.17555618,0.01496587,0.17623076,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643342,8.55761623,2.33125544,386.9017639,43.99370956,0.01795282,0.38484788,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643342,8.55726624,2.32866383,388.1817932,43.87402344,0.01760379,0.38225377,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39166832,-7.67393112,27.80834770,15.02000809,1305.004517,156.4178314,0.41667792,7.34608936,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39165688,-7.67393017,27.55886650,10.58065128,1278.740479,146.0527954,0.16721068,2.90667892,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89828110,14.18609905,-34.89828110,-14.06557846,186.5707550,186.5722198,0.00000000,0.12130222,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89828110,14.18609905,-34.89828110,-14.06557846,186.5707550,186.5722198,0.00000000,0.12130222,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89826584,14.06557846,-34.82706070,-11.85574150,186.5721588,324.2041016,0.07120237,2.20981646,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89826584,14.06557846,-34.82706070,-11.85574150,186.5721588,324.2041016,0.07120237,2.20981646,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108824,0.96280128,-4.65073442,-0.94912934,23.29028130,35.41844177,0.00035088,0.01371639,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108824,0.96280128,-4.65073442,-0.94912934,23.29028130,35.41844177,0.00035088,0.01371639,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781300,-5.68268013,13.04923248,6.57450724,637.4923096,72.16518402,0.06142082,0.89183038,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56185532,16.77077293,-35.39301300,-13.31529808,193.8306580,335.6796265,0.16884832,3.45550060,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.14963150,13.59742737,4.65614605,338.5718689,71.97980499,0.00372287,0.50653529,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.14963150,13.59742737,4.65614605,338.5718689,71.97980499,0.00372287,0.50653529,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057365,-0.36403015,-13.72781277,0.82660699,68.78894043,327.6072998,0.00276130,0.46262076,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31661797,6.09942293,-16.31661797,-5.54051638,69.93827057,134.0483551,0.00000000,0.55890709,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31661797,6.09942293,-16.31661797,-5.54051638,69.93827057,134.0483551,0.00000000,0.55890709,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.8732071,22.72738457,-117.8732071,-18.28512955,276.9642944,478.9174500,0.00000000,4.44222689,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,119.6377640,23.06779480,-119.6377640,-18.55871010,281.1105347,486.0867310,0.00000000,4.50872707,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35076523,26.22388649,-58.35076523,-23.30418587,260.8835144,493.7764282,0.00000000,2.91969895,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96337128,26.49923897,-58.96337128,-23.54887581,263.6224670,498.9604492,0.00000000,2.95035195,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17303467,26.59344101,-59.17303467,-23.63257408,264.5598755,500.7345886,0.00000000,2.96084332,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,109.3425293,-7.04668331,-109.3425293,10.45171452,259.0474243,447.9362488,0.00000000,3.40462065,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,109.3425293,-7.04668331,-109.3425293,10.45171452,259.0474243,447.9362488,0.00000000,3.40462065,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24120712,12.19536018,-34.24120712,-11.78197384,86.50097656,147.7725525,0.00000000,0.41344726,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90360260,12.07518673,-33.90360260,-11.66571331,85.64815521,146.3154602,0.00000000,0.40937084,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47779846,5.30908871,-11.47779846,-5.24810600,30.50793839,51.48246765,0.00000000,0.06117566,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47779846,5.30908871,-11.47779846,-5.24810600,30.50793839,51.48246765,0.00000000,0.06117566,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68101883,-1.69165790,-32.68101883,2.46744800,134.3830414,254.3479614,0.00000000,0.77570671,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89434433,-1.70269668,-32.89434433,2.48352718,135.2602386,256.0081787,0.00000000,0.78077012,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89434433,-1.70269668,-32.89434433,2.48352718,135.2602386,256.0081787,0.00000000,0.78077012,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.95562744,0.84009373,-87.95562744,1.69486570,208.9177246,361.2535400,0.00000000,2.53502965,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.73287201,0.87626588,-91.73287201,1.76773727,217.8896942,376.7675171,0.00000000,2.64389634,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,79.17919922,-18.78672409,-79.17919922,21.21422577,193.2839661,336.6144409,0.00000000,2.42759800,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99650574,-21.54460335,36.99650574,24.28476143,174.7458649,1791.144287,0.00000000,2.74020123,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99650574,-21.54460335,36.99650574,24.28476143,174.7458649,1791.144287,0.00000000,2.74020123,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.64126515,-6.81524134,3.64126515,6.83434534,18.96461105,31.60768318,0.00000000,0.01910385,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.65436792,-6.83976412,3.65436792,6.85893679,19.03285027,31.72141838,0.00000000,0.01917260,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00006104,-17.01801491,-24.00006104,17.97155380,124.0552216,234.8008118,0.00000000,0.95343262,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70165825,-16.80643463,-23.70165825,17.74809647,122.5127945,231.8814087,0.00000000,0.94157821,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,174.2509460,-51.90097809,-174.2509460,64.93199158,470.4499207,784.0831909,0.00000000,13.03100872,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.42000580,-0.70841515,-11.42000580,0.85487944,47.01071548,90.10385895,0.00000000,0.14646421,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.38792229,17.77189827,-30.38792229,-17.29438591,84.09151459,143.6563416,0.00000000,0.47751293,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.39568520,18.36140060,-31.39568520,-17.86792374,86.88041687,148.4204559,0.00000000,0.49334881,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20615482,0.60210538,-9.20615482,-0.50188315,40.46302414,71.73761749,0.00000000,0.10028397,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01737738,0.39356086,-6.01737738,-0.32802477,26.44766808,46.88953018,0.00000000,0.06554816,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30768633,-0.07848904,-6.30768633,0.12200311,25.82848358,49.50459290,0.00000000,0.04351407,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30492496,-0.07845468,-6.30492496,0.12194970,25.81717682,49.48292542,0.00000000,0.04349502,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99949646,-2.58897281,-9.95812035,3.10675240,235.7657776,42.71119690,0.04137651,0.51777959,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00030518,3.41946101,20.00030518,-1.41783214,83.70797729,462.0680542,0.00000000,2.00162911,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,122.3093185,13.35077572,-122.3093185,-8.81107616,292.2961731,499.3393250,0.00000000,4.53997564,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,121.8124237,13.29668808,-121.8124237,-8.77527142,291.1087036,497.3107300,0.00000000,4.52153206,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,127.6776276,13.93685150,-127.6776276,-9.19778824,305.1254272,521.2560425,0.00000000,4.73924112,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000981,-0.00000000,0.00000000,0.00004033,0.00000001,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003567,-0.00000000,-0.00000000,0.00014670,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003567,-0.00000000,-0.00000000,0.00014670,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002701,0.00000000,0.00000000,0.00011108,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000981,-0.00000000,0.00000000,0.00004033,0.00000001,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38373566,10.93591499,-47.38373566,-9.24051857,199.9753113,378.4950867,0.00000000,1.69547594,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44460678,10.02680492,-43.44460678,-8.47230434,183.3508759,347.0297852,0.00000000,1.55452669,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51730728,10.27442551,-44.51730728,-8.68144035,187.8780975,355.5982971,0.00000000,1.59291005,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.21036339,0.05326895,31.21036339,0.30058384,128.3445587,77.00673676,0.00000000,0.35385278,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.21036339,0.05326895,31.21036339,0.30058384,128.3445587,77.00673676,0.00000000,0.35385278,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.21036339,0.05326895,31.21036339,0.30058384,128.3445587,77.00673676,0.00000000,0.35385278,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04470825,-22.66539574,83.04470825,30.50068665,348.4681396,3658.915283,0.00000000,7.83527470,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04470825,-22.70036316,83.04470825,30.50068665,348.5054321,3659.307861,0.00000000,7.80023432,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00378418,-26.18535805,85.00378418,34.50075531,360.0593872,3780.623291,0.00000000,8.31538773,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.29150105,-2.20112467,-14.29150105,2.37014484,64.73455811,113.2179337,0.00000000,0.16910914,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00430679,-2.31079435,-15.00430679,2.48844433,67.96318817,118.8649368,0.00000000,0.17754367,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-97.99990082,85.53760529,97.99990082,-78.16092682,336.7052612,561.1753540,0.00000000,7.37667990,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57300293,-0.68750161,-1.57300293,0.69080818,7.24631548,13.54163837,0.00000000,0.00327959,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36712050,-1.03458190,-2.36712050,1.03950584,10.90455914,20.37786102,0.00000000,0.00493526,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58426666,1.30012918,-13.58426666,-1.10555673,56.30440521,106.5678482,0.00000000,0.19463484,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54738903,1.29661202,-13.54738903,-1.10255420,56.15155792,106.2785492,0.00000000,0.19410643,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01615524,9.51949024,-32.01615524,-8.65841293,138.1283722,261.4366150,0.00000000,0.86100328,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41635895,9.63845921,-32.41635895,-8.76671028,139.8549652,264.7047119,0.00000000,0.87176573,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992847,1.66420138,13.99992847,-0.34491998,71.15180206,1215.510010,0.00000000,1.31928313,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992847,1.66420138,13.99992847,-0.34491998,71.15180206,1215.510010,0.00000000,1.31928313,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992847,1.66420138,13.99992847,-0.34491998,71.15180206,1215.510010,0.00000000,1.31928313,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.06221771,-15.93431664,-70.06221771,18.65016556,171.7738342,293.4470825,0.00000000,2.71567822,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.44474030,-21.93475723,-96.44474030,25.67288017,236.4568481,403.9469604,0.00000000,3.73829055,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47747421,-3.95750666,58.47747421,7.55765963,234.6522217,2361.188232,0.00000000,3.60002255,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47741318,-3.82333279,58.47741318,7.55765295,234.6163025,2360.827148,0.00000000,3.73414087,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47740173,-4.13316584,58.47740173,7.78667164,234.7004547,2361.672852,0.00000000,3.65354681,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721935,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.22554779,26.68069839,-42.22554779,-25.81931114,118.8900833,198.1501160,0.00000000,0.86139005,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29831505,11.99907398,-25.29831505,-10.56489086,114.8469086,214.6200256,0.00000000,1.43413985,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55359840,12.12011051,-25.55359840,-10.67152977,116.0057449,216.7858276,0.00000000,1.44861150,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66696930,-0.39593232,45.66696930,3.51390433,186.4037628,1910.638550,0.00000000,3.11801505,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.49567914,0.00000000,3.51390433,14.26815128,146.2467651,0.00000000,0.01826836,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006871,0.00000000,0.00000000,0.00028070,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206959,0.81973743,-11.88206959,-0.66389531,48.49238205,92.94373322,0.00000000,0.15584214,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23599815,0.77516532,-11.23599815,-0.62779689,45.85567474,87.89004517,0.00000000,0.14736843,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841537,-3.69050956,-26.34841537,4.29628038,108.9654083,208.8503723,0.00000000,0.60577124,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45781159,-26.33044434,3.05607343,107.5856552,207.9248047,0.00000000,0.59839714,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459709,-21.16007423,-5.34560585,89.31967926,171.1960449,0.00000000,0.50899178,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77261543,-21.07709503,-4.27163458,88.01310730,168.6917877,0.02380986,0.50098073,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.83076477,8.80608940,-84.83076477,-5.98833418,200.0821686,345.9753113,0.00000000,2.81752229,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.81476593,9.11575508,-87.81476593,-6.19905806,207.1202240,358.1453552,0.00000000,2.91663122,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353077,-2.26636434,-12.47353077,2.54785895,51.25085831,99.45865631,0.00000000,0.28152892,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027676,-2.05315614,-11.30027676,2.30823565,46.43020248,90.10366821,0.00000000,0.25504845,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.91751862,2.21527219,-48.91751862,-1.29816663,114.4035568,197.8227539,0.00000000,0.91667700,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761368,-1.12767410,-6.73761368,1.30418539,27.56190491,52.82698441,0.00000000,0.17651130,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710593,-0.09122366,-0.24707916,0.09174246,1.06274915,5.86637497,0.00002678,0.00051880,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63472748,10.93374729,-42.63472748,-9.55372715,177.4966278,340.2018738,0.00000000,1.38002038,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63472748,10.93374729,-42.63472748,-9.55372715,177.4966278,340.2018738,0.00000000,1.38002038,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.17295074,120.1113815,-96.17295074,-114.0522842,360.9786682,601.6311035,0.00000000,6.05909920,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.59329224,-62.81911850,-91.59329224,66.29972839,260.5596924,455.9796753,0.00000000,3.48047757,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52712822,-0.00000000,-20.70043564,86.81234741,748.7564697,0.00000000,0.82669270,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52712822,-0.00000000,-20.70043564,86.81234741,748.7564697,0.00000000,0.82669270,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58168221,1.54681003,4.58168221,-1.53441882,19.40832901,111.1512299,0.00000000,0.01235449,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.69089508,7.36487007,-66.69089508,-5.13268995,160.3549042,267.2581787,0.00000000,2.23217988,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.96729279,7.28496075,-65.96729279,-5.07700014,158.6150513,264.3583984,0.00000000,2.20796061,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-17.11857986,-0.00000000,17.58527374,68.33866119,700.4694214,0.00000000,0.46673796,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842997,1.28232384,-1.41842997,-1.26441824,7.72534370,43.71008301,0.00000000,0.01791163,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35816193,-30.93693542,80.35816193,35.27382278,198.6662750,2998.620605,0.00000000,4.33674955,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6437683,-130.8525391,229.6437683,158.8143921,609.8070679,8376.380859,0.00000000,27.96167946,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.9444962,-14.41067886,-111.8151550,21.20206451,262.5750122,262.5750427,0.12936148,6.79147768,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.9453049,-14.35685921,-111.9453049,14.41067886,276.4004211,262.5768738,0.00000000,0.06565174,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29177094,27.99972343,-63.29177094,-23.67913055,164.7020416,532.7083130,0.00000000,4.32064295,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5825653,-18.72347069,185.5825653,30.83375168,429.0455933,5756.361328,0.00000000,12.11018372,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65386200,9.51904392,-23.65386200,-8.93011284,63.43959427,197.5879669,0.00000000,0.58895105,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75180817,9.55844307,-23.75180817,-8.96711540,63.70227432,198.4062042,0.00000000,0.59138978,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95466995,14.06686783,-34.95466995,-13.19651318,93.74835968,291.9870300,0.00000000,0.87032682,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5478668,-35.97439957,213.5478668,53.08488083,498.1257324,6842.311523,0.00000000,17.11039925,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99991798,-0.54036433,20.99991798,1.62219429,48.91633987,820.3676758,0.00000000,1.08182311,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983978,2.11751986,38.99983978,1.62219429,90.94831085,1525.278687,0.00000000,3.73970747,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983978,2.11169481,38.99983978,1.62219429,90.94757080,1525.266479,0.00000000,3.73385811,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983978,2.11169481,38.99983978,1.62219429,90.94757080,1525.266479,0.00000000,3.73385811,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983978,2.05611372,38.99983978,1.62219429,90.94066620,1525.150635,0.00000000,3.67830515,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99983978,2.05611372,38.99983978,1.62219429,90.94066620,1525.150635,0.00000000,3.67830515,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.88203323,0.00000000,1.89255702,4.38247919,73.49934387,0.00000000,0.01048490,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.88203323,0.00000000,1.89255702,4.38247919,73.49934387,0.00000000,0.01048490,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66005611,2.81427550,11.66005611,-2.52039814,28.28083038,273.1927490,0.00000000,0.29387262,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37317562,0.21401826,-10.37317562,-0.08757236,24.05600357,80.68783569,0.00000000,0.12636225,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37317562,0.21401826,-10.37317562,-0.08757236,24.05600357,80.68783569,0.00000000,0.12636225,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-34.85121918,-0.00000000,35.92030334,80.48218536,1441.970093,0.00000000,1.06914127,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99743652,-28.82941437,84.99743652,35.92029190,207.2685242,3713.560547,0.00000000,7.09093428,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72458649,-30.85327530,77.72458649,37.00875473,193.1143799,3459.965088,0.00000000,6.15553761,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96393585,20.32416725,85.96393585,-2.01623845,211.1782837,3695.618896,0.00000000,18.30787277,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96395111,13.51741123,85.96395111,-2.01623917,208.0378418,3640.661133,0.00000000,11.50114441,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43897247,7.90971231,53.43897247,-1.11098886,129.1475220,2260.081299,0.00000000,6.79873371,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.62987709,78.69104004,22.10169792,186.4214325,1351.555420,0.00000000,6.47182608,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389252,93.26361084,140.5389252,-77.14841461,395.6974182,5182.535645,0.00000000,16.11512184,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99996185,32.53037262,74.99996185,-25.71615028,191.7875214,3276.371582,0.00000000,6.81433153,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.85862732,-39.99999619,68.24647522,1232.089355,184.8134003,0.00000000,3.38785100,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6912842,-9.34579754,150.6912842,22.25824165,354.2005920,4639.043945,0.00000000,12.91236877,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1961670,4.09627247,106.1961670,7.41958761,249.3211975,4259.236816,0.00000000,11.51597023,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99930573,28.84228516,99.99930573,-22.44259071,248.8118744,3258.744141,0.00000000,6.39969015,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99976349,11.22532845,59.99976349,-7.48088789,145.9292297,2492.956787,0.00000000,3.74435306,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978386,1.13925219,-8.13978386,-0.74285734,33.15966415,341.9589844,0.00000000,0.39639151,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768117,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26877594,7.18551350,-11.24949646,-6.55463123,54.88979721,298.2570190,0.01927485,0.63085586,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00373459,-15.71868229,24.00373459,18.01495934,128.2931519,1300.892212,0.00000000,2.29628778,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.15983868,-4.51072121,8.18146133,4.78052855,38.67671585,386.7671814,0.02162219,0.26980728,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32754517,20.60274506,39.43743134,-18.24061966,108.0623398,716.6030273,0.04074782,2.32226706,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45362854,19.90631294,39.56313324,-17.56559563,107.5601196,713.2922974,0.04037217,2.30085897,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.24042702,34.99999237,32.59183502,107.8652649,773.0344238,0.00000000,1.35141110,1,
