xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259779,-0.39273983,5.27891779,0.52858400,45.29830170,25.91871262,0.00631906,0.13585980,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899649,-0.39236304,5.26528263,0.52786481,45.18185806,25.85207939,0.00628661,0.13551140,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.96153474,20.44599724,-1.30220127,100.3470917,1075.310425,0.05176725,1.65935051,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873413,2.87997866,18.45299721,-0.88905478,90.48734283,969.6541138,0.09426478,1.99093711,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.48507953,24.37199783,-1.23797679,119.5275650,1280.846680,0.07344830,2.24712110,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.68835521,24.37199783,-0.45220056,119.3942184,1279.417725,0.00000000,2.23616767,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626366,3.19298840,22.39999771,-1.18204522,109.8674927,1177.330200,0.06373324,2.01095128,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.21179700,18.45299721,-0.92598021,90.49621582,969.7492676,0.00000000,1.28582907,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260889,0.53826207,-1.25197649,-0.43694103,6.81179190,59.27564240,0.01063221,0.10131875,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38321280,0.53300560,-3.37946010,-0.47902381,17.92474365,62.08479309,0.00375264,0.05398095,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30650163,0.51601988,-3.30276012,-0.46327823,17.51434517,60.66333771,0.00374307,0.05273965,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341084,2.52670336,-6.71640396,-2.28027487,36.11694336,331.0479126,0.01700770,0.24642420,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198782,2.39134884,-6.35590172,-2.15816259,34.17880249,313.2831421,0.01608599,0.23320112,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887464,0.88102061,-2.52334571,-0.82665783,13.44841290,369.5084229,0.00552907,0.05436916,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645507,0.39982432,-0.99525040,-0.37794444,5.39190912,148.1477966,0.00120457,0.02187764,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331339,0.16988976,-0.53296846,-0.16589789,2.81309986,74.95987701,0.00034520,0.00399655,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361105,-0.89860994,2.80173826,1.01656425,136.7908630,14.94803619,0.00812700,0.11794657,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434205,-0.90702063,2.79201627,1.02474844,136.5005493,14.91630173,0.00767395,0.11772542,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127848,1.79894936,-5.15707111,-1.62202775,27.52473068,239.7100983,0.01420703,0.17691775,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691135,1.85901928,-5.15707111,-1.62202775,27.65207100,240.8191986,0.01983984,0.23699586,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752230,0.83243632,162.4338989,17.80401802,0.01043591,0.10800339,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752230,0.83243632,162.4338989,17.80401802,0.01043591,0.10800339,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650501,-0.86934465,4.26902771,0.99891835,194.9205017,21.36481857,0.01252309,0.12960406,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166763,-2.51579666,3.12339997,2.65720129,177.1560822,20.02292442,0.01173269,0.14142083,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818029,0.64451081,5.10589123,-0.51604760,227.5090790,25.05764008,0.00771083,0.12845916,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539379,3.52943659,13.99800014,-2.63437939,69.76557159,1191.828857,0.04260562,0.89507604,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551586,3.52755404,13.99800014,-2.63254046,69.76390839,1191.800415,0.04248425,0.89503330,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407772,3.53328252,13.99800014,-2.63809943,69.76899719,1191.886597,0.04392268,0.89516324,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383453,3.53703427,13.99800014,-2.64178872,69.77232361,1191.943604,0.04416561,0.89524889,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63849640,1.63886714,28.69518089,-0.26866132,139.1487579,1491.105469,0.05668423,1.37018192,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63793945,1.62559783,28.69518089,-0.26866132,139.1424103,1491.037231,0.05724211,1.35691929,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94699860,1.45977330,26.99517250,-0.26866129,130.9078979,1402.797363,0.04817552,1.19109809,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55327225,1.50705445,27.60016632,-0.26866129,133.8569641,1434.399170,0.04689673,1.23842084,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88705826,1.92323697,26.99526024,-0.26866162,130.7587280,1400.425903,0.10820219,1.65460074,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88015938,1.92237604,26.99526787,-0.26866165,130.7250519,1400.065308,0.11510959,1.65374839,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200268,0.94401848,9.04382229,-0.88662440,43.52192307,44.08663559,0.00182029,0.05743084,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210545,-0.47662476,2.53525782,0.52926552,123.9311295,12.46307564,0.00315260,0.05263882,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917630,-0.73183358,3.21465778,0.82334912,163.2724152,16.03255463,0.00548114,0.09151845,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098446,-0.73378414,3.22650552,0.82565045,163.8650055,16.09076500,0.00552101,0.09184944,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315859,-1.29070020,-1.23021245,1.33339190,8.81157875,80.70246887,0.00294576,0.04268315,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786464,-1.39452529,2.34185863,1.45284474,121.0924454,13.60368061,0.00399408,0.05831544,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04991288,-9.15280533,0.05113608,9.18610573,44.41031647,44.40949631,0.00110967,0.03346916,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04995235,-9.16665077,0.05104993,9.20023918,44.47749329,44.47757339,0.00111306,0.03357121,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139330,-3.98561215,-0.69855982,19.71662140,68.29118347,0.00408333,0.07282947,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187130,0.78330040,-4.04772329,-0.70935541,20.02377701,69.35515594,0.00414869,0.07396401,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297606,-0.53113353,1.12378013,0.54076475,54.86471176,6.05105877,0.00080365,0.00962942,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091487,2.84204412,-2.18512225,-2.74535203,17.92460060,160.0617676,0.00579260,0.09671118,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77963257,-2.66034436,-3.77455759,2.74535203,23.08704758,212.9116821,0.00507533,0.08501185,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99854469,-11.02260685,32.04343796,12.37924862,795.0708618,172.8683167,0.04489750,1.35668504,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47054672,-11.16767311,32.51676559,12.54402733,806.6646118,175.3890839,0.04621645,1.37644649,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753944,6.89224529,2.30935121,327.3839722,36.93025970,0.03848675,0.48179707,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67763376,1.43226671,220.3323669,24.85438728,0.03438023,0.32346466,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67763376,1.43226671,220.3323669,24.85438728,0.03438023,0.32346466,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80582428,5.52486849,807.9231567,93.98696899,0.04731645,1.47719657,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80679321,5.51808310,806.3725586,93.80730438,0.04828538,1.47040498,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898785,6.04371595,-12.78240204,-5.42927217,71.61787415,124.0292740,0.03658723,0.61447769,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042076,6.18443632,-13.01438236,-5.55825043,72.97911072,126.3867645,0.03604299,0.62622964,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375473,-1.85465384,33.47378540,4.69064283,818.4579468,170.8085938,0.09003105,2.83597851,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.78092194,-54.46397781,-12.19421768,288.8508911,489.4635010,0.03289318,1.58669722,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.78092194,-54.46397781,-12.19421768,288.8508911,489.4635010,0.03289318,1.58669722,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49687195,13.78092194,-54.46397781,-12.19421768,288.8508911,489.4635010,0.03289318,1.58669722,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189838,36.92955399,12.68300533,902.0906372,196.5185089,0.08274543,1.78104508,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399185,-11.42667389,37.05597687,13.22215080,908.9638672,198.0157013,0.06198378,1.79548061,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53242493,17.08564186,-54.50857162,-16.17325020,286.5356140,286.5349731,0.02384258,0.91197860,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50856781,16.17324829,-54.40581512,-13.12014866,286.5349731,492.6373291,0.10275232,3.05321169,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05143070,6.60544538,628.6029053,72.76633453,0.06364175,0.92280537,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96119308,17.19252968,905.6765747,207.9965668,0.20598555,6.46593714,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33786774,11.85603809,785.9565430,171.2189026,0.07694155,2.69038987,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299252,3.12293029,-11.60571575,-2.77691174,60.78160095,105.2627945,0.01727909,0.34606442,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555498,-1.17431104,4.70052099,1.35052764,108.9194031,24.17448997,0.01496455,0.17621523,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643271,8.55760479,2.33123183,386.8902588,43.99240112,0.01795176,0.38482499,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643271,8.55725574,2.32864022,388.1703186,43.87271500,0.01760275,0.38223106,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160156,-7.67392445,27.80828476,15.02012348,1305.015381,156.4191437,0.41668481,7.34621143,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160347,-7.67392540,27.55881310,10.58068752,1278.749756,146.0538330,0.16721304,2.90671968,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89989471,14.17361641,-34.89989471,-14.05270672,186.5562897,186.5569763,0.00000000,0.12128367,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89989471,14.17361641,-34.89989471,-14.05270672,186.5562897,186.5569763,0.00000000,0.12128367,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89990997,14.05270672,-34.82871628,-11.84322834,186.5570374,324.1778870,0.07119083,2.20945835,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89990997,14.05270672,-34.82871628,-11.84322834,186.5570374,324.1778870,0.07119083,2.20945835,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65107775,0.96280140,-4.65072393,-0.94912881,23.29085732,35.41932297,0.00035090,0.01371707,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65107775,0.96280140,-4.65072393,-0.94912881,23.29085732,35.41932297,0.00035090,0.01371707,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.04921055,6.57451677,637.4974976,72.16574860,0.06142181,0.89184475,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56179047,16.77081680,-35.39294434,-13.31528759,193.8321381,335.6821899,0.16885090,3.45555353,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368706,-4.14968491,13.59741116,4.65618277,338.5663147,71.97862244,0.00372274,0.50651860,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368706,-4.14968491,13.59741116,4.65618277,338.5663147,71.97862244,0.00372274,0.50651860,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055553,-0.36415800,-13.72779465,0.82671887,68.78775024,327.6016541,0.00276120,0.46260482,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09932232,-16.31660080,-5.54051304,69.93217468,134.0366669,0.00000000,0.55880964,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09932232,-16.31660080,-5.54051304,69.93217468,134.0366669,0.00000000,0.55880964,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,118.6507797,22.48423195,-118.6507797,-17.98867226,278.6210938,481.7822571,0.00000000,4.49553251,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,120.4269867,22.82100296,-120.4269867,-18.25781441,282.7921448,488.9945068,0.00000000,4.56283092,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35025787,26.23227882,-58.35025787,-23.31576729,260.7409668,493.5066223,0.00000000,2.91650915,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96285629,26.50771713,-58.96285629,-23.56057930,263.4784546,498.6878662,0.00000000,2.94712877,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17252350,26.60195160,-59.17252350,-23.64431763,264.4153137,500.4610596,0.00000000,2.95760846,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,109.8434906,-7.18832922,-109.8434906,10.62128067,260.1074524,449.7692261,0.00000000,3.43254089,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,109.8434906,-7.18832922,-109.8434906,10.62128067,260.1074524,449.7692261,0.00000000,3.43254089,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24069977,12.20484924,-34.24069977,-11.78182316,86.42772675,149.4477539,0.00000000,0.42287424,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90309906,12.08448219,-33.90309906,-11.66566944,85.57556152,147.9742584,0.00000000,0.41870484,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30901623,-11.47771168,-5.24808455,30.49528313,51.46111298,0.00000000,0.06112492,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47771168,5.30901623,-11.47771168,-5.24808455,30.49528313,51.46111298,0.00000000,0.06112492,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68039322,-1.51077366,-32.68039322,2.30417156,134.2079926,257.2319946,0.00000000,0.79339796,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371490,-1.52063513,-32.89371490,2.31921196,135.0840302,258.9110718,0.00000000,0.79857689,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89371490,-1.52063513,-32.89371490,2.31921196,135.0840302,258.9110718,0.00000000,0.79857689,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.58498383,2.98062444,-87.58498383,-0.47293562,207.7909698,359.3052063,0.00000000,2.50775933,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.34630585,3.10872173,-91.34630585,-0.49315995,216.7145233,374.7355042,0.00000000,2.61545467,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.70252991,-21.85223198,-78.70252991,24.29805183,193.6693878,337.8982544,0.00000000,2.44615126,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99988556,-18.75705910,36.99988556,21.32963753,169.3182526,1735.510986,0.00000000,2.57262278,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99988556,-18.75705910,36.99988556,21.32963753,169.3182526,1735.510986,0.00000000,2.57262278,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.54130697,-5.61993599,2.54130697,5.63209867,15.13207436,25.22012520,0.00000000,0.01216270,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.55045152,-5.64015865,2.55045152,5.65236473,15.18652439,25.31087494,0.00000000,0.01220647,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99862862,-16.69399452,-23.99862862,17.64977837,122.6556396,235.0899811,0.00000000,0.95578402,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70024300,-16.48643112,-23.70024300,17.43033028,121.1306076,232.1670227,0.00000000,0.94390029,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,172.9569550,-50.88793182,-172.9569550,63.55685043,463.8677063,773.1129150,0.00000000,12.66891956,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41985321,-0.70866930,-11.41985321,0.85487282,46.96885681,90.02363586,0.00000000,0.14620352,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.69982910,17.20760536,-30.69982910,-16.73097610,84.01364899,143.5233154,0.00000000,0.47662881,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.71793175,17.77839279,-31.71793175,-17.28582954,86.79994965,148.2829895,0.00000000,0.49243537,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20522499,0.60444653,-9.20522499,-0.50184119,39.87659836,72.60871887,0.00000000,0.10273422,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01676989,0.39511925,-6.01676989,-0.32801217,26.06437111,47.45890808,0.00000000,0.06714970,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763102,-0.07850233,-6.30763102,0.12200245,25.82433510,49.49664307,0.00000000,0.04350010,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487061,-0.07846798,-6.30487061,0.12194904,25.81303406,49.47498322,0.00000000,0.04348106,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946594,-2.60468936,-9.95806408,3.12278128,235.8369141,42.72407532,0.04140147,0.51809198,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000954,3.68703556,20.00000954,-1.68363047,83.74511719,462.2730408,0.00000000,2.00340533,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,111.4594421,6.50311279,-111.4594421,-2.83103395,262.8869019,449.0985107,0.00000000,3.67235947,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,111.0066376,6.47684622,-111.0066376,-2.81952333,261.8189697,447.2740784,0.00000000,3.65744042,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,116.3515472,6.78863764,-116.3515472,-2.95527434,274.4253845,468.8100281,0.00000000,3.83354425,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000988,0.00000000,0.00000000,0.00004048,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003594,0.00000000,-0.00000000,0.00014724,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003594,0.00000000,-0.00000000,0.00014724,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002721,0.00000000,0.00000000,0.00011149,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000988,0.00000000,0.00000000,0.00004048,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173676,10.96651554,-47.38173676,-9.24027348,199.2592773,381.9136047,0.00000000,1.72624183,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277191,10.05484104,-43.44277191,-8.47210598,182.6943359,350.1641541,0.00000000,1.58273482,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543427,10.30310822,-44.51543427,-8.68129349,187.2053375,358.8102112,0.00000000,1.62181485,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.99205399,-3.36421132,30.99205399,3.71464682,127.7233200,76.63398743,0.00000000,0.35043547,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.99205399,-3.36421132,30.99205399,3.71464682,127.7233200,76.63398743,0.00000000,0.35043547,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.99205399,-3.36421132,30.99205399,3.71464682,127.7233200,76.63398743,0.00000000,0.35043547,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04091644,-19.34194756,83.04091644,27.00668335,344.6545715,3618.873047,0.00000000,7.66471767,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04091644,-19.37638855,83.04091644,27.00668335,344.6861877,3619.205566,0.00000000,7.63020611,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99991608,-21.54037285,84.99991608,29.59865952,354.4490967,3721.715820,0.00000000,8.05827332,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28962803,-2.20083785,-14.28962803,2.36998820,63.02067184,113.2402496,0.00000000,0.16917567,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00234127,-2.31061459,-15.00234127,2.48819733,66.16391754,118.8882523,0.00000000,0.17761351,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-88.76342773,65.64514923,88.76342773,-60.50917053,280.9513855,468.2522888,0.00000000,5.13598347,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289004,-0.68738759,-1.57289004,0.69076651,7.15614462,13.54480362,0.00000000,0.00328114,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695051,-1.03449619,-2.36695051,1.03947675,10.76900959,20.38272858,0.00000000,0.00493760,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381844,1.30067694,-13.58381844,-1.10553777,55.67258453,106.7057800,0.00000000,0.19513908,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54694080,1.29714584,-13.54694080,-1.10253644,55.52144623,106.4161072,0.00000000,0.19460931,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01507187,9.52138901,-32.01507187,-8.65829277,136.5674438,261.7542725,0.00000000,0.86309630,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41526031,9.64040565,-32.41526031,-8.76652145,138.2745361,265.0261841,0.00000000,0.87388504,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.53593576,13.99999428,-0.21936646,71.07862091,1214.259888,0.00000000,1.31657112,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.53593576,13.99999428,-0.21936646,71.07862091,1214.259888,0.00000000,1.31657112,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,1.53593576,13.99999428,-0.21936646,71.07862091,1214.259888,0.00000000,1.31657112,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854034,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.05930328,-15.94704533,-70.05930328,18.66289139,171.7737732,293.4470520,0.00000000,2.71567750,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.44073486,-21.95227814,-96.44073486,25.69040108,236.4567871,403.9468689,0.00000000,3.73828888,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-3.07000542,58.47897339,6.66380692,234.4451141,2359.104248,0.00000000,3.59367085,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-2.93581080,58.47897339,6.66380596,234.4175568,2358.827148,0.00000000,3.72781634,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-3.21918178,58.47897339,6.86573887,234.4771881,2359.426270,0.00000000,3.64659834,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.59071350,26.55575562,-42.59071350,-25.68589211,119.4734879,199.1224670,0.00000000,0.86986470,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.99655819,-25.29804611,-10.56482506,114.7487564,214.4365845,0.00000000,1.43168974,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.11756992,-25.55332756,-10.67146397,115.9066010,216.6005402,0.00000000,1.44613671,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.38289672,45.66699219,3.50085640,186.4034119,1910.635010,0.00000000,3.11800241,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127975,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.48276615,0.00000000,3.50085640,14.21544647,145.7065125,0.00000000,0.01813364,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006871,0.00000000,0.00000000,0.00028072,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81971335,-11.88206100,-0.66389507,48.48866653,92.93661499,0.00000000,0.15581822,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77514249,-11.23598957,-0.62779665,45.85216141,87.88330078,0.00000000,0.14734583,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.66680503,-26.34841156,4.27240229,108.9497604,208.8203583,0.00000000,0.60559714,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45783973,-26.33044434,3.05609989,107.5855026,207.9245148,0.00000000,0.59839541,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459852,-21.16007423,-5.34560823,89.31953430,171.1957703,0.00000000,0.50899017,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261639,-21.07709312,-4.27163744,88.01296234,168.6915283,0.02380979,0.50097913,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.78847504,8.80081749,-84.78847504,-5.98587704,199.9821777,345.8024597,0.00000000,2.81470752,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.77099609,9.11029816,-87.77099609,-6.19651461,207.0167236,357.9664307,0.00000000,2.91371727,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352791,-2.26636863,-12.47352791,2.54785872,51.25044250,99.45783997,0.00000000,0.28152433,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05315995,-11.30027485,2.30823541,46.42982483,90.10293579,0.00000000,0.25504431,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.83082199,2.20406008,-48.83082199,-1.29022110,114.1995239,197.4699554,0.00000000,0.91341025,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12768710,-6.73761129,1.30418515,27.56086349,52.82499695,0.00000000,0.17649798,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122368,-0.24707906,0.09174244,1.06270862,5.86615181,0.00002678,0.00051876,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93354607,-42.63468933,-9.55372238,177.4839325,340.1775513,0.00000000,1.37982333,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63468933,10.93354607,-42.63468933,-9.55372238,177.4839325,340.1775513,0.00000000,1.37982333,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,96.44248962,119.8549042,-96.44248962,-113.7982712,360.9052429,601.5087891,0.00000000,6.05663395,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,91.84999084,-63.06338882,-91.84999084,66.56596375,261.3804626,457.4160767,0.00000000,3.50243998,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53012085,-0.00000000,-20.70331192,86.81837463,748.8084717,0.00000000,0.82680750,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53012085,-0.00000000,-20.70331192,86.81837463,748.8084717,0.00000000,0.82680750,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58167505,1.54700732,4.58167505,-1.53461587,19.40847397,111.1520615,0.00000000,0.01235468,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.84127045,7.10512543,-66.84127045,-4.86487770,160.6444397,267.7407227,0.00000000,2.24024773,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.11603546,7.02803516,-66.11603546,-4.81209373,158.9014435,264.8357239,0.00000000,2.21594095,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-15.30004406,-0.00000000,15.67284012,61.07893753,626.0573120,0.00000000,0.37284032,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.28598154,-1.41842985,-1.26803100,7.73506165,43.76506805,0.00000000,0.01795672,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35964203,-31.29969597,80.35964203,35.64992905,198.9716949,3003.230469,0.00000000,4.35009384,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6535950,-132.1025696,229.6535950,160.1977997,611.2597046,8396.333984,0.00000000,28.09505463,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,124.7960052,-16.70777512,-124.6345367,25.18543053,293.3671875,293.3671875,0.16148093,8.47774887,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,124.7960587,-16.63761711,-124.7960587,16.70777512,308.8115540,293.3672791,0.00000000,0.08195138,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29083252,27.99102592,-63.29083252,-23.67893410,164.5399475,532.1840820,0.00000000,4.31214142,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845947,-17.01757240,185.5845947,29.10689163,428.6741638,5751.377441,0.00000000,12.08922291,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65339470,9.51896000,-23.65339470,-8.93001652,63.44024277,197.5899963,0.00000000,0.58896303,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75133896,9.55835915,-23.75133896,-8.96701908,63.70291519,198.4082336,0.00000000,0.59140182,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95397949,14.06674385,-34.95397949,-13.19637108,93.74932098,291.9899597,0.00000000,0.87034452,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499725,-35.30165863,213.5499725,52.39498138,497.8757935,6838.877930,0.00000000,17.09323692,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999619,-1.81647801,20.99999619,2.90568924,49.08292770,823.1614990,0.00000000,1.08920443,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,0.82472843,38.99998474,2.90568900,90.83518219,1523.381714,0.00000000,3.73041034,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,0.81895477,38.99998474,2.90568924,90.83489990,1523.376953,0.00000000,3.72461271,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,0.81895477,38.99998474,2.90568924,90.83489990,1523.376953,0.00000000,3.72461271,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,0.76385766,38.99998474,2.90568924,90.83229828,1523.333374,0.00000000,3.66954422,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,0.76385766,38.99998474,2.90568924,90.83229828,1523.333374,0.00000000,3.66954422,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.35658145,0.00000000,3.38997030,7.81609440,131.0839081,0.00000000,0.03335017,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-3.35658145,0.00000000,3.38997030,7.81609440,131.0839081,0.00000000,0.03335017,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000080,2.90759683,11.66000080,-2.61294103,28.31827164,273.5544739,0.00000000,0.29465139,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21381679,-10.37315178,-0.08757233,24.03680801,80.62344360,0.00000000,0.12616067,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21381679,-10.37315178,-0.08757233,24.03680801,80.62344360,0.00000000,0.12616067,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-28.17592049,-0.00000000,28.87466812,65.06686401,1165.779053,0.00000000,0.69880348,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-28.17592049,-0.00000000,28.87466812,65.06686401,1165.779053,0.00000000,0.69880348,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72692108,-23.92780495,77.72692108,29.74965858,187.8081055,3364.894775,0.00000000,5.82190847,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.33864594,85.96398163,-2.02931595,211.1863403,3695.760254,0.00000000,18.30927086,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.53105450,85.96398163,-2.02931595,208.0429688,3640.751221,0.00000000,11.50171280,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.91719723,53.43898392,-1.11819446,129.1501770,2260.127930,0.00000000,6.79901218,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62996387,78.69103241,22.10177994,186.4213409,1351.554810,0.00000000,6.47181940,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.24097443,140.5390625,-77.12815094,395.6683350,5182.154785,0.00000000,16.11275291,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.52313614,75.00000000,-25.70938492,191.7808533,3276.257812,0.00000000,6.81385708,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86635590,-39.99999619,68.25479126,1232.195801,184.8293610,0.00000000,3.38843608,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6998901,-4.99189138,150.6998901,17.87044334,353.7354736,4632.951660,0.00000000,12.87847614,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999207,5.57443190,106.1999207,5.95681620,249.4877167,4262.081543,0.00000000,11.53135777,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,29.15616608,99.99997711,-22.74563599,249.0224152,3261.501709,0.00000000,6.41052580,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.32868862,59.99999237,-7.58187771,145.9753876,2493.745605,0.00000000,3.74672294,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15056372,-8.13978004,-0.75406963,33.16380692,342.0017700,0.00000000,0.39649069,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26891422,7.25418615,-11.24955082,-6.62051535,55.01098251,298.9155273,0.01936005,0.63364464,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005722,-15.82832146,24.00005722,18.01401901,125.1660309,1269.183228,0.00000000,2.18570900,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16438007,-2.23162723,8.18194866,2.45083570,34.86193085,348.6193237,0.01756723,0.21920846,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32580566,20.75640488,39.43583298,-18.38845253,108.1978836,717.4979858,0.04084966,2.32807112,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45231628,20.05762100,39.56195831,-17.71138191,107.6890640,714.1434937,0.04046859,2.30635381,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.23723030,34.99999237,32.58850098,107.8600540,772.9969482,0.00000000,1.35128009,1,
