xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6763916,5717.387695,0.35794961,13.21300888,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538895,123.0360260,69.03237915,334.3185120,5711.276367,0.35718462,13.24689102,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787186,-55.84299088,123.0360260,69.03237915,334.3774109,5712.280273,0.35731032,13.18941116,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615417,123.0360260,69.03237915,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77120209,123.0360260,69.03237915,334.3038635,5711.023438,0.35715315,13.26125145,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.844727,0.35713077,13.26041985,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791611,-55.64180756,123.0360260,69.03237915,334.1730652,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757874,5710.541504,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29319382,93.70169830,-16.98622704,242.5277710,4244.235352,0.19553855,7.30696774,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18671608,93.70169830,-16.98622704,242.4667969,4243.167969,0.19544023,7.20042944,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29517174,93.70169830,-16.98622704,242.5597992,4244.795410,0.18529597,7.30889654,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18647766,93.70169830,-16.98622704,242.4627991,4243.098145,0.19543378,7.20019197,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29332161,93.70169830,-16.98622894,242.5298615,4244.271973,0.19554193,7.30709362,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18596840,93.70169830,-16.98622704,242.4542236,4242.948242,0.19541992,7.19968081,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07919121,93.70169830,-16.98622704,242.3874817,4241.780273,0.19531244,7.09292507,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07904625,93.70169830,-16.98622894,242.3850250,4241.736328,0.19530845,7.09278011,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07904625,93.70169830,-16.98622894,242.3850250,4241.736328,0.19530845,7.09278011,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0964966,-8.42094231,150.2309265,16.93513680,375.7433777,626.2389526,0.13443466,8.51419449,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4384308,-8.47391415,151.5752716,17.02636909,379.0888977,631.8148804,0.13683926,8.55245399,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0969086,-8.44745827,150.2290955,16.96178436,375.7462158,626.2437134,0.13219611,8.51432610,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08687191,9.98668194,0.09164524,-9.94390583,24.13309097,38.61322021,0.00477023,0.04284685,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.04344940,35.90476990,87.09660339,-31.80602837,228.1895599,380.3159180,0.05315762,4.09874201,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.22867775,2.33510518,-12.22100258,-2.19686437,51.80497360,29.93853569,0.00768125,0.13826244,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.22834492,-19.71066666,-11.20192146,20.17339134,94.43234253,55.63609695,0.02642856,0.46274540,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46907043,5.57462263,66.46907043,-0.95385134,160.9940948,2750.315186,0.00000000,4.62067652,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46907043,5.55931568,66.46907043,-0.95385134,160.9913177,2750.268311,0.00000000,4.60556602,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576528,-1.04804075,-0.05932396,2.53368139,8.98789406,0.00020407,0.00645182,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822419,31.25999832,2.29310465,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310465,75.26328278,4473.280273,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821571,2.16896248,-0.08723672,-2.14469314,5.29383469,18.44808197,0.00097845,0.02425378,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2569199,-28.75099754,123.7137451,41.60232925,309.7530212,5291.612305,0.45682159,12.85144043,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9141312,-28.98719978,123.9141312,41.60261154,311.4507446,5320.618164,0.00000000,12.61533356,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30003509,1.40157700,-0.30003509,-1.40008211,3.50789022,59.93058777,0.00000000,0.00159591,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30003509,1.40164173,-0.30003509,-1.40008211,3.50804520,59.93096161,0.00000000,0.00160511,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.09891319,-4.17117596,-4.09430933,4.28599834,14.42472553,51.16913223,0.00460462,0.11486109,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.15273285,-4.22861958,-4.14803123,4.34496975,14.61883163,51.85759354,0.00470324,0.11640508,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.62759018,9.19955158,-10.61722851,-8.93122673,34.67084503,119.7722549,0.01035995,0.26837200,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22664452,4.65670204,-21.19776535,-3.92213917,52.79215622,185.8123169,0.02887612,0.73453635,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97965813,4.82519579,-20.95840263,-4.09724617,52.29647064,184.0676117,0.02125230,0.72789121,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8889771,227.7856293,537.5881958,-193.8769531,1400.945923,1484.162964,0.69914997,33.90877151,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8743896,247.6307678,537.5904541,-212.9025421,1420.211060,1502.016968,0.71607220,34.72949982,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00869687,-34.16098785,-0.00107869,34.53062057,82.05886078,1490.743042,0.00761789,0.36946765,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00869687,-34.16098785,-0.00107869,34.53062057,82.05886078,1490.743042,0.00761789,0.36946765,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00869687,-34.16098785,-0.00107869,34.53062057,82.05886078,1490.743042,0.00761789,0.36946765,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-55.36064529,0.00000000,55.32783890,143.7744598,1816.929810,0.00000000,-0.03280506,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-36.89990616,-0.00000000,36.88532257,95.85434723,1211.345947,0.00000000,-0.01458146,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.27577972,16.84406281,-84.95270538,-9.18857002,209.4107513,761.9695435,0.32307419,7.65545368,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.27577972,16.84406281,-84.95270538,-9.18857002,209.4107513,761.9695435,0.32307419,7.65545368,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00390421,-21.84868050,-0.00016455,22.03003693,52.48319626,953.4443970,0.00373939,0.18136029,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00390421,-21.84868050,-0.00016455,22.03003693,52.48319626,953.4443970,0.00373939,0.18136029,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00390421,-21.84868050,-0.00016455,22.03003693,52.48319626,953.4443970,0.00373939,0.18136029,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00390421,-21.84868050,-0.00016455,22.03003693,52.48319626,953.4443970,0.00373939,0.18136029,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-83.21496582,11.62570095,83.27280426,-8.38711071,421.8998108,201.2273712,0.05783542,3.23878336,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-83.21496582,11.62570095,83.27280426,-8.38711071,421.8998108,201.2273712,0.05783542,3.23878336,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-83.21496582,11.62570095,83.27280426,-8.38711071,421.8998108,201.2273712,0.05783542,3.23878336,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.45477295,13.65630150,-65.26766968,-9.22312260,160.8875580,579.8460693,0.18709081,4.43323851,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.51824951,13.67879677,-65.33079529,-9.23703003,161.0432892,580.4074097,0.18745320,4.44182587,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846485,4.41806841,-12.70956230,-4.12403440,32.83600616,116.7172318,0.00890121,0.29409587,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582748,4.52468824,-12.93733120,-4.22520208,33.44518280,118.8826447,0.00849579,0.29956880,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231064,8.49219513,-33.59272003,-7.05582857,83.61103821,291.3717651,0.02958513,1.43635774,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00750351,8.35007763,-32.97898102,-6.93984413,82.08992767,286.0709534,0.02851845,1.41023743,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231064,8.49219513,-33.59272003,-7.05582857,83.61103821,291.3717651,0.02958513,1.43635774,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12658310,7.83376408,-35.06376266,-5.83553123,87.24960327,304.0515747,0.06282140,1.99820364,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78930664,7.83029938,-34.73095322,-5.85034227,86.44988251,301.2648315,0.05835412,1.98000741,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29621315,-8.52237129,-23.28252602,9.06757832,61.12687683,215.1482697,0.01368229,0.54513115,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29168701,-10.58830452,-12.27796555,11.02689838,39.97737503,142.1015167,0.01372175,0.43856817,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47261429,39.56369781,-25.42720222,-37.75430298,115.9513168,391.9492188,0.04540935,1.80920422,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57098961,2.10330963,-6.56947327,-2.04182482,17.08086395,53.57155991,0.00151517,0.06138705,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37886953,2.01465559,-6.37716579,-1.95505726,16.56108856,51.94135666,0.00169936,0.05951282,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96416092,-57.77904510,19.96416092,61.33762741,151.1066284,1089.227051,0.00000000,3.55857396,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,12.99888897,14.98276329,-12.99882221,-14.96638107,50.54433060,50.54489899,0.00035591,0.01642653,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87273216,-2.99351311,-17.83408165,3.84602094,46.20626450,156.9952698,0.03865128,0.85247529,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90918922,-2.93118858,-17.87365913,3.78505516,46.27201080,157.2186584,0.03553124,0.85382640,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28506851,-2.89455652,-17.24771309,3.71904588,44.68675232,151.8324585,0.03735598,0.82444251,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96143341,11.49411964,-20.93330765,-10.61509895,60.98504639,201.8971100,0.02812579,0.87893075,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30340195,-3.99871683,-20.28328705,4.67914963,52.78966904,179.0595856,0.02011157,0.68044156,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78612423,-5.69896460,10.78612423,6.04367208,63.29534531,30.36251831,0.00000000,0.34469000,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81303120,-1.13423109,10.81303120,1.40451884,56.41138077,26.77702141,0.00000000,0.27024981,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82211912,-0.20054434,0.82224190,0.20444638,19.35220718,2.11244559,0.00012275,0.00389502,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84819925,-0.18016252,0.84844333,0.18413176,19.83008194,2.16459346,0.00024538,0.00398562,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70757008,1.21268845,-4.70203590,-1.09626710,12.07577801,220.3250275,0.00553437,0.11643351,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79615402,1.22831607,-4.79035187,-1.10975003,12.29856777,224.3898621,0.00580321,0.11857361,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70875740,1.23748374,-4.70378160,-1.12083995,12.09414291,220.6598358,0.00497486,0.11663614,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.39113617,4.36458588,-11.38465214,-4.13734961,32.39469147,103.8601532,0.00648434,0.22723386,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.14044094,4.23052406,-11.13344669,-4.00861883,31.64577866,101.4592590,0.00699513,0.22196090,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21729279,0.91301817,-21.19508171,-0.17125589,57.11978149,181.1389160,0.02221073,0.74178702,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.44014931,0.93843901,-21.41825676,-0.18877037,57.72158813,183.0473633,0.02189307,0.74961877,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.65019703,0.68734020,-8.63592148,-0.48837057,23.82285500,74.71710205,0.01427469,0.19892153,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30780983,1.00471163,-8.30192757,-0.81242418,22.97420692,72.05539703,0.00588024,0.19223866,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62818241,-1.64565778,-11.61422443,2.00219035,30.51355743,101.0184021,0.01395786,0.35650322,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36554623,-1.64938426,-11.35066795,1.99797952,29.83944702,98.78667450,0.01487829,0.34857696,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35361862,8.20720387,-23.32348061,-7.23867798,65.00978088,210.6895294,0.03013777,0.96847188,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76866531,8.00552845,-22.73942375,-7.06124544,63.38483429,205.4233246,0.02924015,0.94426918,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78308415,-7.22102594,-2.78036165,7.31716537,20.36444473,67.27144623,0.00272149,0.09614397,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78387070,-7.16705227,-2.78141761,7.26257133,20.23272896,66.83630371,0.00245353,0.09552871,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60736561,3.41983318,-11.59277153,-3.04180622,32.51967621,103.1267700,0.01459291,0.37802604,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05399513,6.49769735,-22.02626419,-5.77944422,61.78739929,195.9408875,0.02772654,0.71824950,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44149017,4.80206013,-30.39153290,-3.50787783,82.03805542,263.0189819,0.04995965,1.29419291,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05673210,9.27224636,-0.05536866,-9.19669437,22.18001366,44.46075439,0.00136337,0.07555965,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.05682597,9.25789070,-0.05546671,-9.18257046,22.14607239,44.39273071,0.00135921,0.07532860,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39277077,-29.97294998,21.42742157,31.25638580,89.18947601,609.4599609,0.03465569,1.28354418,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.53209686,-22.73694420,86.60879517,26.62556839,439.8741455,219.8413696,0.07670017,3.88869834,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13376617,13.99098587,-42.06731796,-12.26962090,107.8242111,368.2360229,0.06644976,1.72136533,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13376617,13.99098587,-42.06731796,-12.26962090,107.8242111,368.2360229,0.06644976,1.72136533,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97984314,10.27864265,-29.93026924,-8.72954178,81.82506561,268.0391846,0.04957240,1.54913771,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63057017,0.37421268,0.63091099,2.87611413,6.01369381,0.00001607,0.00034074,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419662,-0.63057017,0.37421268,0.63091099,2.87611413,6.01369381,0.00001607,0.00034074,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39904594,39.37199783,-11.58282566,171.9514771,1762.503052,0.00000000,2.81626391,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41383171,39.37199783,-11.58282566,171.9723206,1762.715698,0.00000000,2.83095884,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42361927,39.37199783,-11.58282566,171.9861298,1762.857178,0.00000000,2.84075880,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35991669,39.37199783,-11.58282566,171.8964233,1761.938477,0.00000000,2.77712059,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41383171,39.37199783,-11.58282566,171.9723206,1762.715698,0.00000000,2.83095884,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551044,-4.42593002,-1.54847729,19.67458916,217.5552063,0.00663456,0.09701201,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547837,-4.42593002,-1.54847729,19.67454338,217.5551910,0.00663454,0.09701168,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559078,-4.42593002,-1.54847729,19.68273163,217.6452332,0.00664005,0.09709233,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18393707,-29.27984619,91.18393707,37.32218933,395.7314453,4056.248291,0.00000000,8.04224205,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18393707,-29.35748672,91.18393707,37.32218933,395.8243103,4057.198486,0.00000000,7.96473598,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.43108749,91.18397522,37.32220078,395.1455994,4050.241699,0.00000000,7.89116478,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.36497116,91.18397522,37.32220078,395.0619202,4049.384766,0.00000000,7.95722103,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.43111610,91.18397522,37.32220078,395.1448669,4050.234131,0.00000000,7.89113569,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.39803886,91.18397522,37.32220078,395.1029663,4049.805420,0.00000000,7.92416954,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18398285,-29.28799057,91.18398285,37.32220078,394.9667664,4048.407715,0.00000000,8.03430367,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.42001152,91.18397522,37.32220078,395.1336060,4050.117676,0.00000000,7.90225410,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.40901756,91.18397522,37.32220078,395.1171570,4049.950928,0.00000000,7.91316938,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18397522,-29.40901756,91.18397522,37.32220078,395.1171570,4049.950928,0.00000000,7.91316938,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18393707,-29.39685059,91.18393707,37.32218933,396.0016479,4059.016602,0.00000000,7.92539215,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000026,1.30159914,-0.48000026,-1.30000031,5.73419666,58.77811432,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838745,4000.408936,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531616,-6.78303146,17.87291527,7.19365406,89.88842010,155.7122345,0.01759810,0.41062236,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803806,-5.31417513,9.49800491,5.60000134,51.17859650,966.7551880,0.00996736,0.28584957,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26233625,15.50000477,-2.12659621,74.80548096,1309.095703,0.00000000,1.13574433,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26233625,15.50000477,-2.12659621,74.80548096,1309.095703,0.00000000,1.13574433,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26233625,15.50000477,-2.12659621,74.80548096,1309.095703,0.00000000,1.13574433,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42766094,-2.90963697,15.50000000,4.03318501,74.14448547,1340.132568,0.07233766,1.12354255,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53336334,15.46651554,-54.49896622,-13.80689430,288.9665222,288.9664612,0.03440311,1.65953314,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53336334,15.46651554,-54.49896622,-13.80689430,288.9665222,288.9664612,0.03440311,1.65953314,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53336334,15.46651554,-54.49896622,-13.80689430,288.9665222,288.9664612,0.03440311,1.65953314,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010990,-1.96020901,5.51380491,2.04257584,261.9183655,28.43668938,0.00369760,0.08240367,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51010990,-1.96020901,5.51380491,2.04257584,261.9183655,28.43668938,0.00369760,0.08240367,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634447,0.01921284,-0.08628938,-0.01870296,0.45844656,4.19872236,0.00005492,0.00050758,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744483,0.10742614,-0.40727705,-0.10499538,2.18385005,20.00105858,0.00016748,0.00242624,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75296354,-1.12625575,3.77370644,1.34865105,176.7974701,20.82844543,0.02074379,0.22240065,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64123321,-0.72688681,3.65934300,0.92941326,167.5370331,19.62299728,0.01811034,0.20253393,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06814456,-0.19317307,1.06882453,0.20301172,49.41956329,5.55186558,0.00067974,0.00984983,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62582207,0.72554827,-12.60080147,-0.36124969,63.57239151,110.0958939,0.02502700,0.36431715,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00413227,1.06905258,-13.98394680,-0.66405624,70.60101318,122.2681808,0.02018723,0.40504715,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22601032,4.12848377,-8.21650028,-3.93914890,46.26626587,160.2494507,0.00950827,0.18932636,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43237305,4.06563377,-8.41964531,-3.87322092,47.05762100,162.9903259,0.01272934,0.19238670,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44928074,4.31460571,-8.44083977,-4.11941051,47.69019318,165.1816559,0.00843860,0.19521703,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588974,2.63556552,-6.14612150,-2.34040427,33.85692215,310.3327026,0.01976799,0.29517201,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276503,2.65348172,-6.14612103,-2.34040427,33.87808609,302.5208740,0.01664385,0.31308427,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508553,-1.41744125,7.21263885,1.70854735,333.7391052,37.41175842,0.01755418,0.29110685,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987177,-2.55079722,7.22920465,2.87179971,348.0483093,39.26153946,0.01933300,0.32100827,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.48278576,-49.06064987,-0.40516356,51.69470215,246.3069763,2103.866699,0.07762058,2.63418245,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255856,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43298841,-1.38918447,3.44221592,1.51215529,163.0130157,18.98168373,0.00922610,0.12295187,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45467114,-1.39611077,3.46401000,1.51983345,164.0121155,19.09801292,0.00933953,0.12370110,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03169394,-0.76699299,3.03660750,0.83824497,138.5084076,16.12827492,0.00491402,0.07126355,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99742723,-0.75810707,3.00228906,0.82853448,136.9405212,15.94567776,0.00486319,0.07045652,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60850239,1.08619988,-2.60368705,-0.99832827,14.11882973,119.6367950,0.00481519,0.08787715,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61128068,1.09284508,-2.60372543,-0.99833542,14.30844212,121.2434464,0.00755545,0.09451180,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07089806,2.70916009,-7.05484295,-2.44480014,37.80307007,346.2254639,0.01605633,0.26436940,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07157993,2.70997930,-7.05491209,-2.44481015,38.07651901,348.7298279,0.01666827,0.26517704,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70876360,-1.17527640,4.72316217,1.36521256,223.3666687,24.24337006,0.01439779,0.18992832,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78788948,-4.97898102,10.83415794,5.05557871,260.5476379,61.35533905,0.04623032,0.07672266,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95937979,0.08713017,-1.95574689,-0.03524118,10.03798199,91.93444061,0.00363325,0.05189228,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929968,0.08415672,-1.95558834,-0.03227462,10.03690815,91.92458344,0.00371144,0.05188116,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59109020,3.16433120,-11.57511330,-2.79961872,60.33140945,104.4830933,0.01597790,0.36473367,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22400188,3.35962915,-12.20780277,-2.97480869,63.65556717,110.2399673,0.01619898,0.38485816,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67056656,11.31400204,-31.56513596,-8.68160534,168.8681793,804.2352905,0.10543270,2.63246489,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17726517,12.39993477,-35.04803467,-9.48093224,187.2858734,891.9492188,0.12922671,2.91905713,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77053165,3.68974137,-9.75926971,-3.43586349,52.99517059,91.77811432,0.01126432,0.25390583,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57495403,3.57525945,-9.56300926,-3.32683039,51.86189651,89.81542206,0.01194730,0.24843349,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78800583,-4.97899294,10.84134579,5.05651951,260.9717102,61.43765640,0.05325794,0.07751989,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51759863,0.11497721,-1.51535261,-0.08438978,7.80794287,71.51025391,0.00224603,0.03058425,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95649362,0.24313115,-2.95249891,-0.18348841,15.21869469,139.3827362,0.00399413,0.05963959,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73243713,-0.62279946,2.73674369,0.68503928,128.1139832,13.95469189,0.00430461,0.06222854,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876853,0.42926204,-2.28399825,-0.30431625,11.37885475,104.2985382,0.00477023,0.12493938,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78714848,1.70927155,13.84700584,-0.58528394,67.88298035,579.8337402,0.05985526,1.12399006,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758308,1.53973579,13.84700394,-0.79403448,67.93383026,580.2681274,0.02942129,0.74571651,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640366,1.71776474,13.84700394,-0.59248322,67.88447571,579.8464966,0.06060149,1.12527919,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84701443,0.99105573,13.84701443,-0.24188839,67.83282471,579.4052734,0.00000000,0.74914169,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368713,2.03548026,16.09700775,-0.46777403,78.87619019,673.7340698,0.08332103,1.56770670,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369858,2.02683949,16.09700966,-0.42923424,78.87092590,673.6892090,0.08330990,1.59760976,1,
