xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260923,-0.39273995,5.27893162,0.52863151,45.30620956,25.92323303,0.00632127,0.13590720,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900793,-0.39236313,5.26529646,0.52791220,45.18973923,25.85659027,0.00628880,0.13555869,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425468,2.92622137,20.44601059,-1.26724124,100.3364105,1075.195923,0.05175623,1.65899730,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875511,2.85604620,18.45300865,-0.86536270,90.48188019,969.5956421,0.09425341,1.99069703,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857445,3.44809937,24.37201309,-1.20133138,119.5186615,1280.751221,0.07343738,2.24678683,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37202072,2.65138602,24.37202072,-0.41534743,119.3911133,1279.384399,0.00000000,2.23605156,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628845,3.15807271,22.40001106,-1.14744937,109.8587646,1177.236572,0.06372311,2.01063156,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301437,2.17479420,18.45301437,-0.88922614,90.48745728,969.6553345,0.00000000,1.28558004,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26262116,0.53833520,-1.25198114,-0.43694162,6.81422949,59.29685593,0.01063982,0.10139127,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38401461,0.53593755,-3.38005900,-0.47904193,18.40217781,63.73844528,0.00395521,0.05689485,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30728936,0.51888341,-3.30334520,-0.46329492,17.98084641,62.27913666,0.00394512,0.05558655,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73346663,2.52697897,-6.71644115,-2.28028011,36.13675690,331.2294312,0.01702636,0.24669464,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37204075,2.39160967,-6.35593700,-2.15816760,34.19754791,313.4549561,0.01610365,0.23345706,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52889442,0.88108128,-2.52335930,-0.82665950,13.45570469,369.7087708,0.00553506,0.05442812,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99646187,0.39984897,-0.99525589,-0.37794533,5.39483309,148.2281189,0.00120588,0.02190137,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331649,0.16989441,-0.53297120,-0.16589822,2.81460881,75.00007629,0.00034557,0.00400084,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79362369,-0.89861172,2.80175877,1.01668060,136.8572998,14.95529366,0.00813489,0.11806116,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435469,-0.90702248,2.79203629,1.02486467,136.5668335,14.92354584,0.00768141,0.11783979,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17130661,1.79908013,-5.15708876,-1.62202990,27.53473091,239.7971954,0.01421736,0.17704630,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17694378,1.85919547,-5.15708876,-1.62202990,27.66221809,240.9075623,0.01985440,0.23716979,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709172,-0.72446227,3.55752635,0.83245021,162.4441986,17.80514717,0.01043724,0.10801709,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709172,-0.72446227,3.55752635,0.83245021,162.4441986,17.80514717,0.01043724,0.10801709,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650835,-0.86934483,4.26903248,0.99893498,194.9328766,21.36617470,0.01252468,0.12962051,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165667,-2.51561046,3.12338948,2.65702033,177.1593018,20.02328682,0.01173311,0.14142592,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819937,0.64432424,5.10591078,-0.51584858,227.5201263,25.05885506,0.00771158,0.12847163,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541096,3.51459789,13.99800205,-2.61987662,69.75247955,1191.605225,0.04258962,0.89474005,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553398,3.51271558,13.99800205,-2.61803794,69.75082397,1191.576904,0.04246832,0.89469767,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409584,3.51849079,13.99800205,-2.62364340,69.75591278,1191.663086,0.04390622,0.89482784,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385265,3.52224255,13.99800205,-2.62733293,69.75921631,1191.720093,0.04414903,0.89491278,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63836670,1.56594181,28.69503212,-0.19613768,139.1283569,1490.886841,0.05666760,1.36978006,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63780594,1.55267954,28.69503212,-0.19613768,139.1221466,1490.820435,0.05722545,1.35652447,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686890,1.38689923,26.99503326,-0.19613768,130.8886414,1402.590820,0.04816135,1.19074762,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314636,1.43417108,27.60002899,-0.19613768,133.8375244,1434.190796,0.04688310,1.23806107,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88688850,1.85006368,26.99504852,-0.19613773,130.7330627,1400.151123,0.10815972,1.65395117,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87998772,1.84920239,26.99504852,-0.19613773,130.6993713,1399.790161,0.11506438,1.65309870,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400954,9.04381847,-0.88661528,43.52195358,44.08666611,0.00182029,0.05743093,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926558,123.9312515,12.46308804,0.00315260,0.05263891,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334924,163.2725677,16.03256989,0.00548115,0.09151861,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565063,163.8651581,16.09078217,0.00552102,0.09184960,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23318076,-1.29040372,-1.23023462,1.33309507,8.81155777,80.70227814,0.00294575,0.04268294,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33784699,-1.39422822,2.34184146,1.45255327,121.0982819,13.60433483,0.00399446,0.05832106,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05446059,-9.14910316,0.05550423,9.18257046,44.39261246,44.39272308,0.00110882,0.03344333,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05439079,-9.16312218,0.05539808,9.19669437,44.46063614,44.46075439,0.00111220,0.03354546,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139372,-3.98561168,-0.69855982,19.71668053,68.29139709,0.00408335,0.07282989,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330076,-4.04772234,-0.70935541,20.02383995,69.35536957,0.00414871,0.07396444,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076481,54.86486816,6.05107689,0.00080365,0.00962948,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19084930,2.84085917,-2.18505740,-2.74417877,17.92353249,160.0522461,0.00579191,0.09669967,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77971411,-2.65915775,-3.77463818,2.74417901,23.08889008,212.9286957,0.00507615,0.08502544,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99861145,-11.02261734,32.04352188,12.37981701,795.2341309,172.9038544,0.04491595,1.35724282,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47061539,-11.16768456,32.51684952,12.54460335,806.8305054,175.4251099,0.04623545,1.37701237,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85377026,-1.82754076,6.89227486,2.30955362,327.4522705,36.93796158,0.03850281,0.48199809,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326239,-1.10879695,4.67765760,1.43240237,220.3783569,24.85957336,0.03439457,0.32359964,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326239,-1.10879695,4.67765760,1.43240237,220.3783569,24.85957336,0.03439457,0.32359964,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75854683,-4.04767847,17.80588341,5.52550077,808.0950928,94.00696564,0.04733659,1.47782540,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75854683,-4.04767847,17.80685425,5.51874161,806.5521851,93.82820129,0.04830690,1.47106004,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81903267,6.04400063,-12.78243065,-5.42927742,71.63415527,124.0574799,0.03660386,0.61475706,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05046558,6.18472672,-13.01441002,-5.55825615,72.99569702,126.4154968,0.03605938,0.62651438,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38382339,-1.85465312,33.47389221,4.69191408,818.6414185,170.8468933,0.09007145,2.83725095,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49897003,13.80689430,-54.46604538,-12.21892071,288.9664917,489.6593628,0.03291950,1.58796716,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49897003,13.80689430,-54.46604538,-12.21892071,288.9664917,489.6593628,0.03291950,1.58796716,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49897003,13.80689430,-54.46604538,-12.21892071,288.9664917,489.6593628,0.03291950,1.58796716,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84688568,-10.90190887,36.92966843,12.68385029,902.3018188,196.5644989,0.08278418,1.78187919,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99406815,-11.42668533,37.05608368,13.22300243,909.1765137,198.0620728,0.06201280,1.79632139,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53189468,17.02021027,-54.50804901,-16.10811424,286.5349731,286.5347290,0.02384248,0.91197479,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50803757,16.10811424,-54.40528488,-13.05502033,286.5346680,492.6368408,0.10275214,3.05320644,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98784065,-5.68268538,13.05153656,6.60627413,628.8814697,72.79858398,0.06369817,0.92362350,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75531006,-10.72661018,37.96141052,17.19626808,905.9376831,208.0565186,0.20610429,6.46966410,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26099014,-9.16563225,32.33797455,11.85749054,786.1672974,171.2648468,0.07698284,2.69183373,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62302876,3.12312126,-11.60574245,-2.77691436,60.79814529,105.2914658,0.01728850,0.34625286,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556404,-1.17431188,4.70053768,1.35061967,108.9475784,24.18074417,0.01497230,0.17630641,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53967667,-1.94643474,8.55763912,2.33148384,387.0159302,44.00668335,0.01796342,0.38507503,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53967571,-1.94643474,8.55728912,2.32888937,388.2956543,43.88688278,0.01761412,0.38247797,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39177704,-7.67394447,27.80898285,15.02933979,1305.831909,156.5170135,0.41720638,7.35540628,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39172363,-7.67393923,27.55910492,10.58368111,1279.404907,146.1286774,0.16738446,2.90969992,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89783478,14.06627178,-34.89783478,-13.94524288,186.4333496,186.4335175,0.00000000,0.12112336,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89783478,14.06627178,-34.89783478,-13.94524288,186.4333496,186.4335175,0.00000000,0.12112336,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89782333,13.94524288,-34.82672501,-11.73869038,186.4334564,323.9631653,0.07109655,2.20653224,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89782333,13.94524288,-34.82672501,-11.73869038,186.4334564,323.9631653,0.07109655,2.20653224,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280724,-4.65073824,-0.94912982,23.29498100,35.42559433,0.00035103,0.01372192,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280724,-4.65073824,-0.94912982,23.29498100,35.42559433,0.00035103,0.01372192,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98784447,-5.68268728,13.04932690,6.57543230,637.8201904,72.20229340,0.06148402,0.89274812,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56212616,16.77441216,-35.39310837,-13.31531525,193.9322052,335.8554993,0.16902532,3.45912266,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372139,-4.14849949,13.59744644,4.65533495,338.6791077,72.00259399,0.00372522,0.50685608,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372139,-4.14849949,13.59744644,4.65533495,338.6791077,72.00259399,0.00372522,0.50685608,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73061562,-0.36145186,-13.72785091,0.82433569,68.81175995,327.7159729,0.00276313,0.46292776,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31663895,6.09924364,-16.31663895,-5.54051971,69.92678833,134.0263367,0.00000000,0.55872363,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31663895,6.09924364,-16.31663895,-5.54051971,69.92678833,134.0263367,0.00000000,0.55872363,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,122.4406967,22.37619972,-122.4406967,-17.60047150,287.1719360,496.5681152,0.00000000,4.77570105,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,124.2736359,22.71135330,-124.2736359,-17.86380196,291.4709778,504.0016479,0.00000000,4.84719372,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34994888,26.20198441,-58.34994888,-23.27433014,261.2387085,494.4486084,0.00000000,2.92765427,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96254730,26.47710800,-58.96254730,-23.51870537,263.9814453,499.6398010,0.00000000,2.95839095,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17221451,26.57123184,-59.17221451,-23.60229683,264.9200745,501.4163513,0.00000000,2.96891046,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.6724091,-8.67475700,-113.6724091,12.37584972,270.0758972,467.0063782,0.00000000,3.70068264,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.6724091,-8.67475700,-113.6724091,12.37584972,270.0758972,467.0063782,0.00000000,3.70068264,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24100876,12.19646263,-34.24100876,-11.78193378,86.62033081,147.9764709,0.00000000,0.41458896,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90340424,12.07627773,-33.90340424,-11.66567326,85.76632690,146.5173492,0.00000000,0.41050130,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47826672,5.30981350,-11.47826672,-5.24821854,30.65970230,51.73857117,0.00000000,0.06178581,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47826672,5.30981350,-11.47826672,-5.24821854,30.65970230,51.73857117,0.00000000,0.06178581,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68074036,-1.68903494,-32.68074036,2.46506643,134.4039764,254.3875580,0.00000000,0.77594829,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89406204,-1.70005631,-32.89406204,2.48113012,135.2812958,256.0480652,0.00000000,0.78101331,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89406204,-1.70005631,-32.89406204,2.48113012,135.2812958,256.0480652,0.00000000,0.78101331,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.20093536,2.39939690,-84.20093536,-0.07632951,199.9959564,345.8263245,0.00000000,2.32313776,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.81693268,2.50253320,-87.81693268,-0.07952184,208.5847778,360.6777954,0.00000000,2.42290449,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.79916382,-17.39775848,-75.79916382,19.61313820,184.6464539,321.5716858,0.00000000,2.21547580,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00302887,-40.94405365,37.00302887,45.50171280,225.3662720,2310.002441,0.00000000,4.55770588,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00302887,-40.94405365,37.00302887,45.50171280,225.3662720,2310.002441,0.00000000,4.55770588,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51379395,6.15495300,-16.51379395,-5.92242622,71.96850586,136.2155457,0.00000000,0.23258118,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35347748,6.46797037,-17.35347748,-6.22351599,75.62800598,143.1416321,0.00000000,0.24440733,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46734619,6.51042175,-17.46734619,-6.26440144,76.12426758,144.0810089,0.00000000,0.24601106,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.21648300,-21.55105209,1.21648300,21.70170784,53.25691605,88.76152802,0.00000000,0.15065555,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.22086024,-21.62859917,1.22086024,21.77979660,53.44855118,89.08091736,0.00000000,0.15119766,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00388336,-17.19897842,-24.00388336,18.15129662,127.2081528,234.6722260,0.00000000,0.95239133,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70543098,-16.98514748,-23.70543098,17.92562294,125.6265259,231.7545013,0.00000000,0.94054985,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,199.4497681,-72.34280396,-199.4497681,91.26645660,566.9265137,944.8775635,0.00000000,18.92364693,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.42032719,-0.70947313,-11.42032719,0.85489321,46.84283829,89.78209686,0.00000000,0.14542001,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.25131226,23.12716675,-29.25131226,-22.59735680,89.67143250,151.3205872,0.00000000,0.52982450,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.22138214,23.89428139,-30.22138214,-23.34678268,92.64544678,156.3389435,0.00000000,0.54739517,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20644188,0.60330015,-9.20644188,-0.50185728,40.14014816,72.12680817,0.00000000,0.10137514,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01756525,0.39427653,-6.01756525,-0.32805827,26.23660851,47.14393616,0.00000000,0.06626138,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30767441,-0.07828730,-6.30767441,0.12200295,25.88824272,49.61912537,0.00000000,0.04371566,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30491352,-0.07825303,-6.30491352,0.12194955,25.87691307,49.59741592,0.00000000,0.04369653,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99949455,-2.35016537,-9.95847893,2.86343598,234.7370148,42.52482224,0.04101619,0.51327062,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00095367,4.73709106,20.00095367,-2.71969628,85.10080719,463.8845215,0.00000000,2.01739717,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.48853302,1.85570323,-59.48853302,-0.84413218,137.9929199,235.7379608,0.00000000,1.01186109,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.24686050,1.84832215,-59.24686050,-0.84069288,137.4323425,234.7802582,0.00000000,1.00775039,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,62.09957123,1.93725061,-62.09957123,-0.88116413,144.0496216,246.0848389,0.00000000,1.05627310,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000996,-0.00000000,0.00000000,0.00004065,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003625,-0.00000000,-0.00000000,0.00014787,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003625,-0.00000000,-0.00000000,0.00014787,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002745,0.00000000,0.00000000,0.00011197,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000996,-0.00000000,0.00000000,0.00004065,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38191223,10.95155144,-47.38191223,-9.24029064,198.3927307,380.2527466,0.00000000,1.71126020,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44293594,10.04112053,-43.44293594,-8.47212124,181.8998413,348.6413574,0.00000000,1.56899881,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51560211,10.28905010,-44.51560211,-8.68130970,186.3912048,357.2498169,0.00000000,1.60773957,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-29.94131660,-8.44307041,29.94131660,8.78905964,126.9104691,76.14627838,0.00000000,0.34598926,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-29.94131660,-8.44307041,29.94131660,8.78905964,126.9104691,76.14627838,0.00000000,0.34598926,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-29.94131660,-8.44307041,29.94131660,8.78905964,126.9104691,76.14627838,0.00000000,0.34598926,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03991699,-12.18129730,83.03991699,19.60787201,339.2577209,3562.205811,0.00000000,7.42655754,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.03992462,-12.21515560,83.03992462,19.60787392,339.2776184,3562.415283,0.00000000,7.39262772,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99880981,-13.72061062,84.99880981,21.48972321,348.0312805,3654.328125,0.00000000,7.76910019,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28985882,-2.20016599,-14.28985882,2.37001228,59.94115829,113.4511948,0.00000000,0.16980647,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00258446,-2.30988216,-15.00258446,2.48821855,62.93078995,119.1097107,0.00000000,0.17827576,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-13.75273800,13.30216980,13.75273800,-13.15633392,47.34250641,78.90417480,0.00000000,0.14583565,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57290637,-0.68753070,-1.57290637,0.69076365,7.01469421,13.44482994,0.00000000,0.00323292,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36697507,-1.03462481,-2.36697507,1.03948987,10.55600357,20.23233986,0.00000000,0.00486504,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58385563,1.29887462,-13.58385563,-1.10553491,54.73519516,106.2205124,0.00000000,0.19336820,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54697800,1.29535091,-13.54697800,-1.10254240,54.58660126,105.9321518,0.00000000,0.19284323,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01515579,9.49191093,-32.01515579,-8.65830612,134.2139435,257.2433777,0.00000000,0.83360475,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41534424,9.61055946,-32.41534424,-8.76653481,135.8916016,260.4588928,0.00000000,0.84402490,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99952126,2.31385207,13.99952126,-0.97749305,71.61083984,1223.351685,0.00000000,1.33636069,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99952126,2.31385207,13.99952126,-0.97749305,71.61083984,1223.351685,0.00000000,1.33636069,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99952126,2.31385207,13.99952126,-0.97749305,71.61083984,1223.351685,0.00000000,1.33636069,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42062378,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113426,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.08479309,-15.98547745,-70.08479309,18.70384789,171.8536224,293.5834045,0.00000000,2.71820211,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.47582245,-22.00518036,-96.47582245,25.74677849,236.5666656,404.1345825,0.00000000,3.74176431,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47875977,-3.05341911,58.47875977,6.64708710,234.4407806,2359.060547,0.00000000,3.59353757,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47874832,-2.91922522,58.47874832,6.64708614,234.4133453,2358.784424,0.00000000,3.72768259,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47874832,-3.20210004,58.47874832,6.84851313,234.4725189,2359.379395,0.00000000,3.64645338,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.38887405,24.71261978,-47.38887405,-23.72500992,127.3029709,212.1716461,0.00000000,0.98761058,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29808235,11.99534798,-25.29808235,-10.56483364,114.6998444,214.3451996,0.00000000,1.43046987,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55336571,12.11634636,-25.55336571,-10.67147350,115.8572083,216.5082397,0.00000000,1.44490457,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,-0.34596205,45.66698837,3.46388102,186.4021912,1910.622437,0.00000000,3.11796188,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331146,0.00000000,0.05369739,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996369,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.44616961,0.00000000,3.46388102,14.06607151,144.1754456,0.00000000,0.01775455,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028078,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81967127,-11.88206196,-0.66389507,48.48212051,92.92406464,0.00000000,0.15577619,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77510273,-11.23598957,-0.62779665,45.84597015,87.87143707,0.00000000,0.14730607,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.62255716,-26.34841156,4.22783232,108.9207840,208.7648315,0.00000000,0.60527515,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45763040,-26.33044434,3.05590296,107.5866318,207.9266968,0.00000000,0.59840786,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459137,-21.16007423,-5.34558964,89.32053375,171.1976929,0.00000000,0.50900155,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77260971,-21.07709312,-4.27161884,88.01394653,168.6934052,0.02381032,0.50099033,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.27726746,8.81284809,-84.27726746,-6.03130293,198.7922668,343.7449036,0.00000000,2.78131223,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.24180603,9.12275124,-87.24180603,-6.24353838,205.7849884,355.8365173,0.00000000,2.87914729,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353077,-2.26634359,-12.47353077,2.54785895,51.25271988,99.46227264,0.00000000,0.28154939,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027580,-2.05313730,-11.30027580,2.30823541,46.43189240,90.10694122,0.00000000,0.25506702,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.13078690,2.30039430,-48.13078690,-1.41233313,112.5765686,194.6635742,0.00000000,0.88763255,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761272,-1.12769639,-6.73761272,1.30418515,27.56015205,52.82362366,0.00000000,0.17648886,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710588,-0.09122372,-0.24707910,0.09174245,1.06268096,5.86599874,0.00002678,0.00051873,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63471222,10.93359947,-42.63471222,-9.55372429,177.4872742,340.1839294,0.00000000,1.37987494,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63471222,10.93359947,-42.63471222,-9.55372429,177.4872742,340.1839294,0.00000000,1.37987494,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.8823242,120.0386963,-100.8823242,-113.7465744,367.8545532,613.0910034,0.00000000,6.29212475,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,96.07841492,-62.88834763,-96.07841492,66.60890198,269.3916626,471.4356995,0.00000000,3.72042608,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52934456,-0.00000000,-20.70256615,86.81681061,748.7949219,0.00000000,0.82677764,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52934456,-0.00000000,-20.70256615,86.81681061,748.7949219,0.00000000,0.82677764,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58182192,1.53354466,4.58182192,-1.52116740,19.39736748,111.0884705,0.00000000,0.01234054,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,69.04993439,6.74915552,-69.04993439,-4.36248970,165.8110504,276.3517456,0.00000000,2.38666606,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.30074310,6.67592716,-68.30074310,-4.31515694,164.0119934,273.3533325,0.00000000,2.36077094,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.60805321,-0.00000000,12.86119080,50.33230209,515.9042358,0.00000000,0.25318214,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29060197,-1.41842985,-1.27259421,7.74735785,43.83464432,0.00000000,0.01801385,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.34586334,-71.74102783,80.34586334,78.52729797,248.5153351,3751.031250,0.00000000,6.78613615,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127197,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,168.9665680,-25.33807755,-168.6655579,41.14233017,400.5525208,400.5525208,0.30103511,15.80434132,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,168.9696503,-25.19694901,-168.9696503,25.33807755,421.6459961,400.5596619,0.00000000,0.15278000,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29140472,28.01211739,-63.29140472,-23.67905045,164.9396362,533.4767456,0.00000000,4.33311653,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5836945,-18.11459160,185.5836945,30.21721268,428.9098511,5754.540527,0.00000000,12.10252476,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65493774,9.53204536,-23.65493774,-8.93032455,64.12467957,199.7217407,0.00000000,0.60173994,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75288773,9.57149982,-23.75288773,-8.96732807,64.39019775,200.5488129,0.00000000,0.60423160,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95625687,14.08608150,-34.95625687,-13.19682789,94.76075745,295.1401978,0.00000000,0.88922566,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5447235,-45.82522964,213.5447235,63.22922134,502.3799133,6900.748047,0.00000000,17.40390968,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99969673,-2.27806187,20.99969673,3.37187529,49.18651962,824.8989258,0.00000000,1.09380674,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99941635,0.35707915,38.99941635,3.37187433,90.81735992,1523.082886,0.00000000,3.72894621,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.34446549,-0.00000000,3.37187576,7.78788042,130.6104431,0.00000000,0.02737922,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.34446549,-0.00000000,3.37187576,7.78788042,130.6104431,0.00000000,0.02737922,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.34489131,-0.00000000,3.37187648,7.78887177,130.6259766,0.00000000,0.02698257,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.34489131,-0.00000000,3.37187648,7.78887177,130.6259766,0.00000000,0.02698257,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.88902378,-0.00000000,3.93383241,9.05593300,151.8770447,0.00000000,0.04476966,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-3.88902378,-0.00000000,3.93383241,9.05593300,151.8770447,0.00000000,0.04476966,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66003132,2.82979774,11.66003132,-2.53579426,28.28690910,273.2515259,0.00000000,0.29399908,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21302713,-10.37315369,-0.08757233,23.96141815,80.37057495,0.00000000,0.12537052,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315369,0.21302713,-10.37315369,-0.08757233,23.96141815,80.37057495,0.00000000,0.12537052,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-39.99984741,2.61479568,39.99984741,-1.20046186,92.56909943,1658.529907,0.00000000,1.41438949,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99966431,7.61107063,84.99966431,-1.20046175,197.0757141,3530.939697,0.00000000,6.41066456,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72667694,6.59295034,77.72667694,-1.23683929,180.1393585,3227.496826,0.00000000,5.35616636,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.36929703,85.96398163,-2.05704045,211.2032318,3696.055664,0.00000000,18.31219864,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.55996895,85.96398163,-2.05704021,208.0537262,3640.939697,0.00000000,11.50290108,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.93305922,53.43898392,-1.13347113,129.1557159,2260.225098,0.00000000,6.79959869,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62863731,78.69103241,22.10053444,186.4225006,1351.563232,0.00000000,6.47190142,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390015,92.59345245,140.5390015,-76.54879761,394.8304443,5171.180664,0.00000000,16.04458237,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99998474,32.31634903,74.99998474,-25.51627541,191.5883331,3272.968994,0.00000000,6.80018377,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86125946,-39.99999619,68.24930573,1232.125488,184.8188171,0.00000000,3.38805008,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6958466,-12.78498936,150.6958466,25.74132347,354.8020630,4646.921387,0.00000000,12.95625973,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1981201,2.92737031,106.1981201,8.58054066,249.2351379,4257.767090,0.00000000,11.50802326,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99987793,28.59738731,99.99987793,-22.20593643,248.6515961,3256.645020,0.00000000,6.39144802,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99995422,11.14463329,59.99995422,-7.40198326,145.8943329,2492.360596,0.00000000,3.74256158,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.14763665,-8.13978195,-0.75116825,33.16273499,341.9906921,0.00000000,0.39646500,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-36.00062943,-0.78954518,36.00062943,2.57291532,146.4283295,1480.390503,0.00000000,1.78332400,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-17.00029755,-1.48095942,17.00029755,1.88150108,69.39189911,701.5523682,0.00000000,0.40049559,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26808453,7.01093149,-11.24901962,-6.38704300,54.58472061,296.5993347,0.01906118,0.62386268,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00022507,-11.71364307,24.00022507,13.42304230,110.6912918,1122.409424,0.00000000,1.70941079,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16547489,1.30812716,8.18188858,-1.10331285,33.69790268,336.9790649,0.01641369,0.20481431,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34643555,18.76021004,39.45462799,-16.46436691,106.5091705,706.3508301,0.03959023,2.25629520,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46767044,18.09169388,39.57555008,-15.81363869,106.0856400,703.5607910,0.03927809,2.23850584,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.19878769,34.99999237,32.54848862,107.7972641,772.5469971,0.00000000,1.34970737,1,
