xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6763916,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538132,123.0360260,69.03237915,334.3185120,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299088,123.0360260,69.03237915,334.3774109,5712.279785,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615036,123.0360260,69.03237915,334.4214478,5713.032227,0.35740429,13.14626217,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77119446,123.0360260,69.03237915,334.3038940,5711.023926,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.848145,0.35725617,13.20294571,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.844727,0.35713077,13.26041985,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64179993,123.0360260,69.03237915,334.1730347,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757568,5710.542480,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29308510,93.70169830,-16.98612022,242.5276947,4244.234375,0.19553842,7.30696154,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18660545,93.70169830,-16.98612022,242.4667358,4243.166504,0.19544014,7.20042610,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29506111,93.70169830,-16.98612213,242.5596924,4244.794434,0.18529588,7.30889273,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18636894,93.70169830,-16.98612022,242.4627686,4243.097168,0.19543366,7.20018768,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29321098,93.70169830,-16.98612213,242.5297852,4244.270996,0.19554180,7.30708838,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18585777,93.70169830,-16.98612213,242.4541626,4242.946777,0.19541983,7.19967794,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07908058,93.70169830,-16.98612213,242.3874207,4241.778809,0.19531235,7.09292126,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07893562,93.70169830,-16.98612022,242.3849487,4241.736328,0.19530836,7.09277678,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07893562,93.70169830,-16.98612022,242.3849487,4241.736328,0.19530836,7.09277678,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0991211,-8.42075157,150.2335663,16.93524170,375.7498779,626.2498169,0.13443933,8.51449013,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4410706,-8.47372150,151.5779114,17.02647400,379.0954895,631.8258057,0.13684402,8.55275249,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0995331,-8.44726753,150.2317352,16.96189117,375.7527771,626.2546387,0.13220073,8.51462364,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08409338,9.98605824,0.08886608,-9.94328785,24.13150215,38.61067963,0.00476960,0.04284121,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.01488495,35.90423584,87.06800842,-31.80781364,228.1249695,380.2082825,0.05312753,4.09642220,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.24369431,2.33343315,-12.23600101,-2.19486976,51.86538315,29.97344589,0.00769917,0.13858511,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.24354458,-19.71211243,-11.21709919,20.17520142,94.46951294,55.65800095,0.02644937,0.46310979,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46941376,5.53606558,66.46941376,-0.91569561,160.9871063,2750.196045,0.00000000,4.62027550,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46941376,5.52076054,66.46941376,-0.91569561,160.9843597,2750.149414,0.00000000,4.60516644,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824412,0.06576584,-1.04804099,-0.05932396,2.53378916,8.98827648,0.00020409,0.00645237,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486161,31.25999832,2.29310465,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145996,0.24700302,5.32044601,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070028,31.25999832,2.29310441,75.26327515,4473.279785,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08822504,2.16915298,-0.08723998,-2.14473295,5.31025410,18.50529480,0.00098453,0.02440445,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2613678,-28.67966080,123.7207642,41.60354233,310.6261292,5306.527832,0.45940048,12.92399025,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9211578,-28.91677094,123.9211578,41.60395050,312.3353882,5335.730469,0.00000000,12.68709564,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30005226,1.40162671,-0.30005226,-1.40012157,3.51823545,60.10729980,0.00000000,0.00160533,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30005226,1.40169120,-0.30005226,-1.40012169,3.51839018,60.10768127,0.00000000,0.00161459,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.06219387,-4.85159922,-4.05676317,4.98707008,15.59585667,55.56518555,0.00542976,0.13544402,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.11530304,-4.91819429,-4.10975599,5.05545092,15.80573940,56.31272507,0.00554605,0.13726468,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.70562267,10.65205193,-10.69367981,-10.34276962,37.22250748,128.5871124,0.01194098,0.30932823,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22693634,4.65638781,-21.19807053,-3.92215776,52.78019333,185.7702026,0.02886303,0.73420346,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97994995,4.82488728,-20.95870399,-4.09726715,52.28461456,184.0258789,0.02124267,0.72756130,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8900146,228.9990692,537.5899048,-195.0535583,1402.089233,1484.952881,0.69989485,33.94490051,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8747559,248.4654236,537.5915527,-213.7007904,1421.052734,1502.763306,0.71678442,34.76404572,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00810988,-33.42886353,-0.00081472,33.78282547,80.30019379,1458.793945,0.00729486,0.35380074,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00810988,-33.42886353,-0.00081472,33.78282547,80.30019379,1458.793945,0.00729486,0.35380074,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00810988,-33.42886353,-0.00081472,33.78282547,80.30019379,1458.793945,0.00729486,0.35380074,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-54.16098785,-0.00000000,54.12960052,140.6348572,1777.253662,0.00000000,-0.03138798,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-36.10042572,0.00000000,36.08647156,93.77622986,1185.084106,0.00000000,-0.01395606,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40134430,16.83770943,-85.07737732,-9.16098213,209.7009888,763.0255127,0.32397032,7.67668772,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40134430,16.83770943,-85.07737732,-9.16098213,209.7009888,763.0255127,0.32397032,7.67668772,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00483358,-24.82941818,-0.00000403,25.06363297,59.64328766,1083.519653,0.00482929,0.23422071,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00483358,-24.82941818,-0.00000403,25.06363297,59.64328766,1083.519653,0.00482929,0.23422071,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00483358,-24.82941818,-0.00000403,25.06363297,59.64328766,1083.519653,0.00482929,0.23422071,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00483358,-24.82941818,-0.00000403,25.06363297,59.64328766,1083.519653,0.00482929,0.23422071,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.08381653,11.35368824,81.13873291,-8.27829170,411.1332092,196.0921478,0.05492124,3.07558942,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.08381653,11.35368824,81.13873291,-8.27829170,411.1332092,196.0921478,0.05492124,3.07558942,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.08381653,11.35368824,81.13873291,-8.27829170,411.1332092,196.0921478,0.05492124,3.07558942,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.33462524,13.64129829,-65.14820862,-9.22418690,160.5957184,578.7943726,0.18641271,4.41717005,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39790344,13.66350937,-65.21112061,-9.23785686,160.7509155,579.3536377,0.18677315,4.42571163,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847343,4.41845942,-12.70955944,-4.12403440,32.85785675,116.7948990,0.00891306,0.29448739,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583511,4.52508640,-12.93732929,-4.22520161,33.46743011,118.9617615,0.00850710,0.29996759,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231445,8.49214363,-33.59272766,-7.05582857,83.60953522,291.3665466,0.02958407,1.43630636,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00750732,8.35002708,-32.97898865,-6.93984461,82.08846283,286.0658569,0.02851743,1.41018689,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231445,8.49214363,-33.59272766,-7.05582857,83.60953522,291.3665466,0.02958407,1.43630636,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12652969,7.83207989,-35.06376266,-5.83553076,87.21284485,303.9235229,0.06276847,1.99652040,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78925705,7.82863140,-34.73095322,-5.85034180,86.41345978,301.1379089,0.05830496,1.97833943,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29476547,-8.58515072,-23.28110695,9.12917805,61.06069183,214.9153442,0.01365267,0.54395133,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28999424,-10.64460754,-12.27626419,11.08345222,39.98882294,142.1422577,0.01372962,0.43881974,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47573471,39.68279266,-25.43030167,-37.87245178,115.9816895,392.0519104,0.04543316,1.81015265,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57097721,2.10295033,-6.56946898,-2.04182410,17.03083229,53.41464233,0.00150631,0.06102796,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37885618,2.01430726,-6.37716198,-1.95505679,16.51257896,51.78921509,0.00168942,0.05916469,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96426392,-58.17824173,19.96426392,61.75994873,151.5968628,1092.760742,0.00000000,3.58170152,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,2.29216886,14.93205833,-2.29225445,-14.92264748,38.34919739,38.34941864,0.00020489,0.00945637,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87292862,-2.95190287,-17.83410263,3.80818653,46.01383209,157.3435974,0.03882299,0.85626262,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90922928,-2.88951111,-17.87353897,3.74717927,46.07929993,157.5675354,0.03568910,0.85761964,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28525543,-2.85431218,-17.24773216,3.68245959,44.50064850,152.1693420,0.03752194,0.82810533,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88548470,10.29249477,-20.85844421,-9.44755268,59.17114639,197.9543457,0.02703794,0.84493572,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37813950,-2.73051763,-20.35816383,3.40629601,52.24963760,178.4417572,0.01997303,0.67575413,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78624058,-5.69897604,10.78624058,6.04385090,63.31069183,30.36987877,0.00000000,0.34485719,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81314850,-1.13638175,10.81314850,1.40681267,56.42632675,26.78411865,0.00000000,0.27039307,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82214653,-0.20054716,0.82226962,0.20446439,19.38996315,2.11656690,0.00012323,0.00391023,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84822726,-0.18016453,0.84847230,0.18414937,19.86876678,2.16881633,0.00024634,0.00400118,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70786285,1.21357894,-4.70228767,-1.09628844,12.12076187,221.1457825,0.00557568,0.11730260,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79645348,1.22922254,-4.79060841,-1.10977137,12.34438133,225.2257385,0.00584652,0.11945866,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70904636,1.23837686,-4.70403337,-1.12086260,12.13919544,221.4818115,0.00501199,0.11750673,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.39223385,4.36769485,-11.38566399,-4.13747787,32.37318039,104.5433273,0.00656992,0.23023276,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.14152241,4.23357487,-11.13443565,-4.00871420,31.62477875,102.1265717,0.00708745,0.22489023,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21824837,0.91532308,-21.19596863,-0.17122580,56.58632278,181.4191589,0.02227951,0.74408406,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.44111633,0.94072735,-21.41915321,-0.18876605,57.18250656,183.3305664,0.02196087,0.75194001,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.65032578,0.68569928,-8.63616753,-0.48837382,23.55732155,74.41388702,0.01415906,0.19731018,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30799675,1.00315535,-8.30216408,-0.81241578,22.71813393,71.76296997,0.00583261,0.19068143,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62806702,-1.62834299,-11.61407566,1.98566973,30.23107147,101.1366501,0.01399056,0.35733846,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36549282,-1.63243473,-11.35057926,1.98182166,29.56319427,98.90231323,0.01491314,0.34939364,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35341454,8.20917988,-23.32322502,-7.23908377,64.37336731,210.8704834,0.03018953,0.97013527,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76846313,8.00744152,-22.73917580,-7.06162071,62.76430893,205.5997314,0.02929037,0.94589090,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78314590,-7.17706537,-2.78043795,7.27270031,20.04492378,67.10103607,0.00270773,0.09565785,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78381777,-7.12336445,-2.78137684,7.21840715,19.91524696,66.66710663,0.00244113,0.09504570,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60740662,3.42195749,-11.59273243,-3.04178452,32.25590134,103.4142838,0.01467439,0.38013670,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05407143,6.50168419,-22.02619171,-5.77943468,61.28618240,196.4872437,0.02788135,0.72225970,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44204140,4.81681252,-30.39151382,-3.50787497,81.61610413,264.5103149,0.05052783,1.30891120,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04368488,9.20121861,-0.04234202,-9.12680721,22.01200104,44.12397003,0.00134280,0.07441927,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04383273,9.18688107,-0.04249401,-9.11269760,21.97809982,44.05601120,0.00133866,0.07419021,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39406204,-29.70633507,21.42828178,30.97374725,88.63092804,605.6432495,0.03422299,1.26751816,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.07991791,-22.15507889,86.15554810,25.98934174,436.7888184,218.2993927,0.07562797,3.83433819,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13375473,13.99049282,-42.06732941,-12.26962090,107.8087692,368.1833191,0.06643073,1.72087252,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13375473,13.99049282,-42.06732941,-12.26962090,107.8087692,368.1833191,0.06643073,1.72087252,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97938156,10.26455879,-29.93026161,-8.72953892,81.45234680,266.8182373,0.04912181,1.53505671,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419653,-0.63084495,0.37421262,0.63118589,2.87705159,6.01565313,0.00001608,0.00034097,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419653,-0.63084495,0.37421262,0.63118589,2.87705159,6.01565313,0.00001608,0.00034097,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39871025,39.37199783,-11.58250618,171.9510040,1762.498291,0.00000000,2.81624842,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41349792,39.37199783,-11.58250618,171.9718323,1762.710571,0.00000000,2.83094335,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42328358,39.37199783,-11.58250618,171.9856567,1762.852417,0.00000000,2.84074306,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35958099,39.37199783,-11.58250618,171.8959503,1761.933838,0.00000000,2.77710533,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41349792,39.37199783,-11.58250618,171.9718323,1762.710571,0.00000000,2.83094335,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551175,-4.42593002,-1.54847729,19.67471695,217.5566101,0.00663465,0.09701330,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64547968,-4.42593002,-1.54847729,19.67467117,217.5565948,0.00663462,0.09701297,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559209,-4.42593002,-1.54847729,19.68286133,217.6466827,0.00664014,0.09709364,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18372345,-29.25570869,91.18372345,37.29680634,395.7006836,4055.932861,0.00000000,8.04099083,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18371582,-29.33334160,91.18371582,37.29680252,395.7934265,4056.881836,0.00000000,7.96349478,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.40691185,91.18373871,37.29680634,395.1151733,4049.929443,0.00000000,7.88994789,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.34080124,91.18373871,37.29680634,395.0315857,4049.073242,0.00000000,7.95599747,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.40693855,91.18373871,37.29680634,395.1144409,4049.922363,0.00000000,7.88991976,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.37386703,91.18373871,37.29680634,395.0726013,4049.493896,0.00000000,7.92294884,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.26383018,91.18373871,37.29680634,394.9364319,4048.096924,0.00000000,8.03307056,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.39583588,91.18373871,37.29680634,395.1031494,4049.805664,0.00000000,7.90103674,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.38484573,91.18373871,37.29680634,395.0867615,4049.639160,0.00000000,7.91195107,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18373871,-29.38484573,91.18373871,37.29680634,395.0867615,4049.639160,0.00000000,7.91195107,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18371582,-29.37269783,91.18371582,37.29680252,395.9707031,4058.699219,0.00000000,7.92415428,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000011,1.30159914,-0.48000011,-1.30000007,5.73420382,58.77818680,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942139,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2839050,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531807,-6.78300333,17.87291527,7.19362497,89.88835907,155.7121124,0.01759808,0.41062179,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803902,-5.31417561,9.49800587,5.60000181,51.17859268,966.7551270,0.00996735,0.28584945,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26238751,15.50000477,-2.12664652,74.80549622,1309.096313,0.00000000,1.13574541,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26238751,15.50000477,-2.12664652,74.80549622,1309.096313,0.00000000,1.13574541,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000477,3.26238751,15.50000477,-2.12664652,74.80549622,1309.096313,0.00000000,1.13574541,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42766094,-2.90958714,15.50000000,4.03313398,74.14440918,1340.131470,0.07233754,1.12354052,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53099442,15.43108940,-54.49660492,-13.77202129,288.9054565,288.9051514,0.03438855,1.65883100,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53099442,15.43108940,-54.49660492,-13.77202129,288.9054565,288.9051514,0.03438855,1.65883100,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53099442,15.43108940,-54.49660492,-13.77202129,288.9054565,288.9051514,0.03438855,1.65883100,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51023388,-1.96022534,5.51393652,2.04275942,262.1839294,28.46552277,0.00370510,0.08257085,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51023388,-1.96022534,5.51393652,2.04275942,262.1839294,28.46552277,0.00370510,0.08257085,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634522,0.01921313,-0.08629011,-0.01870300,0.45855868,4.19974947,0.00005494,0.00050783,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744841,0.10742766,-0.40728050,-0.10499573,2.18438435,20.00595093,0.00016756,0.00242743,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75298643,-1.12616098,3.77373910,1.34866476,176.8404999,20.83351517,0.02075389,0.22250895,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64127278,-0.72698581,3.65939212,0.92961788,167.5806427,19.62811089,0.01811978,0.20263949,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06814694,-0.19317292,1.06882060,0.20294066,49.53578568,5.53105974,0.00067466,0.00977615,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581921,0.72550058,-12.60080147,-0.36124972,63.56823349,110.0887070,0.02502373,0.36426952,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412941,1.06899977,-13.98394680,-0.66405624,70.59639740,122.2601852,0.02018460,0.40499413,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600842,4.12845850,-8.21650028,-3.93914890,46.26320648,160.2388306,0.00950701,0.18930130,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43237114,4.06560802,-8.41964531,-3.87322092,47.05450439,162.9795380,0.01272766,0.19236124,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927979,4.31457949,-8.44083977,-4.11941051,47.68703461,165.1707001,0.00843749,0.19519119,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588736,2.63553643,-6.14612150,-2.34040427,33.85525894,310.3174438,0.01976604,0.29514295,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276360,2.65345073,-6.14612103,-2.34040427,33.87641907,302.5059814,0.01664221,0.31305343,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508362,-1.41742384,7.21263742,1.70852113,333.7337952,37.41117859,0.01755363,0.29109770,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55081439,7.22920465,2.87180781,348.0433960,39.26098251,0.01933245,0.32099918,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41262341,-18.11823463,-0.40203118,18.47752380,90.98103333,777.1244507,0.01059066,0.35941151,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255856,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43298316,-1.38918316,3.44213510,1.51114011,162.3392792,18.90323067,0.00914999,0.12193767,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45466614,-1.39610946,3.46392798,1.51881194,163.3342743,19.01908493,0.00926249,0.12268072,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03168774,-0.76699245,3.03655148,0.83752501,137.8075562,16.04666328,0.00486442,0.07054417,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99742103,-0.75810653,3.00223374,0.82782239,136.2476044,15.86499119,0.00481410,0.06974529,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60850167,1.08612847,-2.60369039,-0.99832863,14.11307049,119.5879822,0.00481126,0.08780545,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61123490,1.09224129,-2.60372806,-0.99833560,14.26264572,120.8553848,0.00750716,0.09390777,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07089329,2.70894551,-7.05485058,-2.44480109,37.78765106,346.0842590,0.01604324,0.26415378,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07152033,2.70891714,-7.05491924,-2.44481111,38.00012970,348.0302124,0.01660146,0.26411408,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70877600,-1.17527711,4.72315550,1.36495972,223.2175140,24.22717857,0.01437857,0.18967475,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003133,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78790665,-4.97898197,10.83403778,5.05535316,260.1629944,61.26475906,0.04609393,0.07649630,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95937192,0.08692852,-1.95575297,-0.03524097,10.01848125,91.75582886,0.00361915,0.05169085,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929146,0.08395511,-1.95559454,-0.03227439,10.01740837,91.74600220,0.00369703,0.05167977,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59109497,3.16436887,-11.57511711,-2.79961896,60.33448029,104.4884186,0.01597953,0.36477086,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22400761,3.35966873,-12.20780659,-2.97480893,63.65880585,110.2455750,0.01620063,0.38489738,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67058754,11.31428242,-31.56514549,-8.68160534,168.8771515,804.2778931,0.10544390,2.63274455,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17728806,12.40024662,-35.04804611,-9.48093319,187.2957916,891.9966431,0.12924045,2.91936731,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77054024,3.68885064,-9.75931644,-3.43587017,52.90142441,91.61575317,0.01122450,0.25300837,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57495880,3.57438779,-9.56305599,-3.32683659,51.77015305,89.65652466,0.01190507,0.24755535,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78807735,-4.97899818,10.84126186,5.05629778,260.5891724,61.34759903,0.05310192,0.07729279,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51863647,0.11494270,-1.51639593,-0.08442835,7.79860973,71.42477417,0.00224066,0.03051117,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95851707,0.24307692,-2.95453191,-0.18357667,15.20050240,139.2161102,0.00398458,0.05949710,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73243928,-0.62279963,2.73674297,0.68499821,128.0715942,13.95007515,0.00430176,0.06218738,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876781,0.42922673,-2.28399897,-0.30431625,11.37724590,104.2837677,0.00476888,0.12490402,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713989,1.73307514,13.84700584,-0.60892218,67.88794708,579.8764038,0.05986407,1.12415528,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81757450,1.57565546,13.84700394,-0.82972944,67.94406128,580.3555298,0.02943016,0.74594122,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78639507,1.74154305,13.84700584,-0.61609435,67.88951874,579.8896484,0.06061050,1.12544644,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84701729,1.02662981,13.84701729,-0.27739006,67.83609009,579.4332886,0.00000000,0.74921399,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.05850816,16.09700966,-0.49066907,78.87952423,673.7626343,0.08332811,1.56783986,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369286,2.04942942,16.09700966,-0.45170182,78.87393188,673.7149658,0.08331627,1.59773195,1,
