xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27261066,-0.39273995,5.27893114,0.52859378,45.29991150,25.91963387,0.00631951,0.13586946,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900936,-0.39236313,5.26529646,0.52787453,45.18346405,25.85300064,0.00628706,0.13552104,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425087,2.94501734,20.44601059,-1.28584909,100.3421021,1075.256836,0.05176209,1.65918529,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874939,2.86878490,18.45300865,-0.87797296,90.48479462,969.6269531,0.09425949,1.99082530,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857063,3.46778297,24.37201500,-1.22083616,119.5234146,1280.802246,0.07344320,2.24696517,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37202263,2.67106390,24.37202263,-0.43496209,119.3927917,1279.402466,0.00000000,2.23611498,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628464,3.17665720,22.40001297,-1.16586339,109.8634262,1177.286499,0.06372852,2.01080227,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301628,2.19448924,18.45301628,-0.90878868,90.49213409,969.7055054,0.00000000,1.28571308,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261902,0.53830969,-1.25198174,-0.43694171,6.81336784,59.28936005,0.01063714,0.10136565,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38388348,0.53462380,-3.38001966,-0.47904161,18.18852234,62.99842834,0.00386390,0.05558141,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30715919,0.51760000,-3.30330682,-0.46329471,17.77208328,61.55606461,0.00385405,0.05430330,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73346519,2.52688646,-6.71644592,-2.28028059,36.12994385,331.1669922,0.01701994,0.24660164,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37203884,2.39152193,-6.35594130,-2.15816808,34.19110489,313.3958435,0.01609758,0.23336904,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52889419,0.88106126,-2.52336144,-0.82665968,13.45319843,369.6398926,0.00553300,0.05440783,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99646217,0.39984089,-0.99525666,-0.37794545,5.39382696,148.2005005,0.00120543,0.02189320,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331679,0.16989297,-0.53297162,-0.16589828,2.81408930,74.98625183,0.00034544,0.00399937,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79362583,-0.89861190,2.80175853,1.01664853,136.8385620,14.95324707,0.00813267,0.11802885,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435683,-0.90702271,2.79203629,1.02483273,136.5481567,14.92150307,0.00767931,0.11780755,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17130804,1.79906297,-5.15709162,-1.62203038,27.53337097,239.7853394,0.01421596,0.17702885,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17694426,1.85917211,-5.15709162,-1.62203014,27.66083717,240.8955688,0.01985242,0.23714623,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709172,-0.72446233,3.55752587,0.83244371,162.4392395,17.80460548,0.01043660,0.10801051,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709172,-0.72446233,3.55752587,0.83244371,162.4392395,17.80460548,0.01043660,0.10801051,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650835,-0.86934483,4.26903200,0.99892712,194.9269257,21.36552429,0.01252392,0.12961261,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166334,-2.51570106,3.12339568,2.65710831,177.1577911,20.02311516,0.01173291,0.14142352,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819221,0.64441466,5.10590315,-0.51594502,227.5148621,25.05827713,0.00771122,0.12846567,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539951,3.52635765,13.99800205,-2.63137007,69.76284790,1191.782471,0.04260230,0.89500642,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552158,3.52447510,13.99800205,-2.62953138,69.76119232,1191.754028,0.04248094,0.89496362,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408344,3.53021359,13.99800205,-2.63509989,69.76628113,1191.840210,0.04391927,0.89509356,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383930,3.53396487,13.99800205,-2.63878918,69.76959229,1191.897461,0.04416217,0.89517903,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63844109,1.52822602,28.69510078,-0.15860915,139.1188660,1490.785034,0.05665986,1.36959279,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63788033,1.51496720,28.69510078,-0.15860915,139.1127319,1490.719482,0.05721771,1.35634089,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94694138,1.34920824,26.99509621,-0.15860915,130.8797150,1402.495117,0.04815477,1.19058514,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55321503,1.39647520,27.60009193,-0.15860915,133.8284760,1434.093994,0.04687676,1.23789370,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88700485,1.81223381,26.99514389,-0.15860927,130.7211609,1400.023560,0.10814001,1.65365005,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88010597,1.81137323,26.99514580,-0.15860927,130.6874847,1399.662964,0.11504346,1.65279830,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200077,0.94399714,9.04381943,-0.88660270,43.52202606,44.08673477,0.00182030,0.05743111,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926576,123.9314651,12.46310997,0.00315261,0.05263910,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183358,3.21465659,0.82334960,163.2728577,16.03259659,0.00548117,0.09151892,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565087,163.8654480,16.09080696,0.00552103,0.09184992,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23318422,-1.29035938,-1.23023796,1.33305073,8.81155491,80.70223999,0.00294575,0.04268290,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33784461,-1.39418387,2.34183908,1.45250964,121.0991440,13.60443306,0.00399452,0.05832191,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04144781,-9.07958126,0.04251064,9.11269760,44.05514908,44.05601120,0.00109207,0.03293836,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.04125825,-9.09384918,0.04235235,9.12680721,44.12437439,44.12397003,0.00109545,0.03304021,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139431,-3.98561168,-0.69855982,19.71676445,68.29167938,0.00408338,0.07283051,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330141,-4.04772234,-0.70935541,20.02392197,69.35565948,0.00414875,0.07396507,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076493,54.86509705,6.05110264,0.00080366,0.00962956,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19085002,2.84085488,-2.18505812,-2.74417448,17.92353058,160.0522461,0.00579191,0.09669967,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77971601,-2.65915370,-3.77464032,2.74417520,23.08890343,212.9288177,0.00507615,0.08502553,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99862289,-11.02261925,32.04353714,12.37993431,795.2683105,172.9112549,0.04491980,1.35735905,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47062683,-11.16768551,32.51686478,12.54472256,806.8650513,175.4326019,0.04623941,1.37713015,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85377264,-1.82754099,6.89228106,2.30960608,327.4700928,36.93996811,0.03850698,0.48205042,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326382,-1.10879695,4.67766237,1.43243754,220.3903046,24.86091995,0.03439831,0.32363474,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326382,-1.10879695,4.67766237,1.43243754,220.3903046,24.86091995,0.03439831,0.32363474,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75855255,-4.04767895,17.80589104,5.52558231,808.1173706,94.00954437,0.04733919,1.47790658,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75855255,-4.04767895,17.80685997,5.51879311,806.5662842,93.82984161,0.04830859,1.47111154,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81903648,6.04400396,-12.78243542,-5.42927837,71.63429260,124.0577164,0.03660400,0.61475945,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05046940,6.18472958,-13.01441479,-5.55825663,72.99584961,126.4157333,0.03605952,0.62651676,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38383484,-1.85465312,33.47390366,4.69192505,818.6430054,170.8472443,0.09007180,2.83726192,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49660873,13.77202225,-54.46370316,-12.18472290,288.9051819,489.5554504,0.03290553,1.58729351,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49660873,13.77202225,-54.46370316,-12.18472290,288.9051819,489.5554504,0.03290553,1.58729351,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49660873,13.77202225,-54.46370316,-12.18472290,288.9051819,489.5554504,0.03290553,1.58729351,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84690094,-10.90190983,36.92968369,12.68381882,902.2936401,196.5627136,0.08278267,1.78184652,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99408340,-11.42668629,37.05609894,13.22297192,909.1683960,198.0602570,0.06201167,1.79628861,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52880096,17.04157066,-54.50495529,-16.12987328,286.5308838,286.5312195,0.02384188,0.91195202,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50494385,16.12987709,-54.40219116,-13.07685661,286.5311584,492.6307678,0.10274962,3.05313134,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98784924,-5.68268728,13.05153084,6.60605431,628.8060913,72.78985596,0.06368291,0.92340213,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75531769,-10.72661114,37.96142197,17.19627190,905.9379883,208.0565643,0.20610443,6.46966839,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26100159,-9.16563225,32.33798599,11.85750484,786.1691895,171.2652588,0.07698321,2.69184637,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62303257,3.12312317,-11.60574627,-2.77691460,60.79828644,105.2917023,0.01728858,0.34625450,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556595,-1.17431200,4.70053959,1.35062063,108.9478455,24.18080139,0.01497236,0.17630723,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53968143,-1.94643509,8.55764294,2.33144951,386.9984741,44.00470352,0.01796180,0.38504031,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53968143,-1.94643509,8.55729198,2.32885575,388.2784119,43.88493347,0.01761255,0.38244402,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39179230,-7.67394400,27.80882072,15.02623558,1305.556519,156.4840088,0.41703045,7.35230541,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39175034,-7.67394066,27.55907440,10.58267784,1279.183960,146.1034698,0.16732666,2.90869498,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89683151,14.12679291,-34.89683151,-14.00478077,186.5120087,186.5105438,0.00000000,0.12122378,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89683151,14.12679291,-34.89683151,-14.00478077,186.5120087,186.5105438,0.00000000,0.12122378,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89681625,14.00478077,-34.82566071,-11.79640484,186.5104828,324.0969543,0.07115532,2.20835614,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89681625,14.00478077,-34.82566071,-11.79640484,186.5104828,324.0969543,0.07115532,2.20835614,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109253,0.96280348,-4.65073824,-0.94912994,23.29170799,35.42061234,0.00035093,0.01371807,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109253,0.96280348,-4.65073824,-0.94912994,23.29170799,35.42061234,0.00035093,0.01371807,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98785782,-5.68268919,13.04931927,6.57512617,637.7102661,72.18984222,0.06146283,0.89244032,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56210327,16.77320671,-35.39313889,-13.31532001,193.8982544,335.7966614,0.16896613,3.45791173,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372997,-4.14875317,13.59745598,4.65551805,338.6554260,71.99757385,0.00372470,0.50678539,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372997,-4.14875317,13.59745598,4.65551805,338.6554260,71.99757385,0.00372470,0.50678539,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73061943,-0.36202577,-13.72785568,0.82484186,68.80673218,327.6919861,0.00276273,0.46286011,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31665802,6.09932327,-16.31665802,-5.54052353,69.93155670,134.0354767,0.00000000,0.55879980,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31665802,6.09932327,-16.31665802,-5.54052353,69.93155670,134.0354767,0.00000000,0.55879980,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.5473709,22.40547562,-117.5473709,-17.99134827,276.0861511,477.3989563,0.00000000,4.41410303,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,119.3070526,22.74106789,-119.3070526,-18.26052856,280.2192688,484.5454712,0.00000000,4.48018217,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.35127258,26.18558693,-58.35127258,-23.25153351,261.5240173,494.9886475,0.00000000,2.93405223,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96388245,26.46053696,-58.96388245,-23.49567032,264.2697144,500.1854248,0.00000000,2.96485591,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17355347,26.55460167,-59.17355347,-23.57917786,265.2094116,501.9639282,0.00000000,2.97539878,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,108.9392700,-10.24919987,-108.9392700,13.66964436,259.6331787,448.9491272,0.00000000,3.42003560,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,108.9392700,-10.24919987,-108.9392700,13.66964436,259.6331787,448.9491272,0.00000000,3.42003560,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24224472,12.20029640,-34.24224472,-11.78216076,86.99618530,148.6185913,0.00000000,0.41819477,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90462875,12.08007145,-33.90462875,-11.66589928,86.13849640,147.1531219,0.00000000,0.41407150,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47801304,5.30958509,-11.47801304,-5.24815655,30.61862564,51.66925812,0.00000000,0.06162037,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47801304,5.30958509,-11.47801304,-5.24815655,30.61862564,51.66925812,0.00000000,0.06162037,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68233109,-1.70551276,-32.68233109,2.48002529,134.2723083,254.1383667,0.00000000,0.77442896,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89566422,-1.71664190,-32.89566422,2.49618673,135.1487732,255.7972565,0.00000000,0.77948403,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89566422,-1.71664190,-32.89566422,2.49618673,135.1487732,255.7972565,0.00000000,0.77948403,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,88.29959869,5.23391151,-88.29959869,-2.68216348,212.1628876,362.4448547,0.00000000,2.55177736,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,92.09161377,5.45861149,-92.09161377,-2.79726911,221.2741699,378.0099792,0.00000000,2.66136312,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,79.25118256,-23.04697037,-79.25118256,25.54775429,197.9627991,341.6310120,0.00000000,2.50049186,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99192810,-36.89309692,36.99192810,40.97365570,213.2445984,2185.755859,0.00000000,4.08060455,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99192810,-36.89309692,36.99192810,40.97365570,213.2445984,2185.755859,0.00000000,4.08060455,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-5.01769733,-15.64524364,5.01769733,15.73211098,40.44001770,67.40003967,0.00000000,0.08686721,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-5.03575277,-15.70153999,5.03575277,15.78871918,40.58553314,67.64255524,0.00000000,0.08717979,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,24.00431633,-17.10334206,-24.00431633,18.05632019,127.2520828,234.7532501,0.00000000,0.95304912,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70586014,-16.89069939,-23.70586014,17.83182526,125.6699219,231.8345032,0.00000000,0.94119936,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,180.3657074,-58.04813385,-180.3657074,73.00702667,504.0504456,840.0841675,0.00000000,14.95888996,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.42037010,-0.70953774,-11.42037010,0.85489500,46.83272171,89.76271820,0.00000000,0.14535724,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.96898842,23.46470451,-29.96898842,-22.91308403,91.49851990,154.4037781,0.00000000,0.55163503,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.96286011,24.24301529,-30.96286011,-23.67298126,94.53312683,159.5243835,0.00000000,0.56992906,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20880318,0.60550821,-9.20880318,-0.50195414,42.85500336,72.89815521,0.00000000,0.10355493,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01910877,0.39577329,-6.01910877,-0.32809302,28.01111984,47.64809418,0.00000000,0.06768614,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30779171,-0.07837354,-6.30779171,0.12200436,25.86311340,49.57096863,0.00000000,0.04363082,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30503082,-0.07833923,-6.30503082,0.12195096,25.85179138,49.54926682,0.00000000,0.04361173,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99955940,-2.45223475,-9.95839405,2.96737337,235.1637726,42.60213089,0.04116546,0.51513863,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00106049,4.67188931,20.00106049,-2.65563226,85.07680511,463.7536621,0.00000000,2.01625967,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,137.6359100,35.41228104,-137.6359100,-28.74151993,354.3170776,605.2919312,0.00000000,6.67101002,1,Fail
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,137.0767517,35.26855469,-137.0767517,-28.62474823,352.8777771,602.8328857,0.00000000,6.64390850,1,Fail
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,143.6769257,36.96665955,-143.6769257,-30.00301170,369.8685913,631.8589478,0.00000000,6.96380949,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000931,-0.00000000,0.00000000,0.00003929,0.00000004,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003388,-0.00000000,-0.00000000,0.00014296,0.00000001,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003388,-0.00000000,-0.00000000,0.00014296,0.00000001,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002565,0.00000000,0.00000000,0.00010825,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000931,-0.00000000,0.00000000,0.00003929,0.00000004,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38827515,10.93729877,-47.38827515,-9.24097347,205.2257843,378.5989685,0.00000000,1.69640708,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44876480,10.02802372,-43.44876480,-8.47274399,188.1648102,347.1250610,0.00000000,1.55538046,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.52157211,10.27573681,-44.52157211,-8.68191051,192.8109589,355.6959839,0.00000000,1.59378481,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.03310776,7.08097601,31.03310776,-6.69341230,134.3190460,80.59142303,0.00000000,0.38756362,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.03310776,7.08097601,31.03310776,-6.69341230,134.3190460,80.59142303,0.00000000,0.38756362,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-31.03310776,7.08097601,31.03310776,-6.69341230,134.3190460,80.59142303,0.00000000,0.38756362,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05329132,-22.27792358,83.05329132,30.50214005,357.0119324,3748.625488,0.00000000,8.22419930,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05329132,-22.31457901,83.05329132,30.50213814,357.0514221,3749.040771,0.00000000,8.18747425,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.01250458,-25.77714539,85.01250458,34.50236511,368.8252869,3872.665283,0.00000000,8.72520542,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.29726791,-2.19463944,-14.29726791,2.37077594,70.92102051,115.5421829,0.00000000,0.17612360,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.01036263,-2.30419850,-15.01036263,2.48901629,74.45836639,121.3049698,0.00000000,0.18490799,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-95.30741882,131.7302399,95.30741882,-118.6833954,447.7875366,746.3125610,0.00000000,13.04683971,1,Fail
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57328224,-0.68763596,-1.57328224,0.69088417,7.61338139,13.49785995,0.00000000,0.00325846,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36754084,-1.03480446,-2.36754084,1.03962362,11.45697117,20.31199265,0.00000000,0.00490346,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58919907,1.30275631,-13.58919907,-1.10580206,59.67002869,107.2196350,0.00000000,0.19702287,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.55230522,1.29930651,-13.55230522,-1.10271931,59.50806046,106.9284821,0.00000000,0.19648799,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.02799988,9.50922775,-32.02799988,-8.66023731,146.4413910,259.6287231,0.00000000,0.84913540,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.42835236,9.62817478,-32.42835236,-8.76846409,148.2720032,262.8740540,0.00000000,0.85974962,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99964523,2.11903000,13.99964523,-0.78838032,71.45770264,1220.735718,0.00000000,1.33065152,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99964523,2.11903000,13.99964523,-0.78838032,71.45770264,1220.735718,0.00000000,1.33065152,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99964523,2.11903000,13.99964523,-0.78838032,71.45770264,1220.735718,0.00000000,1.33065152,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424363,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.10738373,-15.86780548,-70.10738373,18.58587074,171.8439178,293.5668945,0.00000000,2.71789575,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.50691986,-21.84319878,-96.50691986,25.58437538,236.5533600,404.1118164,0.00000000,3.74134254,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47367477,-12.51961327,58.47367477,16.26714706,239.4071808,2409.035889,0.00000000,3.74740434,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-7.22462034,58.47898865,11.00000000,235.9026642,2373.771484,0.00000000,3.77520108,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47344208,-12.94697094,58.47344208,16.76002502,239.7703247,2412.688232,0.00000000,3.81309462,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,43.48585892,26.10535622,-43.48585892,-25.21679306,120.7506943,201.2511444,0.00000000,0.88856238,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29887772,12.01731491,-25.29887772,-10.56501865,115.5698929,215.9711304,0.00000000,1.45225346,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55416870,12.13853645,-25.55416870,-10.67165852,116.7360306,218.1505585,0.00000000,1.46690798,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66695023,-0.46361849,45.66695023,3.58167481,186.4063263,1910.664429,0.00000000,3.11809921,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694801,52.68331146,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.56274199,0.00000000,3.58167505,14.54188251,149.0524902,0.00000000,0.01897603,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006869,0.00000000,0.00000000,0.00028067,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88208771,0.81988853,-11.88208771,-0.66389579,48.51581573,92.98864746,0.00000000,0.15599279,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23601532,0.77530819,-11.23601532,-0.62779731,45.87783813,87.93251801,0.00000000,0.14751089,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841728,-3.83883119,-26.34841728,4.44571304,109.0652466,209.0417175,0.00000000,0.60688180,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044815,-2.45755863,-26.33044815,3.05583572,107.5870285,207.9274597,0.00000000,0.59841228,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007805,5.85458899,-21.16007805,-5.34558392,89.32089233,171.1983795,0.00000000,0.50900549,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090637,4.77260733,-21.07709694,-4.27161312,88.01428986,168.6940613,0.02381050,0.50099421,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.69416046,8.83635044,-84.69416046,-6.02735901,199.7707367,345.4368286,0.00000000,2.80875850,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.67335510,9.14708042,-87.67335510,-6.23945618,206.7978363,357.5879517,0.00000000,2.90755916,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353745,-2.26632905,-12.47353745,2.54785967,51.25412750,99.46499634,0.00000000,0.28156483,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30028248,-2.05312419,-11.30028248,2.30823636,46.43316650,90.10940552,0.00000000,0.25508100,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.84746552,2.32737494,-48.84746552,-1.41265559,114.2545395,197.5650940,0.00000000,0.91429055,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761892,-1.12762213,-6.73761892,1.30418599,27.56600380,52.83484268,0.00000000,0.17656381,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710613,-0.09122355,-0.24707934,0.09174250,1.06290829,5.86725426,0.00002679,0.00051895,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63480759,10.93465900,-42.63480759,-9.55373573,177.5547028,340.3131409,0.00000000,1.38092363,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63480759,10.93465900,-42.63480759,-9.55373573,177.5547028,340.3131409,0.00000000,1.38092363,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,97.61141968,121.3616714,-97.61141968,-115.1539688,365.3783875,608.9639893,0.00000000,6.20770025,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,92.96325684,-61.62837219,-92.96325684,65.13851166,261.6625671,457.9097900,0.00000000,3.51000500,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51334381,-0.00000000,-20.68717957,86.78453827,748.5166016,0.00000000,0.82616323,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.51334381,-0.00000000,-20.68717957,86.78453827,748.5166016,0.00000000,0.82616323,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58177996,1.53857517,4.58177996,-1.52619255,19.40155029,111.1124039,0.00000000,0.01234586,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,67.45860291,9.10591698,-67.45860291,-6.80821371,162.6913910,271.1523438,0.00000000,2.29770279,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,66.72667694,9.00711823,-66.72667694,-6.73434448,160.9262085,268.2103577,0.00000000,2.27277279,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-29.06829643,-0.00000000,30.41404152,116.0428314,1189.437256,0.00000000,1.34579074,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41843045,1.26924670,-1.41843045,-1.25150144,7.69072771,43.51422882,0.00000000,0.01775147,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.34553528,-36.94323349,80.34553528,41.51740265,204.0288391,3079.562012,0.00000000,4.57403183,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127808,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,104.7361755,-13.15681076,-104.6232224,19.08730888,245.3693390,245.3693390,0.11296365,5.93059158,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,104.7377014,-13.11133099,-104.7377014,13.15681076,258.2908325,245.3728790,0.00000000,0.05733060,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29362488,27.93910789,-63.29362488,-23.67952156,165.5783997,528.9309692,0.00000000,4.25958633,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5793152,-28.20735931,185.5793152,40.47214508,431.7738342,5792.966309,0.00000000,12.26469135,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65482140,9.52330780,-23.65482140,-8.93029881,63.65885162,198.2708893,0.00000000,0.59302920,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75277138,9.56272507,-23.75277138,-8.96730232,63.92243958,199.0919495,0.00000000,0.59548479,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95608902,14.07316971,-34.95608902,-13.19678688,94.07237244,292.9961853,0.00000000,0.87635332,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5450134,-44.49693680,213.5450134,61.85720062,501.7483826,6892.072266,0.00000000,17.36017990,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99736214,-6.84607935,20.99736214,8.04183006,51.42742538,862.4808350,0.00000000,1.19574404,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99505234,-4.26933098,38.99505234,8.04182148,91.34598541,1531.948364,0.00000000,3.77248406,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99505997,-4.27502728,38.99505997,8.04182339,91.34745026,1531.973022,0.00000000,3.76676583,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99505997,-4.27502728,38.99505997,8.04182339,91.34745026,1531.973022,0.00000000,3.76676583,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99513245,-4.32940817,38.99513245,8.04183769,91.36149597,1532.208618,0.00000000,3.71242762,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99513245,-4.32940817,38.99513245,8.04183769,91.36149597,1532.208618,0.00000000,3.71242762,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99238586,-3.86621499,42.99238586,9.38165188,100.5155258,1685.729248,0.00000000,5.51539755,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99238586,-3.86621499,42.99238586,9.38165188,100.5155258,1685.729248,0.00000000,5.51539755,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66016865,2.28273320,11.66016865,-1.99264741,28.09781265,271.4248352,0.00000000,0.29008153,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37496185,0.21649751,-10.37496185,-0.08757465,24.58771706,81.48948669,0.00000000,0.12888564,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37496185,0.21649751,-10.37496185,-0.08757465,24.58771706,81.48948669,0.00000000,0.12888564,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.01457977,-44.10462189,85.01457977,52.50437164,225.5881348,4041.786621,0.00000000,8.39980507,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.01457977,-44.10462189,85.01457977,52.50437164,225.5881348,4041.786621,0.00000000,8.39980507,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.74028778,-45.10685349,77.74028778,52.50430679,211.7017822,3792.989258,0.00000000,7.39751148,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96385956,20.23743439,85.96385956,-1.93779099,211.1304474,3694.782471,0.00000000,18.29958534,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96390533,13.43560028,85.96390533,-1.93779194,208.0074158,3640.129395,0.00000000,11.49778175,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43894196,7.86483002,53.43894196,-1.06776309,129.1317749,2259.806152,0.00000000,6.79707670,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104767,-15.62874603,78.69104767,22.10063553,186.4224396,1351.562622,0.00000000,6.47189522,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5387421,93.00467682,140.5387421,-76.91682434,395.3615112,5178.136230,0.00000000,16.08777428,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99990845,32.44770813,74.99990845,-25.63897133,191.7103271,3275.052979,0.00000000,6.80884552,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,40.00000000,-64.82234955,-40.00000000,68.20745850,1231.590210,184.7385254,0.00000000,3.38510656,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6779327,-34.94594955,150.6779327,48.49840164,362.8724670,4752.622070,0.00000000,13.55237484,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1903992,-4.64751816,106.1903992,16.16704178,249.3608551,4259.914062,0.00000000,11.51963425,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99832153,25.90764427,99.99832153,-19.60299683,246.9573364,3234.455322,0.00000000,6.30464554,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99943161,10.25789452,59.99943161,-6.53437996,145.5208740,2485.980713,0.00000000,3.72342682,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13979149,1.08714795,-8.13979149,-0.69119197,33.14129639,341.7696533,0.00000000,0.39595264,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768117,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26790810,6.87549782,-11.24900436,-6.25688219,54.35352707,295.3431091,0.01890006,0.61858922,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.01528931,-15.30466366,24.01528931,18.01730156,139.4398193,1413.919556,0.00000000,2.71264577,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.10650063,-14.55279160,8.18026924,15.47330666,71.43944550,714.3944092,0.07376947,0.92051458,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34126282,19.25204659,39.44989395,-16.93921280,106.9094162,708.9925537,0.03988691,2.27320313,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46378326,18.57599258,39.57208252,-16.28190041,106.4649353,706.0637817,0.03955806,2.25446153,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99998856,-31.22875977,34.99998856,32.57968903,107.8461990,772.8977661,0.00000000,1.35093307,1,
