xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780548,-55.81929779,123.0360031,69.03227234,334.6763000,5717.385742,0.35794926,13.21299553,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788254,-55.78529358,123.0360031,69.03227234,334.3183899,5711.274414,0.35718429,13.24687862,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786957,-55.84289932,123.0360031,69.03227234,334.3772888,5712.277832,0.35730997,13.18939781,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786041,-55.88605881,123.0360031,69.03227234,334.4212952,5713.029297,0.35740408,13.14625454,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788483,-55.77110672,123.0360031,69.03227234,334.3037415,5711.020508,0.35715279,13.26123905,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787567,-55.82932663,123.0360031,69.03227234,334.3519592,5711.846191,0.35725588,13.20293427,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77193451,123.0360031,69.03227234,334.2932739,5710.842285,0.35713044,13.26040745,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791382,-55.64171219,123.0360031,69.03227234,334.1729431,5708.788086,0.35687345,13.39051151,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789093,-55.74234009,123.0360031,69.03227234,334.2756042,5710.539551,0.35709259,13.29005527,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29329491,93.70169830,-16.98632431,242.5278168,4244.236816,0.19553863,7.30697012,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18681526,93.70169830,-16.98632431,242.4668579,4243.168945,0.19544032,7.20043325,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51639557,24.29527283,93.70169830,-16.98632431,242.5598297,4244.796387,0.18529607,7.30890036,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18657875,93.70169830,-16.98632431,242.4628754,4243.099609,0.19543390,7.20019579,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29342270,93.70169830,-16.98632431,242.5299072,4244.273438,0.19554201,7.30709600,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627136,24.18606949,93.70169830,-16.98632431,242.4542694,4242.948730,0.19542004,7.19968510,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50637817,24.07929230,93.70169830,-16.98632431,242.3875275,4241.782227,0.19531250,7.09292746,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07914543,93.70169830,-16.98632431,242.3850861,4241.738281,0.19530854,7.09278297,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07914543,93.70169830,-16.98632431,242.3850861,4241.738281,0.19530854,7.09278297,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0943909,-8.42109489,150.2288208,16.93505287,375.7380981,626.2301636,0.13443092,8.51395702,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4363098,-8.47406864,151.5731354,17.02628517,379.0836182,631.8060303,0.13683546,8.55221653,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0948029,-8.44761086,150.2270050,16.96170044,375.7410278,626.2350464,0.13219245,8.51408958,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08185507,9.98555374,0.08662725,-9.94278908,24.13022423,38.60863113,0.00476909,0.04283668,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.99182892,35.90380096,87.04493713,-31.80925179,228.0728455,380.1213989,0.05310326,4.09455061,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.25581646,2.33215570,-12.24810886,-2.19333124,51.91422653,30.00167084,0.00771368,0.13884622,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.25581455,-19.71320152,-11.22935295,20.17658234,94.49927521,55.67553329,0.02646604,0.46340168,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46942139,3.72123647,66.46942139,0.88155073,160.6804657,2744.957764,0.00000000,4.60269213,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46942139,3.70603943,66.46942139,0.88155085,160.6786346,2744.926758,0.00000000,4.58769274,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576629,-1.04804075,-0.05932396,2.53387761,8.98859024,0.00020410,0.00645282,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486185,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21053314,4470.145996,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003174,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26327515,4473.279785,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08824389,2.16965604,-0.08723774,-2.14471340,5.36684179,18.70249939,0.00100563,0.02492735,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2442169,-28.24925995,123.7189026,41.60312653,315.7510681,5394.080566,0.47468477,13.35397339,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9193344,-28.49085617,123.9193344,41.60349274,317.5292664,5424.459961,0.00000000,13.11255836,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30004779,1.40167272,-0.30004779,-1.40010774,3.57960439,61.15562057,0.00000000,0.00166182,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30004779,1.40173566,-0.30004779,-1.40010774,3.57975817,61.15601730,0.00000000,0.00167140,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.29010487,-0.60508507,-4.28763342,0.66670948,10.80166721,37.48174286,0.00247067,0.06163025,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.34763575,-0.61459929,-4.34511137,0.67705667,10.94700813,37.98607254,0.00252358,0.06245871,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.23134518,1.79369807,-10.22556305,-1.64401269,25.89714432,89.46291351,0.00578005,0.14973077,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22671700,4.64884806,-21.19815063,-3.92215705,53.03397751,184.8153534,0.02856708,0.72667503,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97980881,4.81738377,-20.95878410,-4.09728527,52.53599930,183.0800018,0.02102485,0.72010100,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8951416,220.4792786,537.5883789,-186.8594208,1394.198486,1477.852173,0.69321698,33.62102127,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8786621,242.7656860,537.5905762,-208.2407990,1415.365479,1497.599365,0.71186644,34.52552414,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01070177,-38.42369843,-0.00106381,38.89128876,92.29840851,1676.761597,0.00963767,0.46742681,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01070177,-38.42369843,-0.00106381,38.89128876,92.29840851,1676.761597,0.00963767,0.46742681,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01070177,-38.42369843,-0.00106381,38.89128876,92.29840851,1676.761597,0.00963767,0.46742681,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-62.35648346,0.00000000,62.31487274,161.9180603,2046.216919,0.00000000,-0.04160715,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-41.56185150,0.00000000,41.54335403,107.9645157,1364.386597,0.00000000,-0.01849863,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.37886047,16.87631035,-85.05493927,-9.20070457,209.6856537,762.9697876,0.32392296,7.67556524,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.37886047,16.87631035,-85.05493927,-9.20070457,209.6856537,762.9697876,0.32392296,7.67556524,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00515810,-25.00981331,-0.00025812,25.24744606,60.07661819,1091.391846,0.00489972,0.23763648,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00515810,-25.00981331,-0.00025812,25.24744606,60.07661819,1091.391846,0.00489972,0.23763648,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00515810,-25.00981331,-0.00025812,25.24744606,60.07661819,1091.391846,0.00489972,0.23763648,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00515810,-25.00981331,-0.00025812,25.24744606,60.07661819,1091.391846,0.00489972,0.23763648,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.64123535,11.22482395,81.69688416,-8.10841084,413.8656616,197.3954315,0.05565370,3.11660743,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.64123535,11.22482395,81.69688416,-8.10841084,413.8656616,197.3954315,0.05565370,3.11660743,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.64123535,11.22482395,81.69688416,-8.10841084,413.8656616,197.3954315,0.05565370,3.11660743,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.35523224,13.70597935,-65.16861725,-9.28407955,160.6827393,579.1079712,0.18661478,4.42195892,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.41851807,13.72830391,-65.23153687,-9.29785442,160.8380127,579.6675415,0.18697560,4.43050861,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71845436,4.41835499,-12.70954323,-4.12403250,32.85212326,116.7745361,0.00890995,0.29438472,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94581604,4.52497959,-12.93731213,-4.22519970,33.46160126,118.9410019,0.00850413,0.29986301,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231064,8.49239922,-33.59272003,-7.05582809,83.61698151,291.3924866,0.02958934,1.43656230,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00750351,8.35027790,-32.97897720,-6.93984413,82.09577942,286.0913696,0.02852252,1.41043818,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62231064,8.49239922,-33.59272003,-7.05582809,83.61698151,291.3924866,0.02958934,1.43656230,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12653732,7.83400011,-35.06370926,-5.83552790,87.25482178,304.0697937,0.06282891,1.99844301,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78925705,7.83053350,-34.73089981,-5.85033941,86.45506287,301.2828674,0.05836111,1.98024452,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29581261,-8.53766441,-23.28213120,9.08258152,61.11058807,215.0909424,0.01367499,0.54484063,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29124928,-10.60201645,-12.27752495,11.04066944,39.98008347,142.1111450,0.01372361,0.43862775,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47332382,39.59267807,-25.42790794,-37.78305817,115.9585648,391.9737549,0.04541504,1.80943084,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57097530,2.10320854,-6.56946087,-2.04182172,17.06719398,53.52868271,0.00151275,0.06128882,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37885571,2.01455736,-6.37715387,-1.95505428,16.54783440,51.89978409,0.00169664,0.05941759,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96409988,-57.88756561,19.96409988,61.45243073,151.2399445,1090.187988,0.00000000,3.56485581,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,4.93473673,15.68666267,-4.93478155,-15.67544460,41.85126495,41.85159302,0.00024402,0.01126228,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87257195,-3.01323485,-17.83399963,3.86395788,46.15787125,156.8308105,0.03857035,0.85069054,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90910149,-2.95093894,-17.87364388,3.80301809,46.22354889,157.0539856,0.03545685,0.85203880,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28491402,-2.91362953,-17.24763298,3.73639321,44.63994980,151.6734009,0.03727777,0.82271641,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96190643,11.49806881,-20.93384361,-10.62106991,60.91487503,201.6647949,0.02806110,0.87690920,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30271912,-4.03340816,-20.28264236,4.71254206,52.73927307,178.8886261,0.02007319,0.67914289,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78639793,-5.69883299,10.78639793,6.04538727,63.46467972,30.44374657,0.00000000,0.34653670,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81330585,-1.15836656,10.81330585,1.43023479,56.57611465,26.85521698,0.00000000,0.27183050,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82212871,-0.20055398,0.82225323,0.20451877,19.41707230,2.13355160,0.00012522,0.00397325,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84820789,-0.18015473,0.84845805,0.18421187,19.89643288,2.18622637,0.00025031,0.00406567,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70760870,1.21177375,-4.70211935,-1.09626758,12.27528477,219.4403076,0.00549002,0.11550044,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79619312,1.22737730,-4.79043627,-1.10976863,12.50175190,223.4889832,0.00575670,0.11762339,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70880032,1.23655987,-4.70386505,-1.12084723,12.29394531,219.7738190,0.00493499,0.11570143,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.39198208,4.36714077,-11.38542652,-4.13743591,33.28930283,104.4071350,0.00655283,0.22963406,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.14127445,4.23304272,-11.13420486,-4.00871134,32.51974106,101.9936295,0.00706902,0.22430541,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21830940,0.91523498,-21.19603157,-0.17121612,57.83808136,181.4012146,0.02227511,0.74393702,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.44117737,0.94061399,-21.41921997,-0.18877691,58.44745255,183.3124542,0.02195653,0.75179142,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.65073681,0.68665349,-8.63650799,-0.48834622,23.78315163,74.59255981,0.01422715,0.19825903,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30835724,1.00407135,-8.30249405,-0.81242394,22.93591690,71.93530273,0.00586066,0.19159839,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62823391,-1.59289312,-11.61417484,1.95199752,30.62343788,101.3821793,0.01405857,0.35907546,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36577892,-1.59778559,-11.35079193,1.94889569,29.94690132,99.14239502,0.01498563,0.35109201,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35291290,8.18455315,-23.32332039,-7.23354816,65.11943054,208.7756348,0.02959272,0.95095688,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76797867,7.98344612,-22.73926735,-7.05621481,63.49173737,203.5572205,0.02871134,0.92719179,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78309369,-7.22249079,-2.78037071,7.31864738,20.36617851,67.27717590,0.00272195,0.09616034,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78388381,-7.16850853,-2.78143024,7.26404285,20.23445511,66.84200287,0.00245395,0.09554498,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60727024,3.41851783,-11.59272671,-3.04179502,32.46352768,102.9487152,0.01454257,0.37672183,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05381393,6.49519777,-22.02618027,-5.77942276,61.68070984,195.6025848,0.02763089,0.71577144,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44120407,4.79778528,-30.39141083,-3.50787234,81.90263367,262.5847778,0.04979486,1.28992391,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04488774,9.22264194,-0.04353869,-9.14788723,22.06269264,44.22558594,0.00134899,0.07476243,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04499684,9.20830059,-0.04365194,-9.13377571,22.02878380,44.15761185,0.00134485,0.07453281,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39256859,-30.01176453,21.42728424,31.29755020,89.27096558,610.0167847,0.03471904,1.28589022,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-88.13597870,-21.33616447,88.21481323,25.33336830,445.9730530,222.8895264,0.07884182,3.99728036,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13374710,13.99133968,-42.06728363,-12.26961613,107.8354187,368.2743225,0.06646359,1.72172356,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13374710,13.99133968,-42.06728363,-12.26961613,107.8354187,368.2743225,0.06646359,1.72172356,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97960091,10.27405071,-29.93017769,-8.72952366,81.70420837,267.6433105,0.04942608,1.54456508,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63107371,0.37421268,0.63141489,2.87783217,6.01728487,0.00001609,0.00034115,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63107371,0.37421268,0.63141489,2.87783217,6.01728487,0.00001609,0.00034115,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39841366,39.37199783,-11.58222294,171.9505768,1762.494019,0.00000000,2.81623459,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41320038,39.37199783,-11.58222294,171.9714203,1762.706299,0.00000000,2.83092952,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42298698,39.37199783,-11.58222294,171.9852448,1762.848022,0.00000000,2.84072948,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35928631,39.37199783,-11.58222294,171.8955383,1761.929565,0.00000000,2.77709174,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41320038,39.37199783,-11.58222294,171.9714203,1762.706299,0.00000000,2.83092952,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551282,-4.42593002,-1.54847729,19.67482567,217.5578156,0.00663472,0.09701436,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64548063,-4.42593002,-1.54847729,19.67477989,217.5578003,0.00663470,0.09701402,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559317,-4.42593002,-1.54847729,19.68297195,217.6478577,0.00664021,0.09709469,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18384552,-31.16285133,91.18384552,39.30317307,398.1346130,4080.880859,0.00000000,8.14021587,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18384552,-31.24119568,91.18384552,39.30317307,398.2340088,4081.898438,0.00000000,8.06200790,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.31705475,91.18388367,39.30318069,397.5173645,4074.552246,0.00000000,7.98617840,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.25034904,91.18388367,39.30318069,397.4281006,4073.638428,0.00000000,8.05282497,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.31708145,91.18388367,39.30318069,397.5166626,4074.545166,0.00000000,7.98614931,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.28371239,91.18388367,39.30318069,397.4719849,4074.087646,0.00000000,8.01947880,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18389130,-31.17268372,91.18389130,39.30318451,397.3264771,4072.594482,0.00000000,8.13059235,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.30587959,91.18388367,39.30317688,397.5044556,4074.419189,0.00000000,7.99736834,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.29478645,91.18388367,39.30318069,397.4870300,4074.242188,0.00000000,8.00837994,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18388367,-31.29478645,91.18388367,39.30318069,397.4870300,4074.242188,0.00000000,8.00837994,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18383789,-31.28087616,91.18383789,39.30317307,398.4164734,4083.768066,0.00000000,8.02234650,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000017,1.30159879,-0.48000017,-1.30000019,5.73357296,58.77171707,0.00000000,0.00166394,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2839050,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531425,-6.78885794,17.87291718,7.19960690,89.90229797,155.7362671,0.01760354,0.41074917,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803902,-5.31414986,9.49800682,5.60000181,51.18090439,966.7987671,0.00996825,0.28587532,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25175929,15.50000572,-2.11622334,74.79875183,1308.978149,0.00000000,1.13554049,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25175929,15.50000572,-2.11622334,74.79875183,1308.978149,0.00000000,1.13554049,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000572,3.25175929,15.50000572,-2.11622334,74.79875183,1308.978149,0.00000000,1.13554049,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42763710,-2.91985250,15.50000000,4.04377556,74.15683746,1340.355957,0.07236178,1.12391710,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53097153,15.47256851,-54.49655533,-13.81245422,289.0128174,289.0127563,0.03441414,1.66006517,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53097153,15.47256851,-54.49655533,-13.81245422,289.0128174,289.0127563,0.03441414,1.66006517,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53097153,15.47256851,-54.49655533,-13.81245422,289.0128174,289.0127563,0.03441414,1.66006517,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51017237,-1.96021497,5.51390982,2.04353023,263.4205933,28.59978867,0.00374014,0.08335163,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51017237,-1.96021497,5.51390982,2.04353023,263.4205933,28.59978867,0.00374014,0.08335163,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634508,0.01921559,-0.08628971,-0.01870298,0.45968205,4.21003819,0.00005521,0.00051032,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744728,0.10743935,-0.40727860,-0.10499553,2.18973565,20.05496216,0.00016839,0.00243934,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75287724,-1.12515879,3.77373147,1.34875059,177.2723846,20.88438988,0.02085538,0.22359702,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64134693,-0.72798562,3.65956092,0.93167889,168.0188904,19.67943954,0.01821467,0.20370069,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06815147,-0.19317314,1.06883192,0.20302017,49.44051743,5.55421925,0.00068032,0.00985818,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62582397,0.72555310,-12.60080338,-0.36124966,63.57281876,110.0966415,0.02502734,0.36432204,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00413322,1.06905806,-13.98394871,-0.66405618,70.60148621,122.2689972,0.02018750,0.40505254,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22601128,4.12848616,-8.21650124,-3.93914890,46.26658249,160.2505188,0.00950840,0.18932894,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43237305,4.06563663,-8.41964531,-3.87322116,47.05794144,162.9914398,0.01272952,0.19238932,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44928169,4.31460810,-8.44084072,-4.11941051,47.69051743,165.1827698,0.00843872,0.19521970,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16589022,2.63557029,-6.14612150,-2.34040427,33.85719299,310.3351746,0.01976830,0.29517671,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276550,2.65348673,-6.14612150,-2.34040451,33.87836075,302.5232849,0.01664411,0.31308928,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508553,-1.41744566,7.21263981,1.70855427,333.7403870,37.41191101,0.01755432,0.29110914,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987177,-2.55079269,7.22920465,2.87179756,348.0496216,39.26168823,0.01933314,0.32101062,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45944700,-42.49519348,-0.40120846,44.47143555,213.3475342,1822.337891,0.05823693,1.97636652,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250712,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43298626,-1.38918328,3.44221330,1.51214504,163.0069427,18.98097610,0.00922541,0.12294272,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45466924,-1.39610958,3.46400738,1.51982296,164.0059967,19.09730530,0.00933883,0.12369191,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03170061,-0.76699340,3.03661823,0.83830756,138.5688324,16.13530922,0.00491831,0.07132572,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99743366,-0.75810748,3.00230002,0.82859629,137.0002594,15.95263195,0.00486744,0.07051798,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60850906,1.08624005,-2.60369134,-0.99832863,14.12203217,119.6639328,0.00481737,0.08791702,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61127830,1.09272671,-2.60373235,-0.99833542,14.29948425,121.1675415,0.00754599,0.09439350,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07091379,2.70928097,-7.05485058,-2.44480109,37.81162643,346.3038025,0.01606360,0.26448905,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07157850,2.70983195,-7.05491972,-2.44481087,38.06591415,348.6327209,0.01665898,0.26502934,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70876074,-1.17527592,4.72316694,1.36530995,223.4242401,24.24961853,0.01440522,0.19002628,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78782177,-4.97897434,10.83405685,5.05551863,260.4567261,61.33392334,0.04619805,0.07666910,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95934796,0.08708833,-1.95571804,-0.03524212,10.03384304,91.89653778,0.00363026,0.05184951,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95926785,0.08411494,-1.95555949,-0.03227559,10.03277016,91.88668823,0.00370838,0.05183840,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59109879,3.16445684,-11.57511711,-2.79961896,60.34174347,104.5009918,0.01598338,0.36485869,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22401142,3.35976148,-12.20780659,-2.97480893,63.66647339,110.2588501,0.01620453,0.38499007,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67061424,11.31494331,-31.56514549,-8.68160534,168.8983307,804.3788452,0.10547035,2.63340521,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17731857,12.40097904,-35.04804611,-9.48093319,187.3192902,892.1086426,0.12927286,2.92009974,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77031326,3.68956876,-9.75905609,-3.43583179,52.98046875,91.75263977,0.01125807,0.25376496,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57473850,3.57509136,-9.56280041,-3.32680011,51.84750366,89.79049683,0.01194067,0.24829565,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773785,-4.97896767,10.84103870,5.05643797,260.8763733,61.41521072,0.05321904,0.07746326,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51615977,0.11469368,-1.51391995,-0.08418947,7.79731321,71.41289520,0.00223992,0.03050103,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.95369291,0.24256048,-2.94970918,-0.18308003,15.19797707,139.1929932,0.00398326,0.05947731,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73244166,-0.62279969,2.73674917,0.68505478,128.1298065,13.95641613,0.00430567,0.06224393,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876972,0.42926803,-2.28399944,-0.30431625,11.37912750,104.3010254,0.00477046,0.12494536,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715038,1.70532107,13.84700584,-0.58136004,67.88216400,579.8268433,0.05985383,1.12396336,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758499,1.53377426,13.84700394,-0.78810918,67.93216705,580.2540283,0.02941986,0.74568021,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640556,1.71381831,13.84700584,-0.58856380,67.88365936,579.8395386,0.06060004,1.12525225,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84701729,0.98515171,13.84701729,-0.23599502,67.83233643,579.4011230,0.00000000,0.74913108,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369095,2.03165865,16.09700966,-0.46397346,78.87565613,673.7294922,0.08331992,1.56768584,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01370049,2.02309060,16.09701157,-0.42550457,78.87044525,673.6851196,0.08330889,1.59759033,1,
