xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6764221,5717.388184,0.35794961,13.21300888,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803665,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538132,123.0360260,69.03237915,334.3185120,5711.276367,0.35718462,13.24688911,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299088,123.0360260,69.03237915,334.3774109,5712.280273,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615036,123.0360260,69.03237915,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77119446,123.0360260,69.03237915,334.3038635,5711.023438,0.35715309,13.26124954,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.848145,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.845215,0.35713068,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64179993,123.0360260,69.03237915,334.1730347,5708.790527,0.35687372,13.39052010,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757568,5710.541504,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29331017,93.70169830,-16.98633766,242.5278320,4244.236816,0.19553867,7.30697155,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18683052,93.70169830,-16.98633766,242.4669037,4243.169434,0.19544037,7.20043421,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29528618,93.70169830,-16.98633766,242.5598602,4244.796875,0.18529612,7.30890179,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18659401,93.70169830,-16.98633766,242.4628906,4243.099609,0.19543394,7.20019770,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29343414,93.70169830,-16.98633575,242.5299072,4244.273438,0.19554205,7.30709743,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18608284,93.70169830,-16.98633766,242.4542847,4242.949219,0.19542007,7.19968700,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07930565,93.70169830,-16.98633766,242.3875732,4241.782227,0.19531254,7.09292889,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07916069,93.70169830,-16.98633575,242.3850861,4241.738281,0.19530857,7.09278440,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07916069,93.70169830,-16.98633575,242.3850861,4241.738281,0.19530857,7.09278440,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0938110,-8.42113686,150.2282562,16.93502998,375.7367249,626.2277222,0.13442990,8.51389313,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4357147,-8.47411060,151.5725555,17.02626228,379.0821533,631.8035889,0.13683441,8.55215073,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0942230,-8.44765186,150.2264099,16.96167755,375.7395935,626.2326050,0.13219143,8.51402473,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08182464,9.98554802,0.08659682,-9.94278240,24.13020897,38.60861206,0.00476909,0.04283662,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.99153900,35.90379715,87.04464722,-31.80927086,228.0722046,380.1203003,0.05310295,4.09452677,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.25596809,2.33213997,-12.24826050,-2.19331193,51.91483688,30.00202560,0.00771386,0.13884947,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.25596809,-19.71321487,-11.22950649,20.17659760,94.49965668,55.67575455,0.02646625,0.46340525,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46983337,4.15760899,66.46983337,0.44883761,160.7443390,2746.048584,0.00000000,4.60635185,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46983337,4.14238739,66.46983337,0.44883761,160.7422791,2746.013916,0.00000000,4.59132767,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576629,-1.04804075,-0.05932396,2.53387904,8.98859406,0.00020410,0.00645283,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486137,31.25999832,2.29310489,75.22463989,4470.984375,0.23721191,5.27796507,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680664,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734637,31.25999832,2.29310489,75.21054077,4470.145020,0.24700306,5.32044697,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822371,31.25999832,2.29310513,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070004,31.25999832,2.29310513,75.26327515,4473.279785,0.21766762,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08824102,2.16946387,-0.08723950,-2.14463592,5.35446978,18.65938187,0.00100100,0.02481255,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2319260,-28.35734749,123.7026672,41.60043716,314.4387207,5371.659180,0.47074696,13.24319363,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9027481,-28.59754944,123.9027481,41.60049057,316.1983032,5401.721680,0.00000000,13.00286102,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000684,1.40156507,-0.30000684,-1.40001535,3.56409860,60.89074707,0.00000000,0.00164746,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000684,1.40162826,-0.30000684,-1.40001535,3.56425261,60.89113998,0.00000000,0.00165695,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.21270704,-2.04760098,-4.20978689,2.12040496,11.63617134,40.73744965,0.00291853,0.07280196,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.26873493,-2.07647800,-4.26575375,2.15029240,11.79271507,41.28563309,0.00298103,0.07378058,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.38958836,4.75075865,-10.38264465,-4.57097721,28.38071251,98.04262543,0.00694185,0.17982692,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22558022,4.64653492,-21.19709969,-3.92208171,52.95225525,184.5305481,0.02847910,0.72443724,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97870636,4.81508112,-20.95774460,-4.09720039,52.45504761,182.7978821,0.02096010,0.71788341,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8985596,222.9846191,537.5938110,-189.2663727,1396.503296,1480.016113,0.69524860,33.71955872,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8807983,244.4288483,537.5941162,-209.8349609,1417.020752,1499.066284,0.71326220,34.59321976,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00909933,-36.96548462,-0.00017901,37.39826965,88.79560852,1613.127197,0.00892003,0.43262160,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00909933,-36.96548462,-0.00017901,37.39826965,88.79560852,1613.127197,0.00892003,0.43262160,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00909933,-36.96548462,-0.00017901,37.39826965,88.79560852,1613.127197,0.00892003,0.43262160,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-59.96076965,0.00000000,59.92229462,155.7063751,1967.717773,0.00000000,-0.03847602,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-39.96531296,-0.00000000,39.94821167,103.8142776,1311.938599,0.00000000,-0.01710376,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40495300,16.86417580,-85.08087158,-9.18492794,209.7353821,763.1507568,0.32407665,7.67920685,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.40495300,16.86417580,-85.08087158,-9.18492794,209.7353821,763.1507568,0.32407665,7.67920685,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00509610,-25.44597626,-0.00002372,25.69197083,61.12433624,1110.425415,0.00507211,0.24599735,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00509610,-25.44597626,-0.00002372,25.69197083,61.12433624,1110.425415,0.00507211,0.24599735,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00509610,-25.44597626,-0.00002372,25.69197083,61.12433624,1110.425415,0.00507211,0.24599735,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00509610,-25.44597626,-0.00002372,25.69197083,61.12433624,1110.425415,0.00507211,0.24599735,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.14344788,11.22081470,81.19843292,-8.14178085,411.3762512,196.2080994,0.05498619,3.07922697,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.14344788,11.22081470,81.19843292,-8.14178085,411.3762512,196.2080994,0.05498619,3.07922697,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.14344788,11.22081470,81.19843292,-8.14178085,411.3762512,196.2080994,0.05498619,3.07922697,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.32885742,13.68499374,-65.14240265,-9.26720047,160.6081238,578.8389282,0.18644151,4.41785288,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.39209747,13.70723820,-65.20529175,-9.28090572,160.7632599,579.3981934,0.18680190,4.42639256,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848679,4.41845226,-12.70957470,-4.12403631,32.85730362,116.7929382,0.00891276,0.29447755,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52507877,-12.93734360,-4.22520399,33.46688080,118.9597549,0.00850681,0.29995760,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228394,8.49232674,-33.59269714,-7.05582666,83.61494446,291.3853760,0.02958789,1.43649209,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748062,8.35020638,-32.97895813,-6.93984175,82.09377289,286.0843506,0.02852112,1.41036916,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228394,8.49232674,-33.59269714,-7.05582666,83.61494446,291.3853760,0.02958789,1.43649209,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12642288,7.83330059,-35.06361771,-5.83552217,87.23968506,304.0170288,0.06280711,1.99774933,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78914642,7.82984066,-34.73080826,-5.85033321,86.44004059,301.2305298,0.05834085,1.97955728,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29511261,-8.55813026,-23.28144264,9.10265350,61.08853912,215.0133362,0.01366513,0.54444760,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29057503,-10.62035465,-12.27684879,11.05908489,39.98360825,142.1236725,0.01372603,0.43870515,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47410202,39.63137817,-25.42867661,-37.82146454,115.9680252,392.0057373,0.04542245,1.80972612,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57089281,2.10307860,-6.56938124,-2.04180741,17.05106354,53.47808838,0.00150989,0.06117302,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37877417,2.01443172,-6.37707615,-1.95504069,16.53219223,51.85073090,0.00169343,0.05930533,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96380234,-58.01473236,19.96380234,61.58695984,151.3959808,1091.312744,0.00000000,3.57221556,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,2.09883571,15.56665897,-2.09890318,-15.55645275,39.92923355,39.92944717,0.00022212,0.01025161,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87266350,-2.92915440,-17.83374596,3.78749847,46.06915283,157.5327759,0.03891641,0.85832292,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90888023,-2.86673164,-17.87310410,3.72646308,46.13470078,157.7569733,0.03577497,0.85968328,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28499985,-2.83231187,-17.24738693,3.66245127,44.55415344,152.3522949,0.03761222,0.83009779,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96207047,11.50201607,-20.93407440,-10.62708473,60.84300995,201.4268646,0.02799492,0.87484139,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30171204,-4.06875181,-20.28167343,4.74655724,52.68763733,178.7134857,0.02003390,0.67781371,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78619766,-5.69881725,10.78619766,6.04498959,63.42964935,30.42694283,0.00000000,0.34615424,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81310463,-1.15345621,10.81310463,1.42499661,56.54198837,26.83901787,0.00000000,0.27150267,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209623,-0.20055026,0.82222039,0.20450225,19.38595581,2.13013291,0.00012482,0.00396053,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817445,-0.18015188,0.84842390,0.18419600,19.86454582,2.18272257,0.00024951,0.00405265,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70728302,1.21116877,-4.70182133,-1.09623802,12.24466038,218.8928528,0.00546266,0.11492485,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79586029,1.22676134,-4.79013252,-1.10973907,12.47056293,222.9314423,0.00572801,0.11703721,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70847702,1.23595226,-4.70356655,-1.12081611,12.26327515,219.2255554,0.00491040,0.11512484,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38934898,4.36255550,-11.38291168,-4.13693285,32.99200821,103.4747086,0.00643631,0.22555080,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13869095,4.22857141,-11.13174629,-4.00822783,32.22931290,101.0827560,0.00694332,0.22031690,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21327019,0.91670716,-21.19095230,-0.17133901,57.25843811,181.5786285,0.02231870,0.74539274,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43608284,0.94216365,-21.41408348,-0.18885155,57.86170578,183.4916992,0.02199949,0.75326252,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64836311,0.68531442,-8.63423252,-0.48838067,23.53392410,74.33997345,0.01413094,0.19691843,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30612087,1.00270689,-8.30029964,-0.81234586,22.69556808,71.69168854,0.00582103,0.19030283,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62665844,-1.67354810,-11.61275578,2.02867508,30.45334244,100.8190536,0.01390283,0.35509762,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36396027,-1.67665291,-11.34914017,2.02387404,29.78056335,98.59173584,0.01481962,0.34720263,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35073090,8.19814396,-23.32080078,-7.23633862,64.78382874,209.9572296,0.02992863,0.96175140,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76585007,7.99669456,-22.73681259,-7.05896378,63.16452408,204.7093506,0.02903725,0.93771654,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78292561,-7.18590641,-2.78021407,7.28169155,20.18811226,67.13502502,0.00271045,0.09575407,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78362107,-7.13216496,-2.78117919,7.22732258,20.05754852,66.70072937,0.00244358,0.09514131,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60661411,3.41617346,-11.59215832,-3.04172754,32.36528397,102.6371613,0.01445468,0.37444511,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05256653,6.49074459,-22.02510071,-5.77929497,61.49405289,195.0106354,0.02746390,0.71144569,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44025040,4.79316139,-30.39063454,-3.50784731,81.75648499,262.1162720,0.04961731,1.28532457,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.03260927,9.20600796,-0.03126504,-9.13152027,22.02325249,44.14653015,0.00134417,0.07449538,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.03270399,9.19167614,-0.03136389,-9.11741734,21.98936653,44.07859421,0.00134004,0.07426629,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39307213,-29.90362549,21.42761230,31.18287849,89.04401398,608.4659424,0.03454274,1.27936041,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-87.60491943,-21.46581650,87.68287659,25.41789436,443.4484253,221.6277924,0.07795173,3.95215273,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13368225,13.99107742,-42.06723404,-12.26960850,107.8274307,368.2470093,0.06645373,1.72146821,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13368225,13.99107742,-42.06723404,-12.26960850,107.8274307,368.2470093,0.06645373,1.72146821,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97883224,10.26925850,-29.92955780,-8.72944069,81.57950592,267.2348328,0.04927533,1.53985429,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63107663,0.37421268,0.63141781,2.87784195,6.01730633,0.00001609,0.00034115,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63107663,0.37421268,0.63141781,2.87784195,6.01730633,0.00001609,0.00034115,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39841080,39.37199783,-11.58222008,171.9505768,1762.494019,0.00000000,2.81623459,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319752,39.37199783,-11.58222008,171.9714203,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42298412,39.37199783,-11.58222008,171.9852295,1762.848022,0.00000000,2.84072900,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35928345,39.37199783,-11.58222008,171.8955383,1761.929443,0.00000000,2.77709174,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319752,39.37199783,-11.58222008,171.9714203,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551282,-4.42593002,-1.54847729,19.67482758,217.5578308,0.00663472,0.09701436,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64548087,-4.42593002,-1.54847729,19.67478180,217.5578156,0.00663470,0.09701404,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559317,-4.42593002,-1.54847729,19.68297195,217.6478729,0.00664021,0.09709471,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-31.16856003,91.18358612,39.30914307,398.1410522,4080.947266,0.00000000,8.14048004,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-31.24690437,91.18358612,39.30914307,398.2404785,4081.964355,0.00000000,8.06227112,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.32276535,91.18359375,39.30914307,397.5236206,4074.616455,0.00000000,7.98643064,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.25605965,91.18359375,39.30914307,397.4343567,4073.702148,0.00000000,8.05307770,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.32279587,91.18359375,39.30914307,397.5228882,4074.609131,0.00000000,7.98640156,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.28942299,91.18359375,39.30914307,397.4782410,4074.151611,0.00000000,8.01973152,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.17839432,91.18359375,39.30914307,397.3326721,4072.658447,0.00000000,8.13084507,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.31159210,91.18359375,39.30914307,397.5107117,4074.483154,0.00000000,7.99762011,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.30050087,91.18359375,39.30914307,397.4932861,4074.306396,0.00000000,8.00863266,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-31.30050087,91.18359375,39.30914307,397.4932861,4074.306396,0.00000000,8.00863266,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-31.28658485,91.18358612,39.30914307,398.4230042,4083.835205,0.00000000,8.02260971,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000002,1.30159855,-0.48000002,-1.30000007,5.73357010,58.77169037,0.00000000,0.00166393,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.365234,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986073,95.43415833,20.47821045,390.2838440,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85530853,-6.78720999,17.87290955,7.19792318,89.89834595,155.7294006,0.01760199,0.41071308,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31415558,9.49800014,5.60000038,51.18022156,966.7859497,0.00996799,0.28586769,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25475216,15.50000000,-2.11915946,74.80062103,1309.010986,0.00000000,1.13559723,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25475216,15.50000000,-2.11915946,74.80062103,1309.010986,0.00000000,1.13559723,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25475216,15.50000000,-2.11915946,74.80062103,1309.010986,0.00000000,1.13559723,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42764473,-2.91696143,15.50000000,4.04077864,74.15333557,1340.292847,0.07235494,1.12381089,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53022003,15.45404530,-54.49581146,-13.79444313,288.9693298,288.9692688,0.03440381,1.65956712,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53022003,15.45404530,-54.49581146,-13.79444313,288.9693298,288.9692688,0.03440381,1.65956712,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53022003,15.45404530,-54.49581146,-13.79444313,288.9693298,288.9692688,0.03440381,1.65956712,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004314,-1.96019387,5.51377344,2.04334807,263.1660156,28.57214546,0.00373291,0.08319059,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004314,-1.96019387,5.51377344,2.04334807,263.1660156,28.57214546,0.00373291,0.08319059,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634373,0.01921495,-0.08628842,-0.01870291,0.45942575,4.20769072,0.00005515,0.00050975,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744096,0.10743608,-0.40727243,-0.10499497,2.18851447,20.04377937,0.00016820,0.00243662,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75284028,-1.12537634,3.77367139,1.34871960,177.1738281,20.87278366,0.02083220,0.22334850,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64127088,-0.72775996,3.65946341,0.93121099,167.9189453,19.66773415,0.01819300,0.20345840,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811130,-0.19317062,1.06878781,0.20297858,49.63749695,5.54241800,0.00067743,0.00981634,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581348,0.72552657,-12.60079479,-0.36124992,63.57048035,110.0925980,0.02502550,0.36429524,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412178,1.06902838,-13.98393822,-0.66405630,70.59889221,122.2645035,0.02018602,0.40502277,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600460,4.12847090,-8.21649551,-3.93914771,46.26486588,160.2445831,0.00950769,0.18931486,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236637,4.06562090,-8.41963959,-3.87321973,47.05619812,162.9853973,0.01272857,0.19237502,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927502,4.31459188,-8.44083500,-4.11940908,47.68874741,165.1766205,0.00843809,0.19520517,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588545,2.63555288,-6.14611816,-2.34040380,33.85622406,310.3263245,0.01976718,0.29515988,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276169,2.65346813,-6.14611816,-2.34040380,33.87739563,302.5146790,0.01664316,0.31307140,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508362,-1.41743517,7.21263742,1.70853829,333.7372131,37.41155624,0.01755399,0.29110360,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987082,-2.55080295,7.22920322,2.87180233,348.0466003,39.26134109,0.01933280,0.32100505,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42794204,-31.08529663,-0.39677596,32.14279175,156.0696869,1333.089966,0.03116448,1.05761814,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43286061,-1.38916171,3.44204974,1.51162004,162.6728210,18.94206810,0.00918763,0.12243921,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45454288,-1.39608788,3.46384263,1.51929486,163.6698456,19.05815887,0.00930059,0.12318533,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03153801,-0.76697868,3.03642797,0.83789390,138.1807251,16.09011650,0.00489080,0.07092675,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99727273,-0.75809294,3.00211191,0.82818717,136.6165314,15.90795135,0.00484021,0.07012353,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60849023,1.08619177,-2.60367513,-0.99832577,14.11838531,119.6330338,0.00481488,0.08787161,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61120629,1.09247303,-2.60367990,-0.99832660,14.28092003,121.0102234,0.00752641,0.09414856,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07085800,2.70913720,-7.05480337,-2.44479442,37.80184555,346.2142639,0.01605530,0.26435229,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07144213,2.70936799,-7.05481148,-2.44479561,38.03367996,348.3374939,0.01663078,0.26458070,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872736,-1.17527270,4.72312260,1.36516237,223.3394318,24.24041176,0.01439428,0.18988198,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000628,0.00000000,0.00003132,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777409,-4.97896910,10.83395958,5.05543137,260.3175354,61.30115128,0.04614869,0.07658719,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932662,0.08701352,-1.95570195,-0.03524260,10.02655697,91.82979584,0.00362498,0.05177421,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924640,0.08404017,-1.95554328,-0.03227611,10.02548409,91.81993866,0.00370299,0.05176312,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107876,3.16443515,-11.57509804,-2.79961705,60.34012604,104.4981918,0.01598252,0.36483908,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398949,3.35973883,-12.20778561,-2.97480702,63.66476440,110.2558899,0.01620366,0.38496941,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67055321,11.31478977,-31.56508827,-8.68159962,168.8936005,804.3563843,0.10546446,2.63325787,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17724991,12.40080929,-35.04798508,-9.48092651,187.3140411,892.0835571,0.12926564,2.91993642,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77025414,3.68920779,-9.75901222,-3.43582416,52.94359970,91.68878937,0.01124241,0.25341192,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57468033,3.57473826,-9.56275749,-3.32679272,51.81142426,89.72800446,0.01192406,0.24795020,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776932,-4.97896814,10.84101391,5.05635595,260.7372437,61.38245010,0.05316228,0.07738065,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51157081,0.11449711,-1.50934756,-0.08421901,7.76835918,71.14771271,0.00222331,0.03027493,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94475079,0.24211979,-2.94079661,-0.18308026,15.14153957,138.6761017,0.00395373,0.05903642,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242831,-0.62279856,2.73673415,0.68502986,128.1052551,13.95374298,0.00430402,0.06222008,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876424,0.42924947,-2.28399444,-0.30431607,11.37828922,104.2933426,0.00476975,0.12492695,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78714180,1.71734059,13.84700108,-0.59329838,67.88462067,579.8478394,0.05985816,1.12404466,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81757736,1.55191255,13.84700108,-0.80613655,67.93724060,580.2971802,0.02942424,0.74579120,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78639603,1.72582507,13.84700108,-0.60048842,67.88613892,579.8608398,0.06060447,1.12533438,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700203,1.00311494,13.84700203,-0.25392553,67.83381653,579.4137573,0.00000000,0.74916381,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367950,2.04328585,16.09700203,-0.47553664,78.87727356,673.7433472,0.08332333,1.56774986,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368904,2.03449678,16.09700203,-0.43685198,78.87189484,673.6975098,0.08331196,1.59764922,1,
