xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260256,-0.39273983,5.27892447,0.52861828,45.30401230,25.92197990,0.00632065,0.13589405,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900126,-0.39236304,5.26528931,0.52789897,45.18754959,25.85533714,0.00628820,0.13554557,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424706,2.92652130,20.44600105,-1.26753950,100.3364639,1075.196411,0.05175628,1.65899897,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874748,2.85624909,18.45300102,-0.86556494,90.48188782,969.5957031,0.09425342,1.99069738,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.44841337,24.37200165,-1.20164418,119.5186768,1280.751465,0.07343740,2.24678755,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200356,2.65169954,24.37200356,-0.41566291,119.3910599,1279.383789,0.00000000,2.23604941,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627892,3.15836883,22.40000153,-1.14774466,109.8587875,1177.236938,0.06372315,2.01063275,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.17510843,18.45300293,-0.88954020,90.48746490,969.6556396,0.00000000,1.28558064,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261926,0.53834581,-1.25197804,-0.43694115,6.81459999,59.30008316,0.01064098,0.10140232,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38344455,0.53542566,-3.37952423,-0.47902578,18.32182503,63.46014786,0.00392075,0.05639910,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30673170,0.51838404,-3.30282235,-0.46327993,17.90233421,62.00720215,0.00391075,0.05510219,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73344135,2.52701879,-6.71641302,-2.28027582,36.13996887,331.2589111,0.01702939,0.24673848,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201691,2.39164734,-6.35590982,-2.15816379,34.20059204,313.4828491,0.01610651,0.23349854,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888489,0.88108963,-2.52334881,-0.82665819,13.45688820,369.7413025,0.00553604,0.05443770,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645787,0.39985213,-0.99525172,-0.37794465,5.39530706,148.2411499,0.00120609,0.02190522,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331453,0.16989484,-0.53296918,-0.16589795,2.81485462,75.00662231,0.00034563,0.00400154,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361510,-0.89861035,2.80175185,1.01670492,136.8721466,14.95691681,0.00813666,0.11808677,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434634,-0.90702111,2.79202938,1.02488887,136.5816650,14.92516518,0.00768307,0.11786535,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129803,1.79912508,-5.15707636,-1.62202823,27.53834915,239.8286896,0.01422109,0.17709287,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693615,1.85925686,-5.15707636,-1.62202823,27.66588974,240.9395599,0.01985968,0.23723286,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752492,0.83245051,162.4444885,17.80517960,0.01043727,0.10801747,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752492,0.83245051,162.4444885,17.80517960,0.01043727,0.10801747,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903105,0.99893528,194.9332275,21.36621475,0.01252472,0.12962097,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165357,-2.51560354,3.12338638,2.65701342,177.1593170,20.02329063,0.01173312,0.14142595,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819555,0.64431763,5.10590649,-0.51584178,227.5203247,25.05887794,0.00771159,0.12847185,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540524,3.51844549,13.99800014,-2.62363768,69.75585175,1191.662964,0.04259376,0.89482695,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552921,3.51656342,13.99800014,-2.62179852,69.75421143,1191.634644,0.04247243,0.89478439,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409107,3.52232647,13.99800014,-2.62739205,69.75930023,1191.720825,0.04391047,0.89491445,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384693,3.52607822,13.99800014,-2.63108134,69.76260376,1191.777954,0.04415331,0.89499962,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63835716,1.49188149,28.69501114,-0.12245517,139.1091614,1490.681274,0.05665199,1.36940253,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63780022,1.47862625,28.69501114,-0.12245517,139.1031494,1490.616699,0.05720981,1.35615361,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686317,1.31288922,26.99501228,-0.12245517,130.8706512,1402.397949,0.04814810,1.19042015,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314064,1.36015141,27.60000801,-0.12245517,133.8193054,1433.995605,0.04687034,1.23772407,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88689804,1.77576876,26.99501419,-0.12245519,130.7088623,1399.891968,0.10811967,1.65333891,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87999535,1.77490807,26.99501419,-0.12245518,130.6751709,1399.531128,0.11502180,1.65248704,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94399273,9.04381752,-0.88659835,43.52203369,44.08674622,0.00182030,0.05743115,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525686,0.52926582,123.9315262,12.46311569,0.00315262,0.05263914,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465611,0.82334971,163.2729187,16.03260422,0.00548117,0.09151901,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82565099,163.8654938,16.09081459,0.00552104,0.09185000,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23319411,-1.29020631,-1.23024797,1.33289754,8.81153870,80.70210266,0.00294574,0.04268275,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33783317,-1.39403081,2.34182787,1.45235944,121.1020508,13.60475922,0.00399471,0.05832471,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03018543,-9.08451462,0.03136803,9.11741734,44.07893372,44.07859421,0.00109319,0.03297192,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03011588,-9.09851837,0.03126761,9.13152027,44.14688110,44.14653397,0.00109658,0.03307423,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139455,-3.98561168,-0.69855982,19.71679497,68.29177856,0.00408340,0.07283074,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330171,-4.04772282,-0.70935541,20.02395439,69.35575867,0.00414876,0.07396529,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86517715,6.05111122,0.00080366,0.00962958,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19080830,2.84023237,-2.18501687,-2.74355841,17.92295074,160.0470428,0.00579153,0.09669338,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77974463,-2.65853024,-3.77466869,2.74355841,23.08981514,212.9372559,0.00507655,0.08503227,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04349136,12.38019657,795.3478394,172.9285278,0.04492877,1.35763013,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51681900,12.54498768,806.9456177,175.4501190,0.04624864,1.37740529,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89227724,2.30970120,327.5027466,36.94366074,0.03851467,0.48214668,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67766142,1.43250167,220.4123077,24.86340523,0.03440518,0.32369936,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67766142,1.43250167,220.4123077,24.86340523,0.03440518,0.32369936,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80586815,5.52588844,808.2018433,94.01937866,0.04734910,1.47821581,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80683708,5.51911688,806.6558838,93.84024048,0.04831930,1.47143793,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81902027,6.04414034,-12.78240967,-5.42927361,71.64253998,124.0720062,0.03661243,0.61490101,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05045319,6.18486881,-13.01438999,-5.55825186,73.00424957,126.4302979,0.03606782,0.62666100,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47386551,4.69257021,818.7360229,170.8666382,0.09009226,2.83790636,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49581146,13.79444313,-54.46288681,-12.20643711,288.9692688,489.6640625,0.03292014,1.58799779,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49581146,13.79444313,-54.46288681,-12.20643711,288.9692688,489.6640625,0.03292014,1.58799779,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49581146,13.79444313,-54.46288681,-12.20643711,288.9692688,489.6640625,0.03292014,1.58799779,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190125,36.92963028,12.68423843,902.4018555,196.5863037,0.08280253,1.78227401,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05604172,13.22339153,909.2774048,198.0840302,0.06202654,1.79671943,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52949524,17.00377846,-54.50564194,-16.09160995,286.5353088,286.5349731,0.02384250,0.91197556,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50563431,16.09160995,-54.40288162,-13.03851032,286.5349121,492.6372681,0.10275232,3.05321169,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.05151558,6.60652018,628.9678955,72.80857849,0.06371567,0.92387724,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523376,-10.72660255,37.96139526,17.19812393,906.0681763,208.0864868,0.20616370,6.47152901,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33794403,11.85821533,786.2742310,171.2881165,0.07700376,2.69256520,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62301254,3.12321448,-11.60572147,-2.77691245,60.80650330,105.3059387,0.01729325,0.34634814,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70053530,1.35066533,108.9618759,24.18391800,0.01497622,0.17635269,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55762768,2.33158231,387.0661621,44.01240540,0.01796809,0.38517511,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55727673,2.32898688,388.3460083,43.89258194,0.01761869,0.38257715,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39164162,-7.67392874,27.80897903,15.03166389,1306.039673,156.5419006,0.41733921,7.35774803,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163399,-7.67392826,27.55905914,10.58443737,1279.573364,146.1479340,0.16742857,2.91046643,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89933777,14.05612183,-34.89933777,-13.93504429,186.4445648,186.4446716,0.00000000,0.12113722,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89933777,14.05612183,-34.89933777,-13.93504429,186.4445648,186.4446716,0.00000000,0.12113722,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89934158,13.93504429,-34.82823563,-11.72822666,186.4446869,323.9826660,0.07110512,2.20679855,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89934158,13.93504429,-34.82823563,-11.72822666,186.4446869,323.9826660,0.07110512,2.20679855,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280521,-4.65073490,-0.94912910,23.29385567,35.42388153,0.00035099,0.01372060,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280521,-4.65073490,-0.94912910,23.29385567,35.42388153,0.00035099,0.01372060,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267822,13.04930305,6.57565355,637.9025269,72.21160889,0.06149989,0.89297855,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56204987,16.77530098,-35.39298630,-13.31529331,193.9577637,335.8997192,0.16906981,3.46003366,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14806366,13.59741211,4.65501833,338.7190247,72.01110077,0.00372610,0.50697571,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14806366,13.59741211,4.65501833,338.7190247,72.01110077,0.00372610,0.50697571,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058701,-0.36047482,-13.72782421,0.82347298,68.82025146,327.7564697,0.00276381,0.46304214,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09934664,-16.31660080,-5.54051304,69.93365479,134.0395050,0.00000000,0.55883336,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660080,6.09934664,-16.31660080,-5.54051304,69.93365479,134.0395050,0.00000000,0.55883336,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,119.7078705,22.59012604,-119.7078705,-18.01542473,281.0628967,486.0045776,0.00000000,4.57467461,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,121.4998932,22.92848206,-121.4998932,-18.28496552,285.2705078,493.2800598,0.00000000,4.64315796,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34985352,26.21559715,-58.34985352,-23.29301834,261.0121765,494.0199585,0.00000000,2.92257977,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96245193,26.49086189,-58.96245193,-23.53759003,263.7525330,499.2066040,0.00000000,2.95326304,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17211914,26.58503723,-59.17211914,-23.62124825,264.6903687,500.9815979,0.00000000,2.96376443,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.3895493,-8.55028820,-113.3895493,12.22514057,269.1166992,465.3476562,0.00000000,3.67444158,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.3895493,-8.55028820,-113.3895493,12.22514057,269.1166992,465.3476562,0.00000000,3.67444158,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24071121,12.19531631,-34.24071121,-11.78187847,86.50638580,147.7818146,0.00000000,0.41349897,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90311050,12.07514286,-33.90311050,-11.66561890,85.65351868,146.3246155,0.00000000,0.40942201,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772694,5.30963898,-11.47772694,-5.24808836,30.64883041,51.72023010,0.00000000,0.06174201,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47772694,5.30963898,-11.47772694,-5.24808836,30.64883041,51.72023010,0.00000000,0.06174201,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68040848,-1.51186442,-32.68040848,2.30515385,134.1988068,257.2143555,0.00000000,0.79328912,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89372635,-1.52173316,-32.89372635,2.32020068,135.0747833,258.8933105,0.00000000,0.79846734,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89372635,-1.52173316,-32.89372635,2.32020068,135.0747833,258.8933105,0.00000000,0.79846734,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.51023102,4.30869484,-84.51023102,-1.97311413,200.5338593,346.7564697,0.00000000,2.33565092,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,88.13950348,4.49382544,-88.13950348,-2.05776334,209.1457672,361.6478577,0.00000000,2.43595505,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.93960571,-20.68495750,-75.93960571,22.95349884,186.5196533,325.4239502,0.00000000,2.26887417,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99908447,-36.10282516,36.99908447,40.09793472,211.0000458,2162.749023,0.00000000,3.99515486,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99908447,-36.10282516,36.99908447,40.09793472,211.0000458,2162.749023,0.00000000,3.99515486,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.58226871,5.92840195,-4.58226871,-5.88645554,30.58331490,57.88562775,0.00000000,0.04200106,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,4.81526518,6.22989988,-4.81526518,-6.18571568,32.13857269,60.82865524,0.00000000,0.04413670,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.84686136,6.27078867,-4.84686136,-6.22635317,32.34948730,61.22808838,0.00000000,0.04442631,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-27.87529564,-18.61819267,27.87529564,18.98050308,82.58922577,137.6486969,0.00000000,0.36230960,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-27.97559738,-18.68518829,27.97559738,19.04880142,82.88639832,138.1439972,0.00000000,0.36361331,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,-0.00000000,-20.59669304,0.00000000,21.06828499,87.23777008,165.1164856,0.00000000,0.47148797,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,-0.00000000,-20.34061623,0.00000000,20.80632591,86.15315247,163.0634460,0.00000000,0.46562570,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,182.3255615,-74.52941132,-182.3255615,90.26828003,517.0244751,861.7074585,0.00000000,15.73886681,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41987324,-0.70949328,-11.41987324,0.85487366,46.83645630,89.76987457,0.00000000,0.14538042,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,23.95678902,23.29160118,-23.95678902,-22.86637497,80.33518219,135.5656433,0.00000000,0.42524147,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.75127411,24.06416893,-24.75127411,-23.62472343,82.99960327,140.0615387,0.00000000,0.43934384,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20529747,0.60259581,-9.20529747,-0.50182176,40.00742722,71.88832855,0.00000000,0.10070586,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01681757,0.39381576,-6.01681757,-0.32803524,26.14986420,46.98806000,0.00000000,0.06582393,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763340,-0.07832892,-6.30763340,0.12200247,25.87576866,49.59521484,0.00000000,0.04367354,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487299,-0.07829464,-6.30487299,0.12194907,25.86444092,49.57351303,0.00000000,0.04365442,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947071,-2.39916992,-9.95838451,2.91331959,234.9379730,42.56122589,0.04108645,0.51414990,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00006676,5.12143612,20.00006676,-3.09658742,85.25787354,464.7407532,0.00000000,2.02485108,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86636162,5.42754459,-29.86636162,-5.12578773,72.92014313,123.0528030,0.00000000,0.30183116,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86636162,5.42754459,-29.86636162,-5.12578773,72.92014313,123.0528030,0.00000000,0.30183116,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.04296875,2.68179417,-52.04296875,-1.89190006,121.9436111,208.3204041,0.00000000,0.79017907,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.83153915,2.67105389,-51.83153915,-1.88420439,121.4482269,207.4740906,0.00000000,0.78696889,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.32720184,2.79959798,-54.32720184,-1.97492015,127.2958984,217.4638519,0.00000000,0.82486105,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003674,-0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003674,-0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002782,0.00000000,0.00000000,0.00011273,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38173676,10.92828083,-47.38173676,-9.24027348,197.0401917,377.6603699,0.00000000,1.68800688,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277191,10.01978397,-43.44277191,-8.47210598,180.6597443,346.2645264,0.00000000,1.54767871,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543045,10.26718712,-44.51543045,-8.68129349,185.1204834,354.8142700,0.00000000,1.58589292,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.85473442,-23.30903244,30.85473442,23.83648491,156.6957092,94.01742554,0.00000000,0.52745080,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.85473442,-23.30903244,30.85473442,23.83648491,156.6957092,94.01742554,0.00000000,0.52745080,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.85473442,-23.30903244,30.85473442,23.83648491,156.6957092,94.01742554,0.00000000,0.52745080,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.89012754,83.04093170,8.16127205,335.6888123,3524.731934,0.00000000,7.27112675,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.92406112,83.04093170,8.16127205,335.6903076,3524.748291,0.00000000,7.23712206,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99993134,-1.37056851,84.99993134,8.94455242,343.6329041,3608.145264,0.00000000,7.57397127,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28961468,-2.19861579,-14.28961468,2.36998796,59.46420670,113.9730606,0.00000000,0.17137226,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00232697,-2.30827451,-15.00232697,2.48819423,62.43005371,119.6576080,0.00000000,0.17991967,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-5.65668964,20.91531372,5.65668964,-20.73231316,53.03289413,88.38816071,0.00000000,0.18300034,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289040,-0.68748176,-1.57289040,0.69078070,6.97111177,13.52839470,0.00000000,0.00327323,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695099,-1.03467238,-2.36695099,1.03946280,10.49061680,20.35792732,0.00000000,0.00492569,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381176,1.29789817,-13.58381176,-1.10553765,55.27480316,105.9433746,0.00000000,0.19236052,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693508,1.29437459,-13.54693508,-1.10253632,55.12473679,105.6557465,0.00000000,0.19183831,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506042,9.50883961,-32.01506042,-8.65829182,135.5710602,259.8445435,0.00000000,0.85054821,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41524506,9.62769985,-32.41524506,-8.76651955,137.2657013,263.0926208,0.00000000,0.86118013,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99990749,1.39103639,13.99990749,-0.07729828,71.00215149,1212.953491,0.00000000,1.31373978,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99990749,1.39103639,13.99990749,-0.07729828,71.00215149,1212.953491,0.00000000,1.31373978,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99990749,1.39103639,13.99990749,-0.07729828,71.00215149,1212.953491,0.00000000,1.31373978,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07434082,-16.00444031,-70.07434082,18.72236061,171.8393402,293.5589905,0.00000000,2.71775079,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46144867,-22.03128433,-96.46144867,25.77226257,236.5470428,404.1010132,0.00000000,3.74114323,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,-1.26838994,58.47896957,4.85399914,234.1777496,2356.413818,0.00000000,3.58547878,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,-1.13397849,58.47896957,4.85399914,234.1667023,2356.302734,0.00000000,3.71984243,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,-1.36357296,58.47896957,5.00108957,234.1863251,2356.499512,0.00000000,3.63755703,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.29664230,24.78080559,-47.29664230,-23.79509544,127.1804810,211.9674683,0.00000000,0.98571086,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.99065590,-25.29804611,-10.56482506,114.5119476,213.9940491,0.00000000,1.42578638,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55332756,12.11160755,-25.55332756,-10.67146397,115.6674042,216.1535339,0.00000000,1.44017386,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.32653284,45.66699219,3.44443274,186.4016266,1910.616821,0.00000000,3.11794329,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756599,-7.48387480,-0.67760229,30.69457626,58.83127213,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.42691946,0.00000000,3.44443274,13.98749924,143.3700562,0.00000000,0.01755675,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81963056,-11.88206100,-0.66389507,48.47578430,92.91191864,0.00000000,0.15573546,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506423,-11.23598957,-0.62779665,45.83997726,87.85995483,0.00000000,0.14726757,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58215857,-26.34841156,4.18714285,108.8945999,208.7146606,0.00000000,0.60498410,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45770526,-26.33044434,3.05597329,107.5862274,207.9259033,0.00000000,0.59840351,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459375,-21.16007423,-5.34559631,89.32017517,171.1970062,0.00000000,0.50899744,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261209,-21.07709312,-4.27162552,88.01359558,168.6927338,0.02381012,0.50098628,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.29596710,8.80314064,-84.29596710,-6.02044106,198.8335419,343.8162537,0.00000000,2.78246665,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.26116180,9.11270237,-87.26116180,-6.23229456,205.8276978,355.9103394,0.00000000,2.88034248,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635599,-12.47352886,2.54785872,51.25159454,99.46008301,0.00000000,0.28153706,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05314851,-11.30027485,2.30823541,46.43087387,90.10494995,0.00000000,0.25505581,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.16557693,2.26138282,-48.16557693,-1.37212062,112.6526718,194.7951813,0.00000000,0.88883311,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12771451,-6.73761129,1.30418515,27.55872536,52.82088852,0.00000000,0.17647058,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122376,-0.24707906,0.09174244,1.06262553,5.86569357,0.00002677,0.00051868,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93329620,-42.63469315,-9.55372238,177.4678955,340.1468201,0.00000000,1.37957394,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93329620,-42.63469315,-9.55372238,177.4678955,340.1468201,0.00000000,1.37957394,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.7496567,119.6297073,-100.7496567,-113.3695145,366.9200134,611.5333252,0.00000000,6.26019335,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,95.95206451,-63.27786255,-95.95206451,67.00544739,269.6457214,471.8802490,0.00000000,3.72744656,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53395081,-0.00000000,-20.70699692,86.82609558,748.8750610,0.00000000,0.82695448,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53395081,-0.00000000,-20.70699692,86.82609558,748.8750610,0.00000000,0.82695448,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58179665,1.53564489,4.58179665,-1.52326548,19.39908409,111.0982819,0.00000000,0.01234272,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.94995880,6.28219414,-68.94995880,-3.90544915,165.4660645,275.7767944,0.00000000,2.37674570,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.20185089,6.21403217,-68.20185089,-3.86307454,163.6707611,272.7846069,0.00000000,2.35095811,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-9.39813042,-0.00000000,9.53876114,37.51804352,384.5581360,0.00000000,0.14067574,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29530478,-1.41842985,-1.27723861,7.75989676,43.90558624,0.00000000,0.01807221,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35865784,-56.52848053,80.35865784,62.17463684,226.6799622,3421.453369,0.00000000,5.64602137,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536041,229.6538544,167.9033051,619.4127197,8508.324219,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,129.7309723,-17.58470154,-129.5561981,26.76126289,305.2203369,305.2203369,0.17479345,9.17665482,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,129.7311859,-17.50777435,-129.7311859,17.58470154,321.2889709,305.2208252,0.00000000,0.08870766,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29085922,28.00010109,-63.29085922,-23.67893982,164.7129211,532.7435303,0.00000000,4.32121372,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-16.26257324,185.5845642,28.34314156,428.5189819,5749.295898,0.00000000,12.08047390,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65352440,9.52831173,-23.65352440,-8.93004227,63.94051361,199.1481323,0.00000000,0.59828848,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75146866,9.56774902,-23.75146866,-8.96704483,64.20526123,199.9728241,0.00000000,0.60076582,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95417023,14.08056355,-34.95417023,-13.19641018,94.48859406,294.2925415,0.00000000,0.88412517,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498047,-44.33006287,213.5498047,61.68566513,501.6809998,6891.146973,0.00000000,17.35551643,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99987984,-10.02994251,20.99987984,11.35767365,54.19132614,908.8338013,0.00000000,1.32772517,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-7.49138451,38.99976730,11.35767269,92.47461700,1550.876343,0.00000000,3.86628246,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-7.49713278,38.99976730,11.35767269,92.47714996,1550.918823,0.00000000,3.86050868,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99976730,-7.49713278,38.99976730,11.35767269,92.47714996,1550.918823,0.00000000,3.86050868,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,2.93321633,11.66000175,-2.63834000,28.32886887,273.6568298,0.00000000,0.29487190,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21331504,-10.37315083,-0.08757233,23.98893166,80.46286011,0.00000000,0.12565860,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315083,0.21331504,-10.37315083,-0.08757233,23.98893166,80.46286011,0.00000000,0.12565860,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99996185,-3.17493534,84.99996185,9.54347038,196.4279327,3519.333740,0.00000000,6.36859179,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99996185,-3.17493534,84.99996185,9.54347038,196.4279327,3519.333740,0.00000000,6.36859179,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72695923,-4.49697828,77.72695923,9.83266640,179.7956238,3221.337891,0.00000000,5.33574390,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39311409,85.96398163,-2.07857823,211.2163696,3696.285645,0.00000000,18.31447792,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58243370,85.96398163,-2.07857823,208.0620880,3641.085938,0.00000000,11.50382805,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94538355,53.43898392,-1.14533913,129.1600647,2260.301025,0.00000000,6.80005455,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62890720,78.69103241,22.10078621,186.4222870,1351.561523,0.00000000,6.47188425,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,92.63693237,140.5390625,-76.58769989,394.8866577,5171.916992,0.00000000,16.04915428,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.33022690,75.00000000,-25.52923584,191.6012421,3273.189453,0.00000000,6.80110073,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.87337494,-39.99999619,68.26234436,1232.292358,184.8438568,0.00000000,3.38896775,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6997528,-7.07495213,150.6997528,19.96771622,353.9306030,4635.507812,0.00000000,12.89269066,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998596,4.86780119,106.1998596,6.65591002,249.4061584,4260.688477,0.00000000,11.52382088,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,29.33360291,99.99997711,-22.91694069,249.1415100,3263.061523,0.00000000,6.41665697,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.38712502,59.99999237,-7.63898039,146.0013885,2494.189453,0.00000000,3.74805665,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16505480,-8.13978004,-0.76843101,33.16923523,342.0577087,0.00000000,0.39662042,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26841164,7.12089014,-11.24921227,-6.49262571,54.77579117,297.6375732,0.01919486,0.62823796,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001335,-8.70827103,24.00001335,10.24773693,105.0454407,1065.160645,0.00000000,1.53947914,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16355515,3.30084562,8.18194771,-3.07134104,35.67127228,356.7127380,0.01839237,0.22950479,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34424210,18.87641716,39.45253372,-16.57669067,106.6007462,706.9551392,0.03965800,2.26015711,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46584320,18.20585442,39.57381821,-15.92414665,106.1721268,704.1315308,0.03934184,2.24213886,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.20014000,34.99999237,32.54990005,107.7994766,772.5628662,0.00000000,1.34976268,1,
