xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81938171,123.0360260,69.03236389,334.6763611,5717.387695,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406723,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78536987,123.0360260,69.03236389,334.3185120,5711.275879,0.35718456,13.24688816,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84297943,123.0360260,69.03236389,334.3773804,5712.279785,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786118,-55.88613892,123.0360260,69.03235626,334.4213867,5713.032227,0.35740429,13.14626217,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77118301,123.0360260,69.03235626,334.3038635,5711.023438,0.35715300,13.26124668,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82940674,123.0360260,69.03236389,334.3520813,5711.847656,0.35725614,13.20294476,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77201843,123.0360260,69.03236389,334.2934570,5710.844727,0.35713074,13.26041794,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64178848,123.0360260,69.03235626,334.1730347,5708.790039,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74242401,123.0360260,69.03236389,334.2757568,5710.541504,0.35709283,13.29006386,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29310608,93.70169830,-16.98614120,242.5277100,4244.234375,0.19553849,7.30696392,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90464783,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18662834,93.70169830,-16.98614311,242.4667664,4243.166992,0.19544016,7.20042753,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29508400,93.70169830,-16.98614120,242.5597382,4244.794434,0.18529592,7.30889511,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18638992,93.70169830,-16.98614120,242.4627686,4243.097168,0.19543374,7.20019054,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29323387,93.70169830,-16.98614311,242.5297852,4244.271484,0.19554184,7.30708981,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18588066,93.70169830,-16.98614120,242.4541626,4242.946777,0.19541988,7.19967937,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07910347,93.70169830,-16.98614120,242.3874512,4241.778809,0.19531235,7.09292126,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07895851,93.70169830,-16.98614311,242.3849487,4241.736328,0.19530836,7.09277678,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07895851,93.70169830,-16.98614311,242.3849487,4241.736328,0.19530836,7.09277678,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0985413,-8.42079353,150.2329712,16.93521881,375.7484436,626.2473755,0.13443829,8.51442432,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4404755,-8.47376537,151.5773315,17.02645111,379.0939941,631.8233643,0.13684297,8.55268574,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0989380,-8.44731045,150.2311401,16.96186638,375.7512817,626.2521973,0.13219969,8.51455593,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08178452,9.98553944,0.08655670,-9.94277382,24.13018608,38.60857010,0.00476908,0.04283654,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.99113464,35.90378952,87.04423523,-31.80929756,228.0712433,380.1187439,0.05310252,4.09449339,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.25618458,2.33211708,-12.24847698,-2.19328451,51.91571045,30.00252724,0.00771412,0.13885416,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.25618744,-19.71323395,-11.22972488,20.17662430,94.50019073,55.67607117,0.02646655,0.46341047,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46975708,4.57049036,66.46975708,0.03971986,160.8099823,2747.170410,0.00000000,4.61011600,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46975708,4.55524588,66.46975708,0.03971988,160.8077240,2747.132080,0.00000000,4.59506750,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576630,-1.04804075,-0.05932396,2.53388071,8.98860073,0.00020410,0.00645284,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486209,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796602,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734709,31.25999832,2.29310393,75.21054077,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822467,31.25999832,2.29310417,75.22003174,4470.710449,0.24706542,5.36132097,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070076,31.25999832,2.29310417,75.26327515,4473.279785,0.21766767,5.24381208,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08823639,2.16936445,-0.08723910,-2.14464140,5.34314823,18.61993027,0.00099677,0.02470774,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2364502,-28.45707893,123.7036591,41.60060120,313.2544556,5351.428711,0.46720788,13.14363003,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9037781,-28.69625092,123.9037781,41.60067749,314.9981689,5381.220703,0.00000000,12.90434647,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000937,1.40155697,-0.30000937,-1.40002120,3.54990458,60.64828110,0.00000000,0.00163436,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000937,1.40162063,-0.30000937,-1.40002120,3.55005860,60.64867020,0.00000000,0.00164379,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.17420435,-2.76670504,-4.17086315,2.85007095,12.39946651,43.60135651,0.00334331,0.08339811,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.22948551,-2.80526257,-4.22607183,2.88975835,12.56630135,44.18805313,0.00341492,0.08451918,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.46921349,6.24343061,-10.46136093,-6.04010773,30.18132210,104.2629471,0.00785064,0.20336899,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22614288,4.65935993,-21.19715881,-3.92209435,52.88917542,186.1538391,0.02898236,0.73723888,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97913551,4.82782316,-20.95779991,-4.09719515,52.39257812,184.4058838,0.02133049,0.73056924,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8967285,225.1353760,537.5935059,-191.3384705,1398.489014,1481.698730,0.69683075,33.79629517,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8793335,245.8891907,537.5939331,-211.2300415,1418.474854,1500.461670,0.71459067,34.65764999,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00854069,-35.69638062,-0.00022234,36.09997177,85.74706268,1557.745361,0.00831806,0.40342593,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00854069,-35.69638062,-0.00022234,36.09997177,85.74706268,1557.745361,0.00831806,0.40342593,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00854069,-35.69638062,-0.00022234,36.09997177,85.74706268,1557.745361,0.00831806,0.40342593,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-57.87793350,-0.00000000,57.84208679,150.2862701,1899.222046,0.00000000,-0.03584397,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-38.57734680,-0.00000000,38.56140518,100.2138443,1266.438477,0.00000000,-0.01593796,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43325806,16.85332489,-85.10900879,-9.16997051,209.7914734,763.3547974,0.32424998,7.68331432,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43325806,16.85332489,-85.10900879,-9.16997051,209.7914734,763.3547974,0.32424998,7.68331432,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00528607,-26.00566101,0.00001188,26.26259613,62.46876526,1134.849243,0.00529769,0.25693789,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00528607,-26.00566101,0.00001188,26.26259613,62.46876526,1134.849243,0.00529769,0.25693789,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00528607,-26.00566101,0.00001188,26.26259613,62.46876526,1134.849243,0.00529769,0.25693789,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00528607,-26.00566101,0.00001188,26.26259613,62.46876526,1134.849243,0.00529769,0.25693789,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.60749054,11.20468807,80.66175842,-8.16571999,408.6912231,194.9274750,0.05427076,3.03916240,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.60749054,11.20468807,80.66175842,-8.16571999,408.6912231,194.9274750,0.05427076,3.03916240,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.60749054,11.20468807,80.66175842,-8.16571999,408.6912231,194.9274750,0.05427076,3.03916240,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.29997253,13.66581154,-65.11370850,-9.25238705,160.5286713,578.5527344,0.18625709,4.41348314,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.36318207,13.68797398,-65.17655945,-9.26602173,160.6837158,579.1114502,0.18661702,4.42201138,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848869,4.41855383,-12.70957184,-4.12403584,32.86300278,116.8132019,0.00891585,0.29457965,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52518225,-12.93734169,-4.22520399,33.47267914,118.9803848,0.00850976,0.30006158,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228394,8.49226379,-33.59269714,-7.05582666,83.61312866,291.3790588,0.02958661,1.43642986,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748062,8.35014534,-32.97896194,-6.93984175,82.09197998,286.0781250,0.02851989,1.41030824,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228394,8.49226379,-33.59269714,-7.05582666,83.61312866,291.3790588,0.02958661,1.43642986,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12640762,7.83262634,-35.06362152,-5.83552217,87.22495270,303.9656677,0.06278589,1.99707413,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78913116,7.82917118,-34.73080826,-5.85033321,86.42546082,301.1796570,0.05832113,1.97888815,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29463768,-8.57939339,-23.28097725,9.12351894,61.06621933,214.9347687,0.01365515,0.54404980,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29000950,-10.63942528,-12.27628040,11.07824230,39.98753357,142.1376343,0.01372873,0.43879125,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47517395,39.67173004,-25.42974091,-37.86148834,115.9783936,392.0407715,0.04543057,1.81004941,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57089186,2.10295963,-6.56938410,-2.04180813,17.03435707,53.42569351,0.00150693,0.06105321,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37877417,2.01431656,-6.37707949,-1.95504153,16.51599503,51.79993057,0.00169012,0.05918916,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96387100,-58.14840317,19.96387100,61.72837067,151.5600739,1092.495483,0.00000000,3.57996225,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.96508741,15.41550636,0.96501112,-15.40566254,39.21516037,39.21522522,0.00021424,0.00988818,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87257576,-2.94917393,-17.83374023,3.80567980,46.01979828,157.3639984,0.03883306,0.85648465,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90886688,-2.88677979,-17.87316704,3.74467039,46.08527374,157.5879517,0.03569835,0.85784209,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28491402,-2.85167313,-17.24738121,3.68003511,44.50642014,152.1890564,0.03753167,0.82831997,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88504028,10.29230309,-20.85799599,-9.44721699,59.17620468,197.9712524,0.02704257,0.84508026,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37777901,-2.72794247,-20.35780144,3.40381861,52.25341415,178.4546509,0.01997591,0.67585170,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78616333,-5.69884682,10.78616333,6.04466200,63.39691925,30.41124344,0.00000000,0.34579715,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81307030,-1.14878988,10.81307030,1.42002463,56.51014328,26.82390213,0.00000000,0.27119696,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209802,-0.20055050,0.82222176,0.20449069,19.35704803,2.12695646,0.00012444,0.00394873,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817636,-0.18015207,0.84842497,0.18418407,19.83492661,2.17946792,0.00024877,0.00404057,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70739412,1.21305072,-4.70184183,-1.09624648,12.21812725,220.6702271,0.00555173,0.11679871,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79597569,1.22867763,-4.79015350,-1.10973632,12.44353867,224.7414703,0.00582141,0.11894552,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70857859,1.23785031,-4.70358753,-1.12081575,12.23670769,221.0055237,0.00499046,0.11700197,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38958073,4.36557436,-11.38305569,-4.13698006,32.72687912,104.1647644,0.00652243,0.22856875,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13892365,4.23153830,-11.13188744,-4.00824261,31.97032928,101.7567673,0.00703623,0.22326481,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21360207,0.91925961,-21.19120598,-0.17132117,56.73219681,181.8868408,0.02239453,0.74792528,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43641663,0.94470197,-21.41434097,-0.18885903,57.32991791,183.8031616,0.02207424,0.75582182,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64838028,0.68427014,-8.63432026,-0.48837858,23.30863190,74.15239716,0.01405972,0.19592592,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30617619,1.00171411,-8.30038452,-0.81235087,22.47830200,71.51080322,0.00579169,0.18934366,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62673569,-1.61068439,-11.61271286,1.96880722,30.26472855,101.2492447,0.01402173,0.35813457,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36425114,-1.61516178,-11.34930420,1.96532714,29.59610939,99.01241302,0.01494637,0.35017201,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35052109,8.18640327,-23.32087326,-7.23369265,64.47677612,208.9620972,0.02964561,0.95265639,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76564598,7.98524857,-22.73688316,-7.05638456,62.86514664,203.7391052,0.02876265,0.92884880,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78297710,-7.14323282,-2.78027987,7.23849249,20.00556374,66.96929169,0.00269711,0.09528256,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78356194,-7.08975124,-2.78113079,7.18442106,19.87614250,66.53620148,0.00243155,0.09467281,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60688305,3.42250419,-11.59218597,-3.04171991,32.28184891,103.4974670,0.01469801,0.38074860,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05307770,6.50272274,-22.02515221,-5.77931166,61.33548355,196.6453094,0.02792623,0.72342229,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44122505,4.81721020,-30.39068031,-3.50784874,81.62931061,264.5531311,0.05054419,1.30933499,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01714526,9.18717861,-0.01580647,-9.11299133,21.97865105,44.05712128,0.00133873,0.07419395,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.01710821,9.17283440,-0.01577355,-9.09887695,21.94473076,43.98912811,0.00133460,0.07396511,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39359665,-29.79667473,21.42796135,31.06949997,88.81992340,606.9346924,0.03436910,1.27292943,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-87.07830048,-21.57438087,87.15535736,25.48173332,440.9321289,220.3701324,0.07706957,3.90742731,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13367844,13.99083424,-42.06723404,-12.26960850,107.8198090,368.2210388,0.06644435,1.72122526,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13367844,13.99083424,-42.06723404,-12.26960850,107.8198090,368.2210388,0.06644435,1.72122526,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97872543,10.26480484,-29.92959595,-8.72944641,81.46133423,266.8477478,0.04913267,1.53539610,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63108081,0.37421268,0.63142192,2.87785602,6.01733541,0.00001609,0.00034116,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63108081,0.37421268,0.63142192,2.87785602,6.01733541,0.00001609,0.00034116,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39840508,39.37199783,-11.58221436,171.9505768,1762.493896,0.00000000,2.81623435,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319180,39.37199783,-11.58221436,171.9714203,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42297840,39.37199783,-11.58221436,171.9852142,1762.848022,0.00000000,2.84072876,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35927773,39.37199783,-11.58221436,171.8955078,1761.929321,0.00000000,2.77709174,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319180,39.37199783,-11.58221436,171.9714203,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141464,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551282,-4.42593002,-1.54847729,19.67482758,217.5578613,0.00663472,0.09701439,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64548087,-4.42593002,-1.54847729,19.67478180,217.5578308,0.00663470,0.09701405,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559317,-4.42593002,-1.54847729,19.68297195,217.6479187,0.00664022,0.09709471,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-29.26171684,91.18358612,37.30309296,395.7075500,4056.003906,0.00000000,8.04127121,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-29.33934975,91.18358612,37.30308914,395.8003540,4056.953125,0.00000000,7.96377373,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.41292572,91.18359375,37.30309296,395.1218872,4049.998779,0.00000000,7.89021873,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.34681702,91.18359375,37.30309677,395.0382996,4049.142578,0.00000000,7.95626879,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.41295433,91.18359375,37.30309296,395.1211853,4049.991211,0.00000000,7.89018965,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.37988281,91.18359375,37.30309296,395.0793457,4049.563232,0.00000000,7.92321920,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.26984406,91.18359375,37.30309296,394.9431458,4048.165771,0.00000000,8.03334427,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.40185738,91.18359375,37.30309677,395.1098633,4049.875000,0.00000000,7.90130711,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.39085960,91.18359375,37.30309296,395.0934753,4049.708008,0.00000000,7.91221952,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18359375,-29.39085960,91.18359375,37.30309296,395.0934753,4049.708008,0.00000000,7.91221952,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18358612,-29.37871170,91.18358612,37.30309296,395.9776917,4058.770264,0.00000000,7.92443371,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000002,1.30159891,-0.48000002,-1.30000007,5.73420143,58.77816010,0.00000000,0.00166430,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554871,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067139,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2838440,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531044,-6.78575993,17.87290955,7.19644213,89.89488983,155.7234344,0.01760064,0.41068155,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31416225,9.49800110,5.60000038,51.17964935,966.7751465,0.00996776,0.28586134,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25738382,15.50000000,-2.12174010,74.80229950,1309.040283,0.00000000,1.13564837,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25738382,15.50000000,-2.12174010,74.80229950,1309.040283,0.00000000,1.13564837,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.25738382,15.50000000,-2.12174010,74.80229950,1309.040283,0.00000000,1.13564837,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42765045,-2.91441965,15.50000000,4.03814363,74.15026093,1340.237183,0.07234894,1.12371767,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.43589115,-54.49576950,-13.77680874,288.9314880,288.9315796,0.03439480,1.65913212,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.43589115,-54.49576950,-13.77680874,288.9314880,288.9315796,0.03439480,1.65913212,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.43589115,-54.49576950,-13.77680874,288.9314880,288.9315796,0.03439480,1.65913212,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004934,-1.96019518,5.51377296,2.04319906,262.9285889,28.54637146,0.00372618,0.08304057,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004934,-1.96019518,5.51377296,2.04319906,262.9285889,28.54637146,0.00372618,0.08304057,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634376,0.01921443,-0.08628850,-0.01870291,0.45918703,4.20550442,0.00005509,0.00050922,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744120,0.10743359,-0.40727285,-0.10499500,2.18737745,20.03336716,0.00016802,0.00243409,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75286341,-1.12558901,3.77367330,1.34870088,177.0820465,20.86197090,0.02081063,0.22311725,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64125514,-0.72754782,3.65942764,0.93077320,167.8258209,19.65682983,0.01817283,0.20323284,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811285,-0.19317074,1.06878686,0.20294119,49.54263306,5.53182411,0.00067484,0.00977885,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62581158,0.72550255,-12.60079479,-0.36124989,63.56838989,110.0889664,0.02502385,0.36427125,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411987,1.06900167,-13.98393822,-0.66405630,70.59655762,122.2604675,0.02018469,0.40499610,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600460,4.12845850,-8.21649551,-3.93914771,46.26332092,160.2392273,0.00950705,0.18930222,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236637,4.06560802,-8.41963959,-3.87321973,47.05462646,162.9799500,0.01272772,0.19236217,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927406,4.31457949,-8.44083500,-4.11940908,47.68715286,165.1711121,0.00843753,0.19519214,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588449,2.63553810,-6.14611864,-2.34040403,33.85536575,310.3184509,0.01976617,0.29514492,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276073,2.65345240,-6.14611816,-2.34040403,33.87653351,302.5069885,0.01664232,0.31305552,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508314,-1.41742587,7.21263599,1.70852411,333.7344055,37.41123581,0.01755369,0.29109871,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987082,-2.55081224,7.22920370,2.87180662,348.0439453,39.26104736,0.01933251,0.32100016,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41045669,-20.17053604,-0.39733067,20.61581230,101.2814102,865.1067505,0.01312444,0.44539970,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43286657,-1.38916278,3.44202137,1.51116097,162.3667297,18.90643120,0.00915309,0.12197894,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45454884,-1.39608908,3.46381402,1.51883304,163.3618927,19.02230263,0.00926562,0.12272225,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03154516,-0.76697940,3.03641057,0.83753633,137.8314514,16.04944420,0.00486611,0.07056863,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99728012,-0.75809366,3.00209451,0.82783365,136.2712097,15.86773968,0.00481577,0.06976946,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848832,1.08614993,-2.60367560,-0.99832582,14.11501789,119.6044922,0.00481259,0.08782970,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61118889,1.09223723,-2.60368133,-0.99832702,14.26299286,120.8583298,0.00750753,0.09391235,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07085276,2.70901155,-7.05480576,-2.44479465,37.79284286,346.1317749,0.01604765,0.26422635,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07142067,2.70893764,-7.05481672,-2.44479632,38.00268555,348.0535583,0.01660368,0.26414955,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872641,-1.17527282,4.72311163,1.36502707,223.2595825,24.23174858,0.01438399,0.18974631,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003133,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777027,-4.97896910,10.83390808,5.05535030,260.1798401,61.26872253,0.04609989,0.07650620,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932150,0.08693989,-1.95570195,-0.03524261,10.01942348,91.76447296,0.00361983,0.05170058,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924115,0.08396657,-1.95554352,-0.03227611,10.01835155,91.75463104,0.00369773,0.05168950,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107876,3.16442108,-11.57509804,-2.79961705,60.33894348,104.4961319,0.01598189,0.36482480,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398949,3.35972357,-12.20778656,-2.97480702,63.66351700,110.2537308,0.01620303,0.38495430,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67054749,11.31468201,-31.56508827,-8.68159962,168.8901520,804.3398438,0.10546013,2.63314986,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17724609,12.40068913,-35.04798508,-9.48092651,187.3102112,892.0653687,0.12926033,2.91981673,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77024460,3.68886638,-9.75901890,-3.43582511,52.90778732,91.62677002,0.01122720,0.25306922,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57466984,3.57440424,-9.56276321,-3.32679367,51.77637863,89.66732025,0.01190793,0.24761488,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775978,-4.97896767,10.84094810,5.05627346,260.5996094,61.35005188,0.05310617,0.07729898,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51151550,0.11445211,-1.50929546,-0.08421750,7.76277542,71.09658051,0.00222012,0.03023142,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94464374,0.24203140,-2.94069529,-0.18307665,15.13065720,138.5764313,0.00394805,0.05895158,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242736,-0.62279856,2.73673177,0.68500769,128.0823669,13.95124912,0.00430248,0.06219784,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876352,0.42923218,-2.28399420,-0.30431607,11.37750053,104.2861099,0.00476909,0.12490965,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713703,1.72895253,13.84700108,-0.60482949,67.88706207,579.8687134,0.05986246,1.12412536,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81757259,1.56943524,13.84700108,-0.82354909,67.94223785,580.3400269,0.02942857,0.74590111,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78639221,1.73742497,13.84700108,-0.61200631,67.88860321,579.8818359,0.06060887,1.12541616,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700203,1.02046883,13.84700203,-0.27124393,67.83541870,579.4275513,0.00000000,0.74919921,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.05451941,16.09700203,-0.48670527,78.87890625,673.7572021,0.08332677,1.56781471,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368713,2.04551649,16.09700203,-0.44781208,78.87336731,673.7100830,0.08331507,1.59770870,1,
