xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27892208,0.52859974,45.30092621,25.92021179,0.00631979,0.13587552,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899982,-0.39236304,5.26528692,0.52788049,45.18446732,25.85357285,0.00628734,0.13552709,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.93788314,20.44600105,-1.27878809,100.3398819,1075.233032,0.05175981,1.65911210,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874367,2.86394930,18.45300102,-0.87318802,90.48363495,969.6146240,0.09425709,1.99077463,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856110,3.46031141,24.37200165,-1.21343493,119.5215454,1280.782104,0.07344092,2.24689507,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.66359425,24.37200165,-0.42752022,119.3920517,1279.394409,0.00000000,2.23608732,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.16960287,22.40000153,-1.15887618,109.8615952,1177.266846,0.06372640,2.01073503,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.18701386,18.45300293,-0.90136594,90.49028015,969.6857300,0.00000000,1.28566015,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261699,0.53832597,-1.25197792,-0.43694115,6.81393385,59.29428101,0.01063890,0.10138249,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38341641,0.53467584,-3.37954760,-0.47902650,18.19949913,63.03644180,0.00386857,0.05564850,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30670285,0.51765150,-3.30284572,-0.46328065,17.78280830,61.59321213,0.00385870,0.05436885,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343706,2.52694583,-6.71641397,-2.28027606,36.13461685,331.2098694,0.01702435,0.24666546,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201309,2.39157820,-6.35591078,-2.15816379,34.19552612,313.4364014,0.01610174,0.23342943,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888346,0.88107371,-2.52334929,-0.82665831,13.45491695,369.6871643,0.00553442,0.05442176,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645770,0.39984569,-0.99525189,-0.37794468,5.39451694,148.2194672,0.00120574,0.02189881,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331447,0.16989370,-0.53296930,-0.16589797,2.81444669,74.99575806,0.00034553,0.00400038,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361486,-0.89861041,2.80174971,1.01667583,136.8552399,14.95506954,0.00813465,0.11805760,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434610,-0.90702111,2.79202747,1.02485979,136.5647888,14.92332077,0.00768118,0.11783625,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129564,1.79909766,-5.15707636,-1.62202823,27.53622437,239.8101654,0.01421890,0.17706551,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693329,1.85921979,-5.15707636,-1.62202823,27.66373253,240.9207611,0.01985658,0.23719585,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752420,0.83244628,162.4413147,17.80483246,0.01043687,0.10801328,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752420,0.83244628,162.4413147,17.80483246,0.01043687,0.10801328,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903009,0.99893028,194.9294281,21.36579895,0.01252424,0.12961593,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165810,-2.51566100,3.12339044,2.65706944,177.1583862,20.02318382,0.01173299,0.14142443,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819126,0.64437521,5.10590219,-0.51590312,227.5169983,25.05851173,0.00771137,0.12846808,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539951,3.52422738,13.99800014,-2.62928843,69.76096344,1191.750122,0.04259999,0.89495790,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552158,3.52234507,13.99800014,-2.62744975,69.75930786,1191.721802,0.04247864,0.89491522,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408344,3.52809024,13.99800014,-2.63302493,69.76438904,1191.807861,0.04391689,0.89504522,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384026,3.53184152,13.99800014,-2.63671422,69.76770782,1191.865112,0.04415977,0.89513063,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63852310,1.49441636,28.69517899,-0.12496155,139.1106110,1490.696899,0.05665316,1.36943090,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63796616,1.48116076,28.69517899,-0.12496156,139.1045837,1490.632080,0.05721099,1.35618174,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94702148,1.31542051,26.99517059,-0.12496155,130.8720093,1402.412598,0.04814911,1.19044495,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55329514,1.36268282,27.60016632,-0.12496155,133.8206635,1434.010132,0.04687129,1.23774910,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88713455,1.77832484,26.99525452,-0.12496170,130.7108154,1399.912720,0.10812292,1.65338850,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88024139,1.77746511,26.99526596,-0.12496171,130.6771698,1399.552612,0.11502531,1.65253747,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200268,0.94399053,9.04382133,-0.88659596,43.52207184,44.08677673,0.00182030,0.05743122,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210497,-0.47662476,2.53525758,0.52926594,123.9316025,12.46312237,0.00315262,0.05263921,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917583,-0.73183358,3.21465731,0.82334977,163.2730408,16.03261566,0.00548118,0.09151914,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098398,-0.73378414,3.22650528,0.82565111,163.8656311,16.09082603,0.00552105,0.09185014,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23319054,-1.29025066,-1.23024440,1.33294189,8.81154156,80.70211792,0.00294574,0.04268277,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33783531,-1.39407516,2.34182978,1.45240295,121.1011658,13.60466003,0.00399465,0.05832386,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01491990,-9.06619930,0.01597344,9.09887695,43.98991394,43.98912811,0.00108877,0.03283873,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01478899,-9.08011627,0.01598965,9.11299133,44.05743790,44.05712128,0.00109214,0.03294035,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139467,-3.98561215,-0.69855982,19.71680832,68.29183960,0.00408340,0.07283083,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330177,-4.04772282,-0.70935541,20.02396774,69.35581970,0.00414877,0.07396539,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297595,-0.53113353,1.12378013,0.54076493,54.86522675,6.05111647,0.00080366,0.00962960,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19082117,2.84045124,-2.18502951,-2.74377513,17.92315102,160.0488281,0.00579166,0.09669553,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77973127,-2.65874934,-3.77465534,2.74377513,23.08948135,212.9341583,0.00507640,0.08502978,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02261066,32.04349136,12.38013077,795.3284302,172.9243317,0.04492659,1.35756445,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51681519,12.54492092,806.9260254,175.4458771,0.04624640,1.37733865,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89227581,2.30968118,327.4959412,36.94288254,0.03851306,0.48212647,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67765999,1.43248796,220.4077301,24.86288452,0.03440373,0.32368582,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67765999,1.43248796,220.4077301,24.86288452,0.03440373,0.32368582,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767561,17.80586624,5.52580261,808.1784668,94.01665497,0.04734635,1.47813010,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767561,17.80683517,5.51901817,806.6287231,93.83709717,0.04831605,1.47133887,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901932,6.04409313,-12.78241158,-5.42927361,71.63977814,124.0672073,0.03660960,0.61485344,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05045223,6.18482065,-13.01438999,-5.55825186,73.00142670,126.4253922,0.03606503,0.62661254,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465360,33.47386169,4.69235373,818.7047729,170.8601227,0.09008538,2.83768988,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576950,13.77680874,-54.46285629,-12.18921852,288.9315796,489.6001892,0.03291155,1.58758366,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576950,13.77680874,-54.46285629,-12.18921852,288.9315796,489.6001892,0.03291155,1.58758366,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576950,13.77680874,-54.46285629,-12.18921852,288.9315796,489.6001892,0.03291155,1.58758366,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683228,-10.90190125,36.92962646,12.68408489,902.3630371,196.5778656,0.08279541,1.78212070,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05603790,13.22323799,909.2383423,198.0755005,0.06202121,1.79656506,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53042984,17.02202797,-54.50659561,-16.11024857,286.5415039,286.5418701,0.02384365,0.91201949,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50658035,16.11024857,-54.40382385,-13.05700207,286.5418091,492.6491394,0.10275725,3.05335808,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780727,-5.68267870,13.05150509,6.60629368,628.8906250,72.79963684,0.06370003,0.92365044,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660255,37.96138000,17.19751167,906.0253296,208.0766449,0.20614420,6.47091627,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562557,32.33794403,11.85798454,786.2404175,171.2807465,0.07699714,2.69233370,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62301254,3.12318444,-11.60572338,-2.77691245,60.80385590,105.3013458,0.01729175,0.34631795,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431140,4.70053434,1.35065067,108.9573669,24.18291473,0.01497498,0.17633806,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643331,8.55762672,2.33152723,387.0384827,44.00925446,0.01796551,0.38511992,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643331,8.55727673,2.32893276,388.3183594,43.88946152,0.01761618,0.38252279,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39166069,-7.67393112,27.80884171,15.02890110,1305.794434,156.5124969,0.41718236,7.35498285,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164543,-7.67392969,27.55902100,10.58353996,1279.375977,146.1253967,0.16737688,2.90956783,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89932251,14.09663296,-34.89932251,-13.97568417,186.4934845,186.4939575,0.00000000,0.12120154,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89932251,14.09663296,-34.89932251,-13.97568417,186.4934845,186.4939575,0.00000000,0.12120154,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89930725,13.97568417,-34.82816315,-11.76770020,186.4938812,324.0681152,0.07114265,2.20796299,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89930725,13.97568417,-34.82816315,-11.76770020,186.4938812,324.0681152,0.07114265,2.20796299,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108252,0.96280324,-4.65072823,-0.94912899,23.29222488,35.42140579,0.00035094,0.01371868,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108252,0.96280324,-4.65072823,-0.94912899,23.29222488,35.42140579,0.00035094,0.01371868,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780918,-5.68267918,13.04928780,6.57538033,637.8048096,72.20053864,0.06148104,0.89270490,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56201172,16.77422523,-35.39299774,-13.31529617,193.9275055,335.8473206,0.16901711,3.45895505,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14836836,13.59741974,4.65523815,338.6905212,72.00502777,0.00372548,0.50689036,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14836836,13.59741974,4.65523815,338.6905212,72.00502777,0.00372548,0.50689036,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058987,-0.36116534,-13.72782612,0.82408190,68.81418610,327.7275391,0.00276333,0.46296045,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09933901,-16.31660271,-5.54051304,69.93318939,134.0386200,0.00000000,0.55882591,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31660271,6.09933901,-16.31660271,-5.54051304,69.93318939,134.0386200,0.00000000,0.55882591,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,118.6818237,22.53096581,-118.6818237,-18.03248596,278.7115784,481.9386902,0.00000000,4.49845219,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,120.4584961,22.86843681,-120.4584961,-18.30228424,282.8839722,489.1532593,0.00000000,4.56579447,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34991837,26.21761894,-58.34991837,-23.29577255,260.9794006,493.9578857,0.00000000,2.92184520,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96251678,26.49290276,-58.96251678,-23.54037285,263.7193604,499.1438293,0.00000000,2.95252085,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17218399,26.58708763,-59.17218399,-23.62404060,264.6571350,500.9186707,0.00000000,2.96301961,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,113.1684036,-8.48416805,-113.1684036,12.14328098,268.5397034,464.3500061,0.00000000,3.65870285,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,113.1684036,-8.48416805,-113.1684036,12.14328098,268.5397034,464.3500061,0.00000000,3.65870285,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24072266,12.20557976,-34.24072266,-11.78182697,86.50186157,149.5759125,0.00000000,0.42359993,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90312195,12.08520412,-33.90312195,-11.66567421,85.64896393,148.1011810,0.00000000,0.41942340,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47773361,5.30958271,-11.47773361,-5.24808979,30.63449478,51.69603348,0.00000000,0.06168427,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47773361,5.30958271,-11.47773361,-5.24808979,30.63449478,51.69603348,0.00000000,0.06168427,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68041611,-1.51375914,-32.68041611,2.30685925,134.1828003,257.1837158,0.00000000,0.79310012,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373779,-1.52364016,-32.89373779,2.32191730,135.0586853,258.8624573,0.00000000,0.79827708,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89373779,-1.52364016,-32.89373779,2.32191730,135.0586853,258.8624573,0.00000000,0.79827708,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,84.70923615,4.24450779,-84.70923615,-1.89858806,200.9772491,347.5231018,0.00000000,2.34599042,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,88.34706879,4.42688274,-88.34706879,-1.98003674,209.6082001,362.4474487,0.00000000,2.44673872,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,76.11843109,-20.74751472,-76.11843109,23.02651024,186.9489288,326.1729126,0.00000000,2.27933002,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99866486,-23.17247772,36.99866486,26.02170181,178.1895599,1826.442017,0.00000000,2.84926653,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99866486,-23.17247772,36.99866486,26.02170181,178.1895599,1826.442017,0.00000000,2.84926653,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,-8.49259377,1.55828738,8.49259377,-1.50256908,35.24253082,66.70389557,0.00000000,0.05577295,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,-8.92442036,1.63757610,8.92442036,-1.57892001,37.03455734,70.09555054,0.00000000,0.05860886,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,-8.98297977,1.64833164,8.98297977,-1.58932936,37.27756882,70.55556488,0.00000000,0.05899344,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-45.07382584,-14.33368587,45.07382584,15.05310059,116.3785782,193.9642944,0.00000000,0.71941453,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-45.23601151,-14.38526249,45.23601151,15.10726547,116.7973328,194.6622162,0.00000000,0.72200322,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,-0.00000000,-20.81039810,0.00000000,21.28688240,87.68918610,165.9708862,0.00000000,0.47638002,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,-0.00000000,-20.55166435,0.00000000,21.02220535,86.59895325,163.9072266,0.00000000,0.47045696,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,177.9940491,-70.57115936,-177.9940491,85.22814941,498.9381409,831.5636597,0.00000000,14.65698910,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.41988373,-0.70974839,-11.41988373,0.85487413,46.79541779,89.69121552,0.00000000,0.14512578,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.41179085,22.19106483,-24.41179085,-21.77689171,79.28420258,133.7921448,0.00000000,0.41418788,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,25.22136497,22.92713547,-25.22136497,-22.49910736,81.91376495,138.2291870,0.00000000,0.42792374,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20535851,0.60461068,-9.20535851,-0.50184488,39.90769196,72.66532898,0.00000000,0.10289446,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01685667,0.39522648,-6.01685667,-0.32801461,26.08469391,47.49590683,0.00000000,0.06725444,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30763483,-0.07834140,-6.30763483,0.12200247,25.87207413,49.58814240,0.00000000,0.04366108,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30487442,-0.07830711,-6.30487442,0.12194908,25.86075211,49.56644058,0.00000000,0.04364197,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947071,-2.41390634,-9.95836353,2.92832565,234.9995575,42.57238388,0.04110799,0.51441944,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00009918,3.67813301,20.00009918,-1.67478192,83.74397278,462.2667236,0.00000000,2.00335073,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86636734,5.42743301,-29.86636734,-5.12573051,72.91362762,123.0418091,0.00000000,0.30177724,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86636734,5.42743301,-29.86636734,-5.12573051,72.91362762,123.0418091,0.00000000,0.30177724,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.00126266,2.67043972,-52.00126266,-1.88189650,121.8393250,208.1422424,0.00000000,0.78882802,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.79000473,2.65974569,-51.79000473,-1.87424147,121.3443680,207.2966614,0.00000000,0.78562337,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.28366852,2.78774500,-54.28366852,-1.96447766,127.1870346,217.2778931,0.00000000,0.82345074,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003674,-0.00000000,-0.00000000,0.00014888,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003674,-0.00000000,-0.00000000,0.00014888,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002782,0.00000000,0.00000000,0.00011273,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38174057,10.92812634,-47.38174057,-9.24027443,197.0311584,377.6430969,0.00000000,1.68785214,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44277573,10.01964378,-43.44277573,-8.47210693,180.6514587,346.2486572,0.00000000,1.54753661,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51543808,10.26704121,-44.51543808,-8.68129444,185.1119843,354.7979736,0.00000000,1.58574748,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.89543343,-23.36888504,30.89543343,23.89816093,156.9664001,94.17984772,0.00000000,0.52927488,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.89543343,-23.36888504,30.89543343,23.89816093,156.9664001,94.17984772,0.00000000,0.52927488,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.89543343,-23.36888504,30.89543343,23.89816093,156.9664001,94.17984772,0.00000000,0.52927488,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04089355,-0.81410986,83.04089355,8.08511257,335.6855469,3524.697998,0.00000000,7.27098417,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04089355,-0.84804755,83.04089355,8.08511162,335.6869202,3524.712158,0.00000000,7.23697567,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99989319,-1.28733695,84.99989319,8.86108208,343.6275330,3608.088623,0.00000000,7.57373333,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28962612,-2.19871736,-14.28962612,2.36998916,59.44676208,113.9396286,0.00000000,0.17127174,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00233841,-2.30838108,-15.00233841,2.48819542,62.41173553,119.6224899,0.00000000,0.17981413,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-6.32415724,20.79177666,6.32415724,-20.60775757,53.18043518,88.63406372,0.00000000,0.18401998,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57289112,-0.68748313,-1.57289112,0.69078088,6.96985817,13.52596092,0.00000000,0.00327205,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36695218,-1.03467453,-2.36695218,1.03946304,10.48873043,20.35426521,0.00000000,0.00492392,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58381462,1.29787910,-13.58381462,-1.10553777,55.27205658,105.9381104,0.00000000,0.19234143,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54693794,1.29435563,-13.54693794,-1.10253632,55.12201309,105.6505280,0.00000000,0.19181927,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01506424,9.50875473,-32.01506424,-8.65829182,135.5642090,259.8313904,0.00000000,0.85046208,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41525269,9.62761307,-32.41525269,-8.76651955,137.2587585,263.0792542,0.00000000,0.86109287,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987030,1.56596875,13.99987030,-0.24880435,71.09469604,1214.534302,0.00000000,1.31716609,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987030,1.56596875,13.99987030,-0.24880435,71.09469604,1214.534302,0.00000000,1.31716609,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987030,1.56596875,13.99987030,-0.24880435,71.09469604,1214.534302,0.00000000,1.31716609,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07378387,-16.00414658,-70.07378387,18.72201920,171.8378754,293.5565186,0.00000000,2.71770453,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46066284,-22.03088188,-96.46066284,25.77179146,236.5450287,404.0975647,0.00000000,3.74107909,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,-1.23558903,58.47896194,4.82111073,234.1749268,2356.385254,0.00000000,3.58539152,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,-1.10117102,58.47896194,4.82111073,234.1641541,2356.276855,0.00000000,3.71976113,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,-1.32978606,58.47896194,4.96720505,234.1831818,2356.468506,0.00000000,3.63745904,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314626,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.22285461,24.81134033,-47.22285461,-23.82753754,127.0572510,211.7620850,0.00000000,0.98380178,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29804611,11.99059010,-25.29804611,-10.56482601,114.5093155,213.9891205,0.00000000,1.42572069,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55333138,12.11154175,-25.55333138,-10.67146492,115.6647491,216.1485901,0.00000000,1.44010758,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,-0.32677147,45.66699219,3.44467163,186.4016418,1910.616821,0.00000000,3.11794329,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369740,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996370,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.42715573,0.00000000,3.44467163,13.98846531,143.3799438,0.00000000,0.01755917,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206100,0.81963056,-11.88206100,-0.66389507,48.47578430,92.91191101,0.00000000,0.15573545,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506423,-11.23598957,-0.62779665,45.83997726,87.85995483,0.00000000,0.14726755,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58217955,-26.34841156,4.18716383,108.8946075,208.7146606,0.00000000,0.60498428,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45771551,-26.33044434,3.05598307,107.5861816,207.9258118,0.00000000,0.59840274,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459375,-21.16007423,-5.34559727,89.32012939,171.1969147,0.00000000,0.50899690,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090256,4.77261209,-21.07709312,-4.27162647,88.01354980,168.6926422,0.02381010,0.50098580,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.30721283,8.80211830,-84.30721283,-6.01869059,198.8595276,343.8611755,0.00000000,2.78319359,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.27279663,9.11164379,-87.27279663,-6.23048306,205.8545990,355.9568481,0.00000000,2.88109493,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47352886,-2.26635790,-12.47352886,2.54785872,51.25141907,99.45974731,0.00000000,0.28153509,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027485,-2.05315018,-11.30027485,2.30823541,46.43071365,90.10464478,0.00000000,0.25505406,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.19684601,2.25444603,-48.19684601,-1.36404514,112.7248306,194.9199371,0.00000000,0.88997197,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12771583,-6.73761129,1.30418515,27.55862236,52.82069397,0.00000000,0.17646928,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710584,-0.09122377,-0.24707906,0.09174244,1.06262159,5.86567116,0.00002677,0.00051867,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93327141,-42.63469315,-9.55372238,177.4663086,340.1437683,0.00000000,1.37954903,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63469315,10.93327141,-42.63469315,-9.55372238,177.4663086,340.1437683,0.00000000,1.37954903,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,100.6982803,119.5948257,-100.6982803,-113.3394089,366.7797852,611.2996216,0.00000000,6.25540829,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,95.90313721,-63.31108093,-95.90313721,67.03720093,269.5928040,471.7876892,0.00000000,3.72598457,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53433228,-0.00000000,-20.70736504,86.82686615,748.8817749,0.00000000,0.82696927,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53433228,-0.00000000,-20.70736504,86.82686615,748.8817749,0.00000000,0.82696927,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58179283,1.53603923,4.58179283,-1.52365935,19.39940643,111.1001434,0.00000000,0.01234314,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.91271210,6.27992249,-68.91271210,-3.90573883,165.3768921,275.6281433,0.00000000,2.37418365,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.16500854,6.21178532,-68.16500854,-3.86336184,163.5825348,272.6375732,0.00000000,2.34842348,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-9.38656521,-0.00000000,9.52685070,37.47188187,384.0849609,0.00000000,0.14032972,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842985,1.29559660,-1.41842985,-1.27752686,7.76067686,43.90999603,0.00000000,0.01807584,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35819244,-49.03600693,80.35819244,54.21950150,217.1938171,3278.271484,0.00000000,5.18335772,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127197,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.7925491,-14.53418922,-112.6612091,21.43025780,264.5910034,264.5909729,0.13135549,6.89616299,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,112.7928162,-14.47935390,-112.7928162,14.53418922,278.5211792,264.5915833,0.00000000,0.06666306,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29087448,27.99876595,-63.29087448,-23.67894363,164.6873932,532.6609497,0.00000000,4.31987333,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845337,-16.16041374,185.5845337,28.23982620,428.4984741,5749.020996,0.00000000,12.07931709,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65357971,9.52543354,-23.65357971,-8.93005371,63.78588104,198.6665039,0.00000000,0.59539813,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75152206,9.56485844,-23.75152206,-8.96705627,64.04998779,199.4891968,0.00000000,0.59786355,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95425034,14.07630920,-34.95425034,-13.19642639,94.26007843,293.5808105,0.00000000,0.87985396,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5496674,-43.29024124,213.5496674,60.61257553,501.2000427,6884.540039,0.00000000,17.32225609,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99982834,-9.63965225,20.99982834,10.94855785,53.80577850,902.3677979,0.00000000,1.30890012,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99966431,-7.09641218,38.99966431,10.94855595,92.30530548,1548.036865,0.00000000,3.85213804,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99966431,-7.10214996,38.99966431,10.94855499,92.30770111,1548.077271,0.00000000,3.84637451,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99966431,-7.10214996,38.99966431,10.94855499,92.30770111,1548.077271,0.00000000,3.84637451,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,2.93922782,11.66000175,-2.64429927,28.33137321,273.6810303,0.00000000,0.29492405,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21331373,-10.37315178,-0.08757233,23.98880768,80.46244049,0.00000000,0.12565729,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315178,0.21331373,-10.37315178,-0.08757233,23.98880768,80.46244049,0.00000000,0.12565729,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99994659,-3.12758732,84.99994659,9.49585724,196.4238434,3519.260498,0.00000000,6.36832619,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99994659,-3.12758732,84.99994659,9.49585724,196.4238434,3519.260498,0.00000000,6.36832619,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72695160,-4.44830751,77.72695160,9.78361034,179.7891235,3221.221680,0.00000000,5.33535910,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39302826,85.96398163,-2.07850051,211.2163086,3696.284668,0.00000000,18.31446838,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58235168,85.96398163,-2.07850051,208.0620575,3641.085693,0.00000000,11.50382423,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94533873,53.43898392,-1.14529622,129.1600494,2260.300781,0.00000000,6.80005264,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62894440,78.69103241,22.10082054,186.4222412,1351.561279,0.00000000,6.47188187,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,92.64791107,140.5390472,-76.59752655,394.9008179,5172.103027,0.00000000,16.05030632,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.33373642,75.00000000,-25.53251076,191.6045074,3273.245361,0.00000000,6.80133200,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.87441254,-39.99999619,68.26345825,1232.306519,184.8459930,0.00000000,3.38904643,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6996002,-6.53587294,150.6996002,19.42445564,353.8732300,4634.755859,0.00000000,12.88851070,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997910,5.05072069,106.1997910,6.47482586,249.4260254,4261.027832,0.00000000,11.52565765,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996948,29.35530281,99.99996948,-22.93788910,249.1560822,3263.252197,0.00000000,6.41740847,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,11.39427090,59.99998474,-7.64596367,146.0045471,2494.243896,0.00000000,3.74821973,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16649461,-8.13978004,-0.76985770,33.16978073,342.0633240,0.00000000,0.39663351,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26847458,7.13700724,-11.24925518,-6.50809479,54.80405045,297.7911072,0.01921467,0.62888634,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00002098,-8.59538651,24.00002098,10.12940311,104.8593292,1063.273560,0.00000000,1.53402936,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16350269,3.33464146,8.18194485,-3.10452104,35.71908188,357.1908264,0.01844171,0.23012042,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.34260941,19.05079460,39.45105743,-16.74504089,106.7427673,707.8924561,0.03976323,2.26615477,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.46465302,18.37761497,39.57277679,-16.09021759,106.3067398,705.0198364,0.03944116,2.24779963,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.20087051,34.99999237,32.55065536,107.8006592,772.5714111,0.00000000,1.34979248,1,
