xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6780777,-55.81939316,123.0360260,69.03237915,334.6763916,5717.388184,0.35794955,13.21300602,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75561929,-0.52999997,-2.75000000,6.96803617,119.0406647,0.00015517,0.00570079,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788406,-55.78538132,123.0360260,69.03237915,334.3185120,5711.276367,0.35718462,13.24689102,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787109,-55.84299088,123.0360260,69.03237915,334.3774109,5712.280273,0.35731027,13.18940830,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6786270,-55.88615036,123.0360260,69.03237915,334.4214478,5713.032227,0.35740435,13.14626503,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6788788,-55.77119446,123.0360260,69.03237915,334.3038635,5711.023438,0.35715306,13.26124859,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6787720,-55.82941818,123.0360260,69.03237915,334.3520813,5711.847656,0.35725617,13.20294571,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789017,-55.77202988,123.0360260,69.03237915,334.2934570,5710.845215,0.35713077,13.26041985,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6791534,-55.64179993,123.0360260,69.03237915,334.1730347,5708.790527,0.35687372,13.39052200,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6789322,-55.74243546,123.0360260,69.03237915,334.2757568,5710.542480,0.35709286,13.29006577,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50615692,24.29327011,93.70170593,-16.98629951,242.5278168,4244.236816,0.19553863,7.30697012,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16598225,72.90465546,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50625610,24.18679237,93.70170593,-16.98629951,242.4668579,4243.168945,0.19544032,7.20043325,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51640320,24.29524612,93.70170593,-16.98629761,242.5598297,4244.796875,0.18529606,7.30890036,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50626373,24.18655396,93.70170593,-16.98629761,242.4628754,4243.099121,0.19543390,7.20019579,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50614929,24.29339790,93.70170593,-16.98629951,242.5299072,4244.273438,0.19554201,7.30709600,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50627899,24.18604279,93.70170593,-16.98629761,242.4542694,4242.949219,0.19542004,7.19968510,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50638580,24.07926559,93.70170593,-16.98629761,242.3875580,4241.780762,0.19531250,7.09292746,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07912254,93.70170593,-16.98629951,242.3850861,4241.738281,0.19530854,7.09278297,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50639343,24.07912254,93.70170593,-16.98629951,242.3850861,4241.738281,0.19530854,7.09278297,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0947571,-8.42106819,150.2291870,16.93506622,375.7390137,626.2317505,0.13443159,8.51399994,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-151.4366760,-8.47404194,151.5735168,17.02630043,379.0845337,631.8076172,0.13683613,8.55225945,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-150.0951843,-8.44758415,150.2273712,16.96171379,375.7419434,626.2365723,0.13219310,8.51413155,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.08178388,9.98553848,0.08655606,-9.94277287,24.13018417,38.60857010,0.00476908,0.04283653,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-86.99110413,35.90378571,87.04420471,-31.80929756,228.0711975,380.1186523,0.05310249,4.09449100,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.25620079,2.33211589,-12.24849319,-2.19328284,51.91577530,30.00256538,0.00771414,0.13885450,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.25620270,-19.71323395,-11.22974110,20.17662430,94.50022888,55.67609024,0.02646657,0.46341085,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47009277,1.71554661,66.47009277,2.87585711,160.4816437,2741.561279,0.00000000,4.59130859,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47009277,1.70044231,66.47009277,2.87585711,160.4807892,2741.546875,0.00000000,4.57640123,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824388,0.06576630,-1.04804075,-0.05932396,2.53388071,8.98860168,0.00020410,0.00645284,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02278709,2.98486209,31.25999832,2.29310441,75.22463989,4470.984375,0.23721196,5.27796650,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78886008,165.7584839,0.00033284,0.00726130,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905702,165.7680511,0.00032608,0.00734370,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01299667,3.02734661,31.25999832,2.29310441,75.21054077,4470.145508,0.24700305,5.32044649,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01293373,3.06822443,31.25999832,2.29310441,75.22003937,4470.710449,0.24706547,5.36132145,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04233170,2.95070052,31.25999832,2.29310441,75.26328278,4473.280273,0.21766764,5.24381161,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08826302,2.16995859,-0.08724093,-2.14462066,5.40923119,18.85021782,0.00102158,0.02532268,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2113724,-27.87169456,123.6993637,41.59997559,320.1469116,5469.175293,0.48799375,13.72838593,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8992920,-28.11678696,123.8992920,41.59996033,321.9844971,5500.568848,0.00000000,13.48309994,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.29999858,1.40161669,-0.29999858,-1.39999938,3.63260269,62.06094742,0.00000000,0.00171139,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.29999858,1.40167832,-0.29999858,-1.39999938,3.63275552,62.06135941,0.00000000,0.00172126,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.52906179,3.90274525,-4.52449417,-3.78882766,15.08943367,50.95988083,0.00456699,0.11392240,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.59124613,3.95382428,-4.58658171,-3.83836079,15.29248428,51.64554214,0.00466480,0.11545378,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,9.74898529,-7.11970043,-9.74098301,7.32691193,30.46850586,105.2546082,0.00800070,0.20725618,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22619438,4.65629387,-21.19733238,-3.92209077,53.30740738,185.7682190,0.02886241,0.73418754,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97921753,4.82475424,-20.95797348,-4.09721136,52.80687332,184.0239410,0.02124221,0.72754562,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.9086914,212.7232971,537.5960083,-179.3852081,1387.258301,1471.603638,0.68736792,33.33734131,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-536.8881836,237.5668793,537.5955811,-203.2558441,1410.286865,1492.929565,0.70743436,34.31056595,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01185471,-42.96712112,0.00019722,43.55178452,103.2122650,1875.029663,0.01205163,0.58450407,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01185471,-42.96712112,0.00019722,43.55178452,103.2122650,1875.029663,0.01205163,0.58450407,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.01185471,-42.96712112,0.00019722,43.55178452,103.2122650,1875.029663,0.01205163,0.58450407,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,-0.00000000,-69.83393097,0.00000000,69.78175354,181.3332062,2291.573242,0.00000000,-0.05218336,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-46.54433823,-0.00000000,46.52114105,120.9030991,1527.896240,0.00000000,-0.02319809,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.33136749,16.91483498,-85.00767517,-9.24461460,209.6120605,762.7020264,0.32369563,7.67017841,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.33136749,16.91483498,-85.00767517,-9.24461460,209.6120605,762.7020264,0.32369563,7.67017841,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00473932,-24.72869492,0.00005114,24.96101379,59.40134048,1079.124146,0.00479019,0.23232426,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00473932,-24.72869492,0.00005114,24.96101379,59.40134048,1079.124146,0.00479019,0.23232426,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00473932,-24.72869492,0.00005114,24.96101379,59.40134048,1079.124146,0.00479019,0.23232426,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00473932,-24.72869492,0.00005114,24.96101379,59.40134048,1079.124146,0.00479019,0.23232426,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-82.55766296,11.13987732,82.61454010,-7.95464087,418.4103394,199.5630493,0.05688268,3.18542981,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-82.55766296,11.13987732,82.61454010,-7.95464087,418.4103394,199.5630493,0.05688268,3.18542981,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-82.55766296,11.13987732,82.61454010,-7.95464087,418.4103394,199.5630493,0.05688268,3.18542981,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.40240479,13.77262592,-65.21543884,-9.34241104,160.8337402,579.6522217,0.18696570,4.43027449,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.46573639,13.79512119,-65.27840424,-9.35633755,160.9891815,580.2124023,0.18732730,4.43884230,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846771,4.41820335,-12.70956230,-4.12403488,32.84350967,116.7439117,0.00890527,0.29423025,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583130,4.52482510,-12.93733120,-4.22520208,33.45281982,118.9097977,0.00849967,0.29970565,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62229156,8.49260044,-33.59269714,-7.05582571,83.62290955,291.4131470,0.02959354,1.43676603,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748444,8.35047531,-32.97895813,-6.93984175,82.10158539,286.1115723,0.02852656,1.41063821,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62229156,8.49260044,-33.59269714,-7.05582571,83.62290955,291.4131470,0.02959354,1.43676603,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12648773,7.83563852,-35.06361008,-5.83552122,87.29071808,304.1948853,0.06288062,2.00008750,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78920746,7.83215666,-34.73080063,-5.85033226,86.49062347,301.4067993,0.05840913,1.98187399,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29662704,-8.49272633,-23.28292656,9.03848553,61.15787888,215.2573853,0.01369617,0.54568428,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29234219,-10.56170082,-12.27862358,11.00017262,39.97185135,142.0819092,0.01371796,0.43844715,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47085190,39.50732040,-25.42545509,-37.69838333,115.9366302,391.8996277,0.04539786,1.80874634,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57090759,2.10344577,-6.56938791,-2.04180813,17.10214615,53.63831711,0.00151895,0.06154011,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37879086,2.01478791,-6.37708235,-1.95504129,16.58172226,52.00607300,0.00170360,0.05966121,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96365738,-57.60864639,19.96365738,61.15735245,150.8968353,1087.714844,0.00000000,3.54869962,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,9.85606098,16.10619545,-9.85602474,-16.09131241,48.18471909,48.18519592,0.00032346,0.01492871,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87248039,-2.96970057,-17.83373260,3.82434249,46.26407623,157.1916809,0.03874805,0.85460973,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90884972,-2.90734339,-17.87322807,3.76334739,46.32990265,157.4153748,0.03562020,0.85596412,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28482437,-2.87152696,-17.24737358,3.69808030,44.74266434,152.0223999,0.03744951,0.82650667,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96049690,11.48994446,-20.93230629,-10.60887432,61.05614853,202.1325226,0.02819141,0.88098162,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30365372,-3.96325135,-20.28349876,4.64499950,52.84067535,179.2326050,0.02015045,0.68175691,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78643703,-5.69866133,10.78643703,6.04697084,63.62518692,30.52074623,0.00000000,0.34829181,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81334496,-1.18118000,10.81334496,1.45455217,56.73241425,26.92940903,0.00000000,0.27333456,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82208914,-0.20055035,0.82221639,0.20458584,19.31872177,2.15068150,0.00012724,0.00403731,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816778,-0.18015043,0.84842181,0.18428323,19.79565620,2.20377827,0.00025435,0.00413122,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70723581,1.21144927,-4.70175982,-1.09623897,12.38685799,219.1519165,0.00547560,0.11519708,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79581213,1.22706544,-4.79007006,-1.10971963,12.61539459,223.1950531,0.00574158,0.11731446,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70842791,1.23624396,-4.70350552,-1.12081134,12.40569592,219.4849548,0.00492203,0.11539755,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38932228,4.38035011,-11.38237286,-4.13680172,34.27838135,107.5092392,0.00694801,0.24348232,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13871670,4.24595451,-11.13121986,-4.00809765,33.48595047,105.0240173,0.00749532,0.23783231,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21420288,0.96736819,-21.19036674,-0.17132717,59.82636642,187.6372070,0.02383292,0.79596442,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43698692,0.99329621,-21.41349411,-0.18888536,60.45669174,189.6141357,0.02349206,0.80436814,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64982986,0.70611739,-8.63420486,-0.48836595,24.92238235,78.16560364,0.01562277,0.21770743,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30671120,1.02279043,-8.30027390,-0.81235236,24.03455925,75.38106537,0.00643556,0.21039343,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62686539,-1.62939107,-11.61287689,1.98665714,31.20149422,101.1212311,0.01398629,0.35722941,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36431313,-1.63346624,-11.34940434,1.98276412,30.51218224,98.88721466,0.01490859,0.34928700,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35104179,8.19421291,-23.32120895,-7.23552179,66.10391235,209.6286774,0.02983501,0.95874268,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76615334,7.99287415,-22.73720741,-7.05813169,64.45161438,204.3889160,0.02894641,0.93478298,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78303289,-7.14094925,-2.78033566,7.23627138,20.40670013,66.96098328,0.00269642,0.09525827,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78361225,-7.08753681,-2.78118038,7.18217325,20.27482224,66.52763367,0.00243093,0.09464868,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60702896,3.42383003,-11.59227753,-3.04173899,32.69400787,103.6796265,0.01474980,0.38209009,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05335426,6.50529099,-22.02532768,-5.77931643,62.11862946,196.9913025,0.02802462,0.72597110,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44085884,4.80721188,-30.39070129,-3.50784850,82.20210266,263.5449219,0.05015967,1.29937410,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00231284,9.25331497,-0.00095494,-9.17806816,22.13500404,44.37053299,0.00135785,0.07525329,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00250397,9.23894501,-0.00115023,-9.16392994,22.10102844,44.30242538,0.00135368,0.07502246,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39123154,-30.27342606,21.42637634,31.57511330,89.82135773,613.7777710,0.03514848,1.30179548,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-89.07480621,-20.67055893,89.15511322,24.74225044,450.1089783,224.9565735,0.08031096,4.07176590,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13370895,13.99194717,-42.06722641,-12.26960754,107.8547134,368.3402405,0.06648737,1.72233951,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13370895,13.99194717,-42.06722641,-12.26960754,107.8547134,368.3402405,0.06648737,1.72233951,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97933006,10.28332615,-29.92960548,-8.72944355,81.95127106,268.4526367,0.04972544,1.55392015,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63108110,0.37421268,0.63142222,2.87785745,6.01733828,0.00001609,0.00034116,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419659,-0.63108110,0.37421268,0.63142222,2.87785745,6.01733828,0.00001609,0.00034116,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.39840508,39.37199783,-11.58221436,171.9505768,1762.493774,0.00000000,2.81623435,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319275,39.37199783,-11.58221436,171.9714050,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.42297840,39.37199783,-11.58221436,171.9852295,1762.847900,0.00000000,2.84072876,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.35927582,39.37199783,-11.58221436,171.8955078,1761.929443,0.00000000,2.77709150,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.41319275,39.37199783,-11.58221436,171.9714050,1762.706299,0.00000000,2.83092904,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43256474,1.64551282,-4.42593002,-1.54847729,19.67482948,217.5578308,0.00663472,0.09701440,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43256474,1.64548087,-4.42593002,-1.54847729,19.67478180,217.5578308,0.00663470,0.09701406,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257046,1.64559317,-4.42593002,-1.54847729,19.68297195,217.6479187,0.00664022,0.09709471,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.15962791,91.18350983,39.29972076,398.1290588,4080.824707,0.00000000,8.13998985,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.23797226,91.18350983,39.29972458,398.2284851,4081.841309,0.00000000,8.06178284,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.31382179,91.18350983,39.29972458,397.5117493,4074.494385,0.00000000,7.98595190,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.24711800,91.18350983,39.29972458,397.4224854,4073.580566,0.00000000,8.05259705,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.31385231,91.18350983,39.29972458,397.5110474,4074.487305,0.00000000,7.98592424,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.28047562,91.18350983,39.29972076,397.4663391,4074.029785,0.00000000,8.01925087,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.16945267,91.18350983,39.29972458,397.3208313,4072.537109,0.00000000,8.13036156,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.30264664,91.18350983,39.29972076,397.4988098,4074.361572,0.00000000,7.99714184,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.29155731,91.18350983,39.29972458,397.4814453,4074.184814,0.00000000,8.00815392,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.29155731,91.18350983,39.29972458,397.4814453,4074.184814,0.00000000,8.00815392,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-31.27765083,91.18350983,39.29972458,398.4109802,4083.711426,0.00000000,8.02212238,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159855,-0.47999999,-1.29999995,5.73357296,58.77171707,0.00000000,0.00166394,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138706,95.43415833,20.47821236,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105328,95.43415833,20.47821236,389.6651917,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005955,95.43415833,20.47821236,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78988075,95.43415833,20.47821236,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986359,95.43415833,20.47821236,390.2839050,4000.409180,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85530281,-6.79446316,17.87291145,7.20533371,89.91561890,155.7593384,0.01760875,0.41087094,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803234,-5.31412411,9.49800110,5.60000038,51.18308258,966.8400269,0.00996910,0.28589973,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000191,3.24158669,15.50000191,-2.10624695,74.79230499,1308.864990,0.00000000,1.13534439,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000191,3.24158669,15.50000191,-2.10624695,74.79230499,1308.864990,0.00000000,1.13534439,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000191,3.24158669,15.50000191,-2.10624695,74.79230499,1308.864990,0.00000000,1.13534439,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42761326,-2.92967749,15.50000000,4.05396175,74.16876221,1340.571533,0.07238504,1.12427831,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53299713,15.52444267,-54.49854660,-13.86293793,289.1428223,289.1428528,0.03444511,1.66155922,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53299713,15.52444267,-54.49854660,-13.86293793,289.1428223,289.1428528,0.03444511,1.66155922,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53299713,15.52444267,-54.49854660,-13.86293793,289.1428223,289.1428528,0.03444511,1.66155922,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006699,-1.96019244,5.51377773,2.04292178,262.4938049,28.49916267,0.00371387,0.08276617,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006699,-1.96019244,5.51377773,2.04292178,262.4938049,28.49916267,0.00371387,0.08276617,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634380,0.01921810,-0.08628814,-0.01870290,0.46085185,4.22075176,0.00005549,0.00051292,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744069,0.10745109,-0.40727115,-0.10499485,2.19530773,20.10600090,0.00016924,0.00245177,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75271225,-1.12411404,3.77367282,1.34884214,177.7221985,20.93739128,0.02096136,0.22473331,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64137340,-0.72902036,3.65968680,0.93382198,168.4753265,19.73290062,0.01831377,0.20480897,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811547,-0.19317077,1.06880343,0.20312536,49.70920944,5.58440399,0.00068773,0.00996562,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62582111,0.72562128,-12.60079479,-0.36124989,63.57875061,110.1069107,0.02503201,0.36439002,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00412750,1.06913376,-13.98393917,-0.66405630,70.60807800,122.2804108,0.02019127,0.40512812,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600842,4.12852097,-8.21649551,-3.93914771,46.27096176,160.2657013,0.00951020,0.18936476,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43237019,4.06567144,-8.41963959,-3.87321973,47.06239700,163.0068665,0.01273192,0.19242573,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927692,4.31464386,-8.44083595,-4.11940956,47.69503403,165.1983948,0.00844032,0.19525662,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588974,2.63561320,-6.14611864,-2.34040380,33.85968781,310.3580627,0.01977122,0.29522020,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16276503,2.65353227,-6.14611864,-2.34040380,33.88085938,302.5456543,0.01664657,0.31313547,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508600,-1.41747355,7.21264029,1.70859671,333.7488098,37.41284943,0.01755521,0.29112384,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20986891,-2.55076456,7.22920227,2.87178397,348.0575562,39.26257706,0.01933402,0.32102525,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.54535341,-68.18461609,-0.39542845,73.27237701,342.3124390,2923.913086,0.14992331,5.08789539,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43286443,-1.38916194,3.44218302,1.51334894,163.8173676,19.07534218,0.00931737,0.12416821,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45454621,-1.39608812,3.46397758,1.52103424,164.8213806,19.19224739,0.00943192,0.12492486,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03154802,-0.76697952,3.03653550,0.83930904,139.5514832,16.24973106,0.00498832,0.07234092,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99728274,-0.75809371,3.00221825,0.82958668,137.9717865,16.06575966,0.00493672,0.07152168,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60850239,1.08635914,-2.60367823,-0.99832582,14.13181686,119.7468338,0.00482405,0.08803888,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61127305,1.09325194,-2.60368466,-0.99832684,14.33985043,121.5095825,0.00758865,0.09492717,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07089233,2.70964026,-7.05480671,-2.44479465,37.83777237,346.5432129,0.01608583,0.26485500,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07153893,2.71081448,-7.05481768,-2.44479609,38.13745499,349.2879333,0.01672166,0.26602650,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70873213,-1.17527223,4.72316694,1.36568654,223.6476288,24.27386284,0.01443404,0.19040646,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000627,0.00000000,0.00003130,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78772259,-4.97896433,10.83405781,5.05567360,260.7372742,61.39999008,0.04629764,0.07683437,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932198,0.08724344,-1.95568132,-0.03524324,10.04873180,92.03288269,0.00364104,0.05200348,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924211,0.08427005,-1.95552278,-0.03227677,10.04765606,92.02301025,0.00371939,0.05199233,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59108543,3.16452837,-11.57509899,-2.79961705,60.34782410,104.5115204,0.01598660,0.36493224,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22399521,3.35983706,-12.20778847,-2.97480702,63.67288971,110.2699585,0.01620780,0.38506767,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67058182,11.31549072,-31.56509018,-8.68159962,168.9160461,804.4633179,0.10549249,2.63395786,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17728806,12.40158558,-35.04798889,-9.48092747,187.3389587,892.2022095,0.12930000,2.92071247,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77016926,3.69029760,-9.75887871,-3.43580317,53.05946350,91.88945007,0.01129167,0.25452232,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57460117,3.57580471,-9.56262684,-3.32677293,51.92481232,89.92437744,0.01197631,0.24903668,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78757763,-4.97894955,10.84099197,5.05658436,261.1533203,61.48040390,0.05333208,0.07762780,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51075327,0.11443173,-1.50852311,-0.08405883,7.78051424,71.25904083,0.00223028,0.03036975,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94315839,0.24198212,-2.93919182,-0.18275771,15.16523170,138.8930817,0.00396611,0.05922131,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73243141,-0.62279862,2.73674321,0.68511587,128.1936951,13.96337414,0.00430997,0.06230601,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876734,0.42931348,-2.28399515,-0.30431610,11.38120365,104.3200607,0.00477220,0.12499095,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78715801,1.67440748,13.84700108,-0.55065060,67.87599945,579.7742310,0.05984297,1.12375927,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81759167,1.48712599,13.84700108,-0.74173629,67.91963196,580.1468506,0.02940899,0.74540478,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78641319,1.68293738,13.84700108,-0.55788964,67.87743378,579.7863159,0.06058890,1.12504542,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700394,0.93895227,13.84700394,-0.18987368,67.82878876,579.3709106,0.00000000,0.74905288,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369286,2.00175190,16.09700394,-0.43422970,78.87156677,673.6945801,0.08331126,1.56752276,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01370049,1.99375296,16.09700394,-0.39631611,78.86676025,673.6536865,0.08330111,1.59744120,1,
