xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260542,-0.39273989,5.27892971,0.52868670,45.31541443,25.92849922,0.00632383,0.13596243,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900364,-0.39236304,5.26529455,0.52796721,45.19891739,25.86184502,0.00629136,0.13561375,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39426041,2.88152409,20.44600296,-1.22298074,100.3231964,1075.054321,0.05174259,1.65856028,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35876274,2.82575274,18.45300293,-0.83536822,90.47509003,969.5228271,0.09423924,1.99039781,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29857826,3.40129185,24.37200165,-1.15493774,119.5076447,1280.633179,0.07342383,2.24637246,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200546,2.60459137,24.37200546,-0.36869320,119.3873672,1279.344238,0.00000000,2.23591113,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33629227,3.11387825,22.40000153,-1.10365057,109.8479462,1177.120728,0.06371057,2.01023579,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.12795854,18.45300293,-0.84269571,90.47672272,969.5404053,0.00000000,1.28527498,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26262867,0.53842944,-1.25197875,-0.43694115,6.81740856,59.32452774,0.01064976,0.10148593,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38367963,0.53856444,-3.37954092,-0.47902665,18.82462692,65.20167542,0.00413889,0.05953706,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30696583,0.52145046,-3.30283856,-0.46328065,18.39362526,63.70885086,0.00412834,0.05816799,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73346424,2.52733088,-6.71641445,-2.28027606,36.16281128,331.4682617,0.01705092,0.24705048,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37203836,2.39194250,-6.35591125,-2.15816379,34.22220612,313.6809387,0.01612687,0.23379380,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52889228,0.88115770,-2.52334952,-0.82665831,13.46529579,369.9722900,0.00554296,0.05450574,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645966,0.39987952,-0.99525201,-0.37794468,5.39867783,148.3337555,0.00120760,0.02193260,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331518,0.16989982,-0.53296942,-0.16589797,2.81659555,75.05301666,0.00034606,0.00400649,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361701,-0.89861041,2.80176234,1.01683223,136.9458923,14.96497440,0.00814543,0.11821406,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434801,-0.90702111,2.79203939,1.02501595,136.6552429,14.93320751,0.00769136,0.11799241,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17130995,1.79925227,-5.15707827,-1.62202823,27.54823685,239.9148407,0.01423131,0.17722008,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17695236,1.85942888,-5.15707827,-1.62202823,27.67592621,241.0269623,0.01987408,0.23740497,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752659,0.83246744,162.4572296,17.80657578,0.01043891,0.10803439,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752659,0.83246744,162.4572296,17.80657578,0.01043891,0.10803439,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26903343,0.99895561,194.9484711,21.36788750,0.01252668,0.12964126,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11163807,-2.51537132,3.12337160,2.65678740,177.1632385,20.02373314,0.01173364,0.14143223,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09821606,0.64408553,5.10592842,-0.51559424,227.5339661,25.06038094,0.00771252,0.12848726,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95542908,3.49696660,13.99800014,-2.60264230,69.73699188,1191.340576,0.04257072,0.89434290,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95555115,3.49508405,13.99800014,-2.60080314,69.73535156,1191.312500,0.04244947,0.89430076,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411491,3.50091529,13.99800014,-2.60646391,69.74046326,1191.399048,0.04388677,0.89443141,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95387173,3.50466633,13.99800014,-2.61015368,69.74375153,1191.455688,0.04412945,0.89451575,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63836670,1.44704187,28.69501114,-0.07783414,139.0980682,1490.562378,0.05664293,1.36918378,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63780785,1.43379068,28.69501114,-0.07783414,139.0921631,1490.498779,0.05720076,1.35593915,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686890,1.26807976,26.99500847,-0.07783414,130.8602905,1402.286987,0.04814047,1.19023156,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314636,1.31533599,27.60000801,-0.07783414,133.8088074,1433.882935,0.04686297,1.23752975,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88692284,1.73079145,26.99501419,-0.07783415,130.6947937,1399.740967,0.10809636,1.65298247,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88002014,1.72993088,26.99501419,-0.07783414,130.6611023,1399.380371,0.11499701,1.65213084,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399136,9.04381847,-0.88659686,43.52204895,44.08676147,0.00182030,0.05743118,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926588,123.9315567,12.46311951,0.00315262,0.05263918,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465659,0.82334971,163.2729797,16.03260994,0.00548118,0.09151906,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565111,163.8655701,16.09082222,0.00552104,0.09185006,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23321021,-1.28996634,-1.23026407,1.33265734,8.81151485,80.70188904,0.00294572,0.04268252,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33781576,-1.39379048,2.34181070,1.45212364,121.1066666,13.60527706,0.00399501,0.05832915,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00001782,-9.13072968,0.00119667,9.16392994,44.30294800,44.30242538,0.00110433,0.03330797,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.00004320,-9.14462280,0.00100249,9.17806816,44.37036133,44.37052917,0.00110772,0.03341027,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139461,-3.98561168,-0.69855982,19.71680260,68.29182434,0.00408340,0.07283080,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330171,-4.04772234,-0.70935541,20.02395821,69.35579681,0.00414876,0.07396536,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86520004,6.05111408,0.00080366,0.00962959,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19074392,2.83914590,-2.18495297,-2.74248242,17.92196274,160.0382080,0.00579089,0.09668271,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77981114,-2.65744209,-3.77473426,2.74248242,23.09147453,212.9525604,0.00507728,0.08504448,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857521,-11.02261066,32.04351425,12.38059235,795.4633789,172.9536896,0.04494184,1.35802519,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057724,-11.16767693,32.51684189,12.54539013,807.0629883,175.4756622,0.04626210,1.37780607,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376215,-1.82753992,6.89228868,2.30983257,327.5473633,36.94868469,0.03852516,0.48227793,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67767143,1.43258977,220.4423218,24.86678505,0.03441454,0.32378748,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67767143,1.43258977,220.4423218,24.86678505,0.03441454,0.32378748,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767561,17.80588531,5.52636433,808.3318481,94.03450775,0.04736434,1.47869158,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767561,17.80685806,5.51964092,806.7994995,93.85695648,0.04833651,1.47196198,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81903648,6.04438019,-12.78241253,-5.42927361,71.65647125,124.0961227,0.03662667,0.61514008,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05046940,6.18511295,-13.01439285,-5.55825233,73.01844025,126.4548721,0.03608185,0.62690473,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47391129,4.69365978,818.8931274,170.8994293,0.09012684,2.83899593,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49855423,13.86293888,-54.46559143,-12.27302551,289.1428833,489.9582825,0.03295970,1.58990622,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49855423,13.86293888,-54.46559143,-12.27302551,289.1428833,489.9582825,0.03295970,1.58990622,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49855423,13.86293888,-54.46559143,-12.27302551,289.1428833,489.9582825,0.03295970,1.58990622,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683990,-10.90190220,36.92967987,12.68498611,902.5910645,196.6275330,0.08283727,1.78302169,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402618,-11.42667770,37.05607605,13.22414684,909.4680786,198.1255493,0.06205257,1.79747319,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52958298,16.92230225,-54.50573730,-16.01039124,286.5304871,286.5305176,0.02384179,0.91194862,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50572205,16.01039124,-54.40296936,-12.95738792,286.5304565,492.6295166,0.10274909,3.05311584,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781204,-5.68267870,13.05159664,6.60753918,629.3144531,72.84870148,0.06378592,0.92489582,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523376,-10.72660160,37.96149063,17.20117569,906.2819214,208.1355438,0.20626095,6.47458124,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094818,-9.16562557,32.33798599,11.85937595,786.4436646,171.3250427,0.07703695,2.69372582,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62302113,3.12336588,-11.60572243,-2.77691245,60.81979370,105.3289337,0.01730081,0.34649944,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555927,-1.17431128,4.70054245,1.35073864,108.9845505,24.18894768,0.01498246,0.17642607,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966427,-1.94643331,8.55764389,2.33183980,387.1954651,44.02709961,0.01798009,0.38543230,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966427,-1.94643331,8.55729294,2.32924104,388.4748230,43.90713882,0.01763038,0.38283104,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163589,-7.67392540,27.80966759,15.04384422,1307.120605,156.6714478,0.41803029,7.36993170,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39166069,-7.67392874,27.55931664,10.58839893,1280.444092,146.2473755,0.16765648,2.91442823,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89618301,13.88577271,-34.89618301,-13.76462746,186.2306061,186.2300720,0.00000000,0.12085862,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89618301,13.88577271,-34.89618301,-13.76462746,186.2306061,186.2300720,0.00000000,0.12085862,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89616394,13.76462746,-34.82522202,-11.56288815,186.2299957,323.6095581,0.07094145,2.20171857,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89616394,13.76462746,-34.82522202,-11.56288815,186.2299957,323.6095581,0.07094145,2.20171857,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108967,0.96281224,-4.65073538,-0.94912916,23.29977226,35.43287659,0.00035117,0.01372757,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108967,0.96281224,-4.65073538,-0.94912916,23.29977226,35.43287659,0.00035117,0.01372757,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781967,-5.68267918,13.04940033,6.57685995,638.3330078,72.26033783,0.06158293,0.89418423,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56231689,16.78005600,-35.39301300,-13.31529617,194.0908966,336.1302490,0.16930199,3.46478486,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368706,-4.14667988,13.59741688,4.65402603,338.8495483,72.03884125,0.00372897,0.50736654,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368706,-4.14667988,13.59741688,4.65402603,338.8495483,72.03884125,0.00372897,0.50736654,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73061848,-0.35733223,-13.72785282,0.82070446,68.84803009,327.8887634,0.00276605,0.46341610,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31675339,6.10109520,-16.31675339,-5.54054070,70.04128265,134.2457886,0.00000000,0.56055474,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,16.31675339,6.10109520,-16.31675339,-5.54054070,70.04128265,134.2457886,0.00000000,0.56055474,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,123.2892380,23.13144875,-123.2892380,-18.26770592,289.8060913,501.1230774,0.00000000,4.86371613,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,125.1348877,23.47790718,-125.1348877,-18.54102516,294.1445923,508.6247864,0.00000000,4.93652630,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.34987259,26.19635201,-58.34987259,-23.26661110,261.3317261,494.6247253,0.00000000,2.92973995,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,58.96247101,26.47141457,-58.96247101,-23.51090813,264.0754395,499.8177490,0.00000000,2.96049833,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,59.17213058,26.56552124,-59.17213058,-23.59447098,265.0144043,501.5948792,0.00000000,2.97102571,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,114.3117065,-9.09599686,-114.3117065,12.84463406,271.8053284,469.9968262,0.00000000,3.74822903,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,114.3117065,-9.09599686,-114.3117065,12.84463406,271.8053284,469.9968262,0.00000000,3.74822903,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.24103165,12.19667625,-34.24103165,-11.78193760,86.64221954,148.0138550,0.00000000,0.41479856,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.90342712,12.07648849,-33.90342712,-11.66567802,85.78801727,146.5543823,0.00000000,0.41070879,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47792244,5.30928707,-11.47792244,-5.24813652,30.88316727,51.47194290,0.00000000,0.06115064,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.47792244,5.30928707,-11.47792244,-5.24813652,30.88316727,51.47194290,0.00000000,0.06115064,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.68069839,-1.69305301,-32.68069839,2.46869874,134.3705139,254.3242493,0.00000000,0.77556211,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89402390,-1.70410085,-32.89402390,2.48478603,135.2476196,255.9843445,0.00000000,0.78062457,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.89402390,-1.70410085,-32.89402390,2.48478603,135.2476196,255.9843445,0.00000000,0.78062457,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.64653015,2.83179569,-83.64653015,-0.54029131,198.6327209,343.4690247,0.00000000,2.29157472,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.23871613,2.95350122,-87.23871613,-0.56340837,207.1629944,358.2192688,0.00000000,2.38998604,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.30006409,-17.02417755,-75.30006409,19.20547485,183.2206573,319.0886230,0.00000000,2.18139362,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00109863,-40.84235001,37.00109863,45.50066376,227.8411560,2335.370361,0.00000000,4.65835905,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00109863,-40.84235001,37.00109863,45.50066376,227.8411560,2335.370361,0.00000000,4.65835905,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51284790,6.06580448,-16.51284790,-5.82833815,72.72856140,137.6540985,0.00000000,0.23751962,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35248184,6.37428761,-17.35248184,-6.12464428,76.42669678,144.6533203,0.00000000,0.24959686,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46634483,6.41612339,-17.46634483,-6.16488028,76.92819214,145.6026154,0.00000000,0.25123465,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.82513380,-21.71924210,0.82513380,21.87587357,54.30281830,90.50469971,0.00000000,0.15663107,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.82810295,-21.79739380,0.82810295,21.95458794,54.49822235,90.83036804,0.00000000,0.15719466,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.99987030,-17.15439796,-23.99987030,18.10695457,130.6071777,234.6850891,0.00000000,0.95249295,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.70146942,-16.94108963,-23.70146942,17.88180542,128.9832458,231.7670593,0.00000000,0.94065017,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,200.6157684,-83.78862000,-200.6157684,105.0988770,601.6151733,1002.691895,0.00000000,21.31026459,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.42005920,-0.71129978,-11.42005920,0.85488206,47.12516785,89.19423676,0.00000000,0.14352188,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.26945114,24.95326996,-29.26945114,-24.38368416,92.97650909,156.8978882,0.00000000,0.56960034,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.24012184,25.78094292,-30.24012184,-25.19235039,96.06014252,162.1012115,0.00000000,0.58849019,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,9.20594788,0.60353309,-9.20594788,-0.50186920,40.75264359,72.25108337,0.00000000,0.10172468,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,6.01724195,0.39449391,-6.01724195,-0.32801592,26.63696861,47.22513962,0.00000000,0.06648985,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30770493,-0.07817988,-6.30770493,0.12200332,25.92013359,49.68025970,0.00000000,0.04382344,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.30494356,-0.07814566,-6.30494356,0.12194992,25.90879059,49.65851593,0.00000000,0.04380426,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99951363,-2.22398520,-9.95867062,2.73509169,234.2415771,42.43506622,0.04084324,0.51110637,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00041389,3.22317219,20.00041389,-1.22242606,84.74892426,461.9664001,0.00000000,2.00074863,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654854,5.42850256,-29.86654854,-5.12629080,72.97511292,123.1455536,0.00000000,0.30228630,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.86654854,5.42850256,-29.86654854,-5.12629080,72.97511292,123.1455536,0.00000000,0.30228630,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.45814514,2.69017076,-52.45814514,-1.88711095,122.9552612,210.0486298,0.00000000,0.80334413,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,52.24503326,2.67939639,-52.24503326,-1.87943482,122.4557877,209.1953125,0.00000000,0.80008048,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,54.76060486,2.80834198,-54.76060486,-1.96992099,128.3519592,219.2679749,0.00000000,0.83860403,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003671,-0.00000000,-0.00000000,0.00014881,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003671,-0.00000000,-0.00000000,0.00014881,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002780,0.00000000,0.00000000,0.00011268,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001009,0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,47.38187408,10.92963791,-47.38187408,-9.24028778,197.1186218,377.8106689,0.00000000,1.68935061,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44289780,10.02102947,-43.44289780,-8.47211838,180.7316284,346.4022827,0.00000000,1.54891062,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,44.51556396,10.26846218,-44.51556396,-8.68130684,185.1941528,354.9554443,0.00000000,1.58715522,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.58059883,-22.69960213,30.58059883,23.21161842,154.3862610,92.63175964,0.00000000,0.51201785,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.58059883,-22.69960213,30.58059883,23.21161842,154.3862610,92.63175964,0.00000000,0.51201785,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-30.58059883,-22.69960213,30.58059883,23.21161842,154.3862610,92.63175964,0.00000000,0.51201785,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04096222,-1.54683864,83.04096222,8.81967735,335.7279053,3525.142578,0.00000000,7.27282095,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04096222,-1.58073282,83.04096222,8.81967735,335.7304993,3525.169678,0.00000000,7.23885536,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99996948,-2.08955050,84.99996948,9.66614819,343.6921997,3608.768066,0.00000000,7.57658625,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.28987694,-2.19800758,-14.28987694,2.37001157,59.57371521,114.1829529,0.00000000,0.17200407,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,15.00260258,-2.30763602,-15.00260258,2.48821902,62.54503632,119.8779678,0.00000000,0.18058300,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,1.72481728,20.71165276,-1.72481728,-20.54263878,50.96611023,84.94351196,0.00000000,0.16901457,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.57290697,-0.68747687,-1.57290697,0.69078445,6.98035669,13.54633617,0.00000000,0.00328192,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.36697602,-1.03466475,-2.36697602,1.03946865,10.50452900,20.38492393,0.00000000,0.00493876,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.58386230,1.29803312,-13.58386230,-1.10553968,55.29390335,105.9799805,0.00000000,0.19249353,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.54698563,1.29450929,-13.54698563,-1.10253835,55.14379501,105.6922760,0.00000000,0.19197094,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.01518250,9.50945663,-32.01518250,-8.65830898,135.6188965,259.9362183,0.00000000,0.85114855,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,32.41537094,9.62832451,-32.41537094,-8.76653671,137.3141327,263.1854248,0.00000000,0.86178792,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006294,1.88785100,14.00006294,-0.56327182,71.29450989,1217.947876,0.00000000,1.32458091,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006294,1.88785100,14.00006294,-0.56327182,71.29450989,1217.947876,0.00000000,1.32458091,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006294,1.88785100,14.00006294,-0.56327182,71.29450989,1217.947876,0.00000000,1.32458091,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000416,-0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000759,-0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,70.07955933,-16.00708008,-70.07955933,18.72543144,171.8529053,293.5821838,0.00000000,2.71817994,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,96.46862030,-22.03492165,-96.46862030,25.77648735,236.5657043,404.1329346,0.00000000,3.74173379,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,-1.55893397,58.47898102,5.14540529,234.2059326,2356.697266,0.00000000,3.58634067,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,-1.42457497,58.47898102,5.14540529,234.1922150,2356.559082,0.00000000,3.72065187,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,-1.66284609,58.47898102,5.30132723,234.2173615,2356.811768,0.00000000,3.63852167,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.40129852,1.34721923,-10.40129852,-1.25416076,41.98982620,81.48660278,0.00000000,0.09314627,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,47.99805450,24.49736977,-47.99805450,-23.49317741,128.3673401,213.9456024,0.00000000,1.00419414,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.29807472,11.99124146,-25.29807472,-10.56483173,114.5352173,214.0375519,0.00000000,1.42636621,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.55335426,12.11219978,-25.55335426,-10.67147064,115.6909027,216.1974792,0.00000000,1.44075954,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699600,-0.32449001,45.66699600,3.44238830,186.4015961,1910.616089,0.00000000,3.11794138,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.70179796,0.66048920,-6.70179796,-0.60679179,27.48694611,52.68331528,0.00000000,0.05369741,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.48387480,0.73756593,-7.48387480,-0.67760229,30.69458008,58.83127975,0.00000000,0.05996371,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-3.42489552,0.00000000,3.44238830,13.97923851,143.2853851,0.00000000,0.01753602,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006876,0.00000000,0.00000000,0.00028080,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.88206196,0.81963062,-11.88206196,-0.66389507,48.47580719,92.91195679,0.00000000,0.15573558,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.23598957,0.77506429,-11.23598957,-0.62779665,45.83999634,87.85998535,0.00000000,0.14726767,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,26.34841156,-3.58189273,-26.34841156,4.18687439,108.8944092,208.7143097,0.00000000,0.60498214,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,26.33044434,-2.45762229,-26.33044434,3.05589533,107.5866776,207.9267731,0.00000000,0.59840840,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,21.16007423,5.85459089,-21.16007423,-5.34558916,89.32057190,171.1977692,0.00000000,0.50900197,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,21.10090446,4.77260971,-21.07709312,-4.27161884,88.01399231,168.6934662,0.02381034,0.50099075,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.21397400,8.81188393,-84.21397400,-6.03447723,198.6443634,343.4891663,0.00000000,2.77717400,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.17628479,9.12175369,-87.17628479,-6.24682474,205.6318665,355.5717468,0.00000000,2.87486362,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.47353077,-2.26634288,-12.47353077,2.54785895,51.25279617,99.46240234,0.00000000,0.28155020,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.30027580,-2.05313659,-11.30027580,2.30823541,46.43195724,90.10706329,0.00000000,0.25506774,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.01940918,2.30586982,-48.01940918,-1.42189538,112.3171005,194.2149200,0.00000000,0.88354582,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761272,-1.12770259,-6.73761272,1.30418527,27.55966377,52.82269287,0.00000000,0.17648259,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24710591,-0.09122374,-0.24707913,0.09174245,1.06266201,5.86589432,0.00002677,0.00051871,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63471222,10.93352127,-42.63471222,-9.55372429,177.4822388,340.1742554,0.00000000,1.37979662,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,42.63471222,10.93352127,-42.63471222,-9.55372429,177.4822388,340.1742554,0.00000000,1.37979662,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,101.3834686,119.9456940,-101.3834686,-113.6333313,368.4454346,614.0757446,0.00000000,6.31235409,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,96.55569458,-62.97692108,-96.55569458,66.72656250,270.4426880,473.2749023,0.00000000,3.74951243,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53055382,-0.00000000,-20.70372963,86.81925201,748.8160400,0.00000000,0.82682419,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.53055382,-0.00000000,-20.70372963,86.81925201,748.8160400,0.00000000,0.82682419,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58183718,1.53216755,4.58183718,-1.51979172,19.39624023,111.0819931,0.00000000,0.01233911,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,69.28275299,6.30143881,-69.28275299,-3.90174770,166.2628937,277.1048279,0.00000000,2.39969110,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,68.53103638,6.23306847,-68.53103638,-3.85941386,164.4589539,274.0982361,0.00000000,2.37365460,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-9.49529934,-0.00000000,9.63885498,37.90595627,388.5342407,0.00000000,0.14359973,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.41842997,1.29250503,-1.41842997,-1.27447367,7.75242996,43.86333466,0.00000000,0.01803745,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.36039734,-78.19630432,80.36039734,85.56999207,259.0478821,3910.007324,0.00000000,7.37354612,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6560364,-138.9836884,229.6560364,167.9041443,620.1719971,8518.754883,0.00000000,28.92029190,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,176.0757751,-25.95242882,-175.7478027,43.17195511,418.1027222,418.1026917,0.32799271,17.21961594,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,176.0771332,-25.79759598,-176.0771332,25.95245171,440.1156311,418.1058655,0.00000000,0.16645792,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,63.29144287,28.01441193,-63.29144287,-23.67905617,164.9832001,533.6176758,0.00000000,4.33540535,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5847778,-17.70459366,185.5847778,29.80224228,428.8217468,5753.358398,0.00000000,12.09755135,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.65397453,9.52535152,-23.65397453,-8.93014050,64.60539246,198.6392365,0.00000000,0.59523481,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.75192070,9.56480217,-23.75192070,-8.96712112,64.87291718,199.4617462,0.00000000,0.59769952,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.95483398,14.07615376,-34.95483398,-13.19652748,95.47109222,293.5404358,0.00000000,0.87961257,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5507507,-64.26013947,213.5507507,82.40550995,512.9685669,7046.193848,0.00000000,18.14528465,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00007439,-11.98599434,21.00007439,13.41931820,56.30499268,944.2817993,0.00000000,1.43331814,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011826,-9.47065544,39.00011826,13.41931534,93.45449829,1567.309937,0.00000000,3.94865322,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011826,-9.47647381,39.00011826,13.41931534,93.45770264,1567.363892,0.00000000,3.94281101,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011826,-9.47647381,39.00011826,13.41931534,93.45770264,1567.363892,0.00000000,3.94281101,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66002846,2.85056067,11.66002846,-2.55638504,28.29518318,273.3314514,0.00000000,0.29417109,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21332477,-10.37315464,-0.08757233,23.98986053,80.46597290,0.00000000,0.12566833,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.37315464,0.21332477,-10.37315464,-0.08757233,23.98986053,80.46597290,0.00000000,0.12566833,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00003815,-3.52436566,85.00003815,9.89497185,196.4598694,3519.906006,0.00000000,6.37066269,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00003815,-3.52436566,85.00003815,9.89497185,196.4598694,3519.906006,0.00000000,6.37066269,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72703552,-4.85616398,77.72703552,10.19481945,179.8455811,3222.233643,0.00000000,5.33871174,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.39389038,85.96398163,-2.07928014,211.2167816,3696.293213,0.00000000,18.31455040,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.58316517,85.96398163,-2.07928014,208.0623474,3641.090820,0.00000000,11.50385857,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.94578505,53.43898392,-1.14572585,129.1602020,2260.303223,0.00000000,6.80006981,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.62855244,78.69103241,22.10045242,186.4225922,1351.563721,0.00000000,6.47190666,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,92.51872253,140.5390625,-76.48189545,394.7341309,5169.919434,0.00000000,16.03675652,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.29246902,75.00000000,-25.49396706,191.5662231,3272.590820,0.00000000,6.79861212,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86379242,-39.99999619,68.25202942,1232.160522,184.8240662,0.00000000,3.38824248,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7006531,-13.02147961,150.7006531,25.98209381,354.8606567,4647.688965,0.00000000,12.96053791,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2002029,2.84719944,106.2002029,8.66069317,249.2349396,4257.763672,0.00000000,11.50800323,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99999237,29.13822746,99.99999237,-22.72831535,249.0104675,3261.344971,0.00000000,6.40990973,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999619,11.32278156,59.99999619,-7.57610512,145.9727783,2493.701172,0.00000000,3.74658847,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.15220642,-8.13978195,-0.75569755,33.16442871,342.0081787,0.00000000,0.39650556,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-36.00020218,-4.33041811,36.00020218,6.15657139,148.1743927,1498.043335,0.00000000,1.82610810,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-17.00009537,-5.02523279,17.00009537,5.46175623,72.44203949,732.3896484,0.00000000,0.43647751,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,11.26793671,6.96566391,-11.24892521,-6.34355688,54.50671768,296.1754761,0.01900674,0.62208086,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00023079,-9.40512562,24.00023079,10.97974205,106.2378693,1077.251831,0.00000000,1.57462859,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16385555,3.04480124,8.18189144,-2.81975269,35.32325745,353.2326050,0.01803524,0.22504839,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.36945343,16.05870056,39.47537994,-13.84752655,104.4921265,693.0429688,0.03811250,2.17207718,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.48431396,15.43069649,39.59001541,-13.23229504,104.1819077,691.0025024,0.03788840,2.15930581,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.19452667,34.99999237,32.54405212,107.7903061,772.4971924,0.00000000,1.34953308,1,
