branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527710,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527710,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734306,523.5697632,521.7802124,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26990891,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8360596,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058960,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89345014,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44079685,-6.38395405,11.92373466,-168.0600739,495.1769409,495.1814880,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44109106,-6.39848471,11.93627167,-168.0513000,495.1730652,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1606140,6.65436745,-6.62599564,12.00609112,-167.9852753,495.1928101,495.1954041,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76107502,-6.74405003,12.03932571,-167.9555206,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8511658,144.3546906,76.23292542,-74.84045410,162.1689911,-18.94532967,408.6693726,412.8576050,0.50352764,4.96563959,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0604858,145.5727844,76.97715759,-75.49982452,162.1371155,-18.96796227,412.2265320,416.4197083,0.51229340,5.05208492,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8659363,144.3694763,76.20899200,-74.81643677,162.1788635,-18.93554497,408.6739502,412.8608704,0.50353736,4.96573544,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.13951492,9.13951492,0.00395771,-0.00312240,-169.9348907,10.06516743,22.94216919,22.94216919,0.00000000,0.00083531,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644897,-7.11049128,6.74405098,-167.8446350,12.04454994,495.2376404,495.2040100,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87699461,6.62599516,-167.9123993,12.01480007,495.2168884,495.1953430,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58948517,6.39848471,-167.9958496,11.94875622,495.1923828,495.1766357,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.75039577,6.38395405,-167.9491730,11.93999195,495.2134094,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31510806,1.31991661,-6.04847956,-19.19558716,-80.81604767,-64.73839569,14.88665104,46.60845184,0.00480866,0.05067658,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.70275116,-47.51819229,-16.00353432,-1.07866156,2.78226900,-155.0558014,121.8827438,114.8508987,0.18455817,1.94314909,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.47105026,33.65911484,-3.02994990,-21.60916328,-148.8846893,-8.98217392,80.77881622,96.64252472,0.18806501,1.35216522,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,37.58575821,-37.58091354,-6.75981331,5.98356962,13.44819927,-165.3283539,92.27809906,91.94464874,0.00484689,0.04941133,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-80.14756775,96.34465027,1.99215209,1.60256851,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000305,-49.79722977,-15.81268311,15.64586163,6.23559999,-173.5664673,126.1246490,125.9870605,0.00277393,0.02244360,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000305,-49.79722977,-15.80303192,15.64370728,6.24463224,-173.5641937,126.1183167,125.9855042,0.00277375,0.02345083,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,54.52983856,-54.12363434,-15.94416904,14.55043221,7.57730007,-167.4314117,137.1279297,135.5630798,0.40620658,3.53818655,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,54.52983856,-54.12363434,-15.94416904,14.55043221,7.57730007,-167.4314117,137.1279297,135.5630798,0.40620658,3.53818655,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-9.92728710,9.93243408,-0.29639119,-8.30208111,-154.4140472,-16.24689484,23.97187805,31.28029633,0.00514739,0.04468143,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-32.45127869,32.47761536,-6.86496782,2.96798491,-141.7940979,31.16429520,79.85691833,78.38734436,0.02633719,0.18861786,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,83.46134186,-96.29554749,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.94474792,42.94511032,11.22535515,-11.25092602,-169.6422424,10.32269955,107.1370621,107.1542435,0.00036438,0.00255067,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.46922874,-31.38458061,-14.77836990,0.20928085,-0.14874190,-154.1208038,83.91497803,75.56143188,0.08464699,0.70731759,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.54692841,19.60080719,22.39010239,4.80771589,159.0769958,40.96682739,72.43569183,48.63026810,0.05387731,0.40511110,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.68689346,19.72896004,-6.92417192,-10.06111622,-133.4372101,-0.75876635,50.28626633,53.31814575,0.04206673,0.31649008,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,11.64313698,-11.60285854,-40.13591766,-18.83885002,-45.86751938,-92.56182861,101.8480530,53.11592484,0.04027839,0.39257041,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,11.64313698,-11.60285854,-40.13591766,-18.83885002,-45.86751938,-92.56182861,101.8480530,53.11592484,0.04027839,0.39257041,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,73.10278320,-72.16565704,-23.88191223,3.87451053,9.86377048,-149.6924438,187.4252319,175.2001495,0.93713123,6.95677233,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,98.72833252,-96.20494080,-27.09236145,-0.00547469,12.61045074,-139.5525360,249.5061493,233.3576202,2.52338576,21.39452171,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-76.63430786,76.82683563,51.09050369,-6.98764181,175.3766479,22.48680687,221.1118011,184.8329926,0.19252406,1.84941399,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-98.84439850,99.95550537,-4.33041906,-25.79403496,-148.4243469,8.36075306,237.5221863,247.9710541,1.11110759,10.83674049,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,179.6683502,-174.8487701,-10.18225765,19.88983345,25.82352829,-146.0455475,432.0197449,426.8537292,4.81956959,35.15746307,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-13.27920246,13.29782581,3.00748897,-14.79243946,-165.0774689,-20.79575920,32.62208176,47.83340454,0.01862332,0.13345543,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-63.54763412,63.91031647,3.98015380,-31.73531342,-155.9002228,-1.71976352,152.5552521,172.5238037,0.36268368,3.49693227,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,60.84432602,-60.44589233,-23.15315247,4.04399252,3.25718641,-156.5776520,157.4722900,145.6844330,0.39843899,3.42493272,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.25103760,-144.4357605,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.25103760,-144.4357605,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-144.4357605,34.25103760,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,135.7495270,-135.4376984,28.42135811,-29.05005836,34.65554428,-143.8035278,333.1571655,335.0620117,0.31183609,3.18214607,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,131.9904175,-131.7016907,28.28657532,-28.91404724,34.92652130,-143.5270996,324.2561951,326.1607056,0.28872746,3.09878469,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,138.2036743,-137.8877258,29.01352119,-29.63732719,34.68666077,-143.7790070,339.2187195,341.1545410,0.31593585,3.24017930,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,52.84084702,-52.76269913,1.55179536,-7.47910738,24.51269341,-148.2289429,126.9848785,128.3664246,0.07814813,0.81681561,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.05712891,-43.97428513,-5.82999611,-3.90944624,15.29250145,-150.9455872,106.7531509,106.2020874,0.08284090,0.87711811,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,131.8185425,-131.4408722,2.40850186,-3.87739921,23.87730408,-153.7971954,316.6970520,317.0046082,0.37767318,3.87712598,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.2409286,-126.8889465,2.73156762,-4.19301891,24.06037140,-153.5942535,305.7186584,306.0603333,0.35199359,3.74420214,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,131.7678223,-131.3920135,2.46111703,-3.93997574,23.90057945,-153.7693176,316.5775757,316.8913574,0.37580329,3.87586951,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,176.0903473,-172.0957642,7.04591417,1.86683905,25.12190819,-146.6470184,423.3289490,424.2950439,3.99458361,34.03879547,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,175.7559814,-173.3217621,12.04820538,-7.46614122,26.75208664,-149.0397491,423.1781006,424.9320068,2.43422079,17.45716858,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,182.3675995,-176.6567993,27.08776665,-8.85701942,31.27914619,-138.8690948,442.8752747,450.8203430,5.71080494,49.73521805,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,136.3232880,-134.5479584,11.71056461,-14.67684078,27.74037361,-144.6572418,328.6711731,332.9855957,1.77531445,15.19540215,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-51.95297623,51.99733353,-26.93708229,24.14762115,-128.5032043,48.61341476,141.5568542,138.0998535,0.04435323,0.45810997,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-125.2661743,125.4017487,17.62106323,-19.44118500,-163.3198700,15.27808189,305.8497314,306.9583435,0.13558085,1.31409132,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-75.05928040,75.11581421,-20.79633713,19.07430267,-140.8106384,37.51278305,187.6158142,186.1638794,0.05653396,0.63018739,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-48.90209579,48.91675949,-15.47923660,14.30471802,-138.7324524,39.83862686,123.5568237,122.6221695,0.01466558,0.15843637,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-53.12510300,53.14154053,-16.68468475,15.46548939,-138.8612366,39.75968552,134.1316528,133.1584625,0.01643864,0.17685705,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,190.1433411,-189.9246368,5.04817200,-4.13247633,24.78550911,-154.7795105,456.9084167,456.9922485,0.21871246,2.35944366,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-200.6209106,200.8538513,-4.20359516,5.18544245,-154.8256683,24.74357986,482.7210999,482.6361389,0.23294224,2.49211216,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-113.4177094,113.4725342,-26.91955566,26.55321312,-143.1099091,36.43525696,280.4626160,279.9382935,0.05482388,0.58437270,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-117.7052002,117.7602539,-28.10191727,27.70263481,-143.0387573,36.50261688,291.1481628,290.5962830,0.05505132,0.59616548,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.9336624,-118.1587448,18.32908058,-21.82409859,32.02573395,-143.3039703,289.0658875,293.0915833,0.77492917,6.44832468,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000007,-180.0000610,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3108978,-246.3108978,-169.5959778,10.40408897,2658.230957,2658.230957,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-30.92033768,30.94757843,-7.53413582,0.61259937,-141.7928925,25.10807419,76.72106934,74.46230316,0.02723930,0.29972187,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-155.9839783,156.7773743,-20.07085991,20.49282455,-145.6272736,31.42114449,382.9065857,380.3530884,0.79338562,8.61621284,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-84.32478333,85.20154572,6.64683962,10.12112808,-153.3089600,33.00584793,205.4661560,209.2875214,0.87676334,7.41164255,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,133.5629883,-132.0913696,0.44893399,-3.88009071,24.70574951,-148.6120453,321.9843750,322.6109619,1.47161198,12.07349491,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,37.18826294,-37.07195663,13.65548992,-24.42732239,49.86866379,-115.8303528,96.71408081,109.7864075,0.11630482,0.94748318,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-99.21960449,99.89337158,-9.51222706,3.01562262,-141.6629181,31.43462181,245.8428040,243.9786835,0.67376447,5.54904079,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36270142,21.36714745,-35.51347351,34.46209717,-91.32306671,87.87513733,101.1753769,98.88320160,0.00444606,0.04938306,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-70.30377197,70.60488129,-3.52519798,-8.34465981,-147.4240417,20.30025864,171.8467560,173.0988007,0.30111027,3.27093887,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-37.88167953,37.97155762,0.56233108,-10.48797703,-146.8759766,17.42042732,93.40052032,97.16197205,0.08988141,0.73974949,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95875931,19.96356773,-34.32976151,33.81543732,-86.19850922,93.39512634,97.89762878,96.71942902,0.00480869,0.03982196,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,188.1218414,-186.1246643,14.41689396,-7.59445429,38.35690308,-138.7243652,465.1393127,466.5407715,1.99717808,16.39824867,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,112.9539642,-111.7946625,29.63734627,-33.46655655,53.64125061,-120.8150940,292.4714050,300.5465698,1.15929222,7.90972471,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,135.1928864,-134.8181305,22.87010193,-23.10254288,38.09534073,-140.6566772,335.8493652,337.0975647,0.37476280,2.79372215,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,57.29094315,-56.81555939,-25.90823174,4.33327723,3.28255868,-152.8290710,152.0869598,136.4632111,0.47538239,4.05278730,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,73.56416321,-72.66983795,-2.17128253,-0.42672306,25.92547989,-145.9740753,178.0151978,174.9428864,0.89432567,7.81366253,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,44.10689926,-43.96001434,-3.28319597,-8.19098949,22.00423050,-141.8291779,106.4830704,108.1609726,0.14688520,1.05282712,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-36.03337479,36.09815216,4.11871576,-11.54004765,-154.2398529,13.80412579,86.76810455,90.76192474,0.06477877,0.47933808,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-34.10560989,34.15935516,-3.53991723,-4.55489349,-141.1041718,24.68581390,82.14784241,82.44667053,0.05374157,0.40989873,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-34.04767990,34.10560989,-11.76205540,3.53991723,-127.2850571,38.89588547,86.68071747,82.14784241,0.05793381,0.44226164,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-21.48444748,21.48680496,-11.95506954,11.31289864,-117.2166595,61.42410278,59.18812180,58.43272781,0.00235992,0.01701338,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,9.19257450,-9.17068481,21.86246490,10.91995811,100.5754166,163.7134552,57.49483871,34.32838440,0.02189008,0.16168380,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,89.79699707,-88.15395355,-2.01628351,12.73924446,32.40324402,-147.1086578,216.2249603,210.9285431,1.64304340,11.94052887,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,62.97307587,-62.26367950,-25.73565483,2.19682741,11.15211105,-144.0551605,164.9196320,150.0377502,0.70939696,5.10681725,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,38.71384811,-38.48059082,-11.19460773,-13.08545589,21.83770370,-120.7750092,97.05090332,98.58882141,0.23325819,1.67746806,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,130.3234863,-128.5078888,-5.04222393,1.05550289,38.22859955,-134.2639618,316.3531189,315.3935547,1.81559718,12.99167728,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,137.5018616,-135.2410889,-3.50902224,0.59934485,38.98241043,-132.9922028,333.6372986,332.9577332,2.26076579,16.21630478,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,111.0469589,-109.8193207,-2.79644728,17.33597755,44.76414108,-138.2091827,272.6168213,271.8519897,1.22764051,8.85947227,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-137.9398804,138.6033020,1.64724994,-2.21516800,-131.1581421,46.34614182,341.0687256,341.2756042,0.66341639,5.45701551,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,48.02938080,-47.77643585,30.30854416,-38.91925049,81.77974701,-90.02654266,140.4154205,155.6637726,0.25294140,1.81673670,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,67.71436310,-67.23372650,-28.13599777,18.10084915,26.96271515,-142.7840881,181.2949677,170.5357666,0.48063570,3.46674395,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,0.07145925,-0.02766445,-30.20005608,22.08440971,-39.15470123,140.8786469,77.19537354,55.78744888,0.04379479,0.30958629,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,119.9377747,-118.3559189,-30.69525337,28.48555374,31.05237007,-142.8227234,319.5580750,311.1715393,1.58185899,11.32294750,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33016586,-47.32967758,11.01028633,-11.03361607,63.80540848,-116.1636505,124.2122650,124.2279129,0.00048977,0.00367326,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,65.92482758,-65.38592529,-10.57720375,29.98633385,41.59470367,-151.0989532,170.6673431,180.5930328,0.53890496,3.86862803,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88507462,-43.85161591,13.57409668,-15.30870533,62.59513474,-115.0789719,118.5699539,120.1648865,0.03345645,0.23939449,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,164.9773407,-163.8228302,-14.21383286,17.12114716,37.59527969,-140.5586395,426.4659729,425.1583862,1.15450668,8.25429153,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,144.2721558,-143.0591278,3.77930880,-3.80867672,39.76130295,-135.9555206,367.8404541,368.5730591,1.21303642,10.72341347,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,221.9462128,-215.2389069,28.57905960,2.47824860,36.95693970,-138.1402283,551.4947510,554.3751831,6.70732260,50.00071716,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.05850475,-0.05057241,-3.04075336,-17.03389549,-117.3008881,-118.6342773,7.23524094,40.82256699,0.00793235,0.05192446,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.05849112,-0.05052980,-2.99208379,-17.01914024,-117.2832260,-118.6343613,7.11947918,40.78794098,0.00796131,0.05217604,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.07872894,-0.04543072,11.60790348,-1.83895683,99.55957794,-81.56278992,28.65187454,4.60649586,0.03329821,0.28025413,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-87.12819672,87.23246765,-5.47651815,4.76273441,-146.7838287,32.24260330,215.1481934,214.9335938,0.10426864,0.77278274,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37417221,-18.37255287,0.06342954,-0.57457572,29.31525040,-149.0540161,45.20537949,45.22772598,0.00161943,0.01200236,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.32967377,-47.23855972,11.03361511,-15.16172886,63.83641815,-110.7961731,124.2279129,127.4911194,0.09111293,0.64331245,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23855972,-47.23727036,15.16172695,-15.22469234,69.20388794,-110.7164688,127.4911194,127.5481796,0.00129033,0.00954846,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360571,1.59787238,-57.82351303,136.2235870,15.92810059,7.05278492,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881320,-135.9096375,-63.99938583,0.61414576,7.31691360,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81066918,3.76324940,-53.80853653,126.3697739,15.83840561,15.65318203,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808010,-139.1544800,39.63589859,6.46688843,6.42064047,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18163228,-1.18161905,0.14832652,-0.23385677,28.62068748,-147.3374023,4.78721905,4.84210062,0.00001323,0.00004100,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70699430,-3.70076036,-4.96999931,3.16426229,-32.00546646,160.9345551,24.97248840,19.57290268,0.00623373,0.02021621,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51203156,-6.43878794,-12.29478741,8.30927944,-42.09408951,148.6614685,57.06595230,42.53747559,0.07324427,0.24052483,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74582052,-5.72336102,-8.40180302,6.19574690,-34.74296951,154.0066986,41.18852615,33.97225952,0.02245961,0.07286325,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-51.40658951,-129.9118195,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45638847,-29.04814148,6.62357235,-10.82498264,32.67041397,-135.7843170,123.8369598,131.5268555,0.40824613,2.22918749,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.04601860,13.06439209,-61.91473007,61.95901108,-78.11385345,101.8708038,269.0063782,268.6635742,0.01837435,0.12676235,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.04295826,6.05642414,53.64986038,-53.64077759,120.2291870,-59.78071976,228.6874847,229.0362091,0.01346604,0.09186829,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.05450439,-29.04779053,10.76636314,-10.82460022,44.05176926,-135.7847595,131.3854523,131.5248871,0.00671342,0.03613401,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02593112,-2.30585766,38.40351105,-139.6363983,34.04199600,34.36784744,0.00126967,0.00677602,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253579,1.68925154,14.79765511,-16.74043465,120.8920670,-59.92416000,60.71131897,69.40351105,0.02671578,0.18884955,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85549498,2.91586399,16.43888283,-19.43420982,124.1679382,-57.55400848,68.82435608,82.91685486,0.06036885,0.42689875,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116993,0.76553577,12.46366310,-15.00165462,118.0252991,-62.59709167,50.27861023,61.24305725,0.02436582,0.17223254,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86852551,0.60687160,-42.17785263,-171.4146881,21.32991982,8.71226025,0.00231525,0.01650299,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548962,2.25466704,-7.59513807,83.51760864,-75.42373657,10.49469566,31.06108475,0.01582232,0.05178147,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60687155,-0.89038938,8.58537579,-131.9886932,8.71226025,9.09700584,0.00029320,0.00216085,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,26.17264938,-156.3321228,39.98213959,40.12434006,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-19.40946198,-152.9031525,58.16677475,44.16599274,0.19291142,0.58019817,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,13.58843327,-160.5323792,23.16777611,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485109,-1.03981900,89.75441742,-134.8463593,27.10732651,11.10724545,0.08855636,0.40180624,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45610046,-29.05450439,6.62379408,-10.76636314,32.67094803,-135.9483032,123.8359909,131.3854523,0.40159509,2.19313455,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91586399,2.93809533,19.43420982,-20.25195885,122.4460602,-57.96043015,82.91685486,87.00123596,0.02223131,0.15706278,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,5.62867022,-136.9383240,13.48285389,13.41272545,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92494202,93.99596405,-3.76962376,4.14644718,-172.2746582,7.63528395,389.3759460,389.3501587,0.07102395,0.52488434,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92407227,93.99596405,-3.84801483,4.22486162,-172.2268829,7.68305206,389.3854675,389.3591919,0.07189352,0.52490938,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9552460,192.1757812,-5.81360292,7.79801989,-172.8382111,7.11649895,795.4955444,795.4732056,0.22053364,2.13664556,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808380,187.9919586,-6.62928820,8.52244473,-172.5510559,7.40265560,778.3239136,778.2986450,0.21111456,2.04538846,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808380,187.9919586,-6.50672245,8.39978790,-172.5884094,7.36530113,778.3062134,778.2813110,0.21110509,2.04529691,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7808380,187.9919586,-6.61907434,8.51120090,-172.5541687,7.39923191,778.3224487,778.2969971,0.21111372,2.04538059,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03440857,-104.8132248,10.90244198,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826965,6.44061041,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826965,6.44061041,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44660616,549.5379639,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4795227,6.47009850,549.5527344,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444916,6.17552471,731.0042114,730.8580933,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453308,6.17502451,731.0462646,730.9008179,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2800293,6.55908394,366.1457520,365.9943848,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794952,6.55962372,366.1462097,365.9949036,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600952,6.31365919,548.5022583,548.4678955,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280487,6.17201710,365.4630737,365.4631042,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574759,-0.28142965,-10.01915264,-150.7126465,9.50411987,8.19794750,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940789,0.00000000,-91.36739349,-1.36719894,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88696480,14.91462135,-5.66341400,5.24700022,-144.6734619,33.62438583,76.50614929,75.67856598,0.02765581,0.08563633,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598583,14.93377209,-5.64926481,5.23288727,-144.7453003,33.55316544,76.56743622,75.74268341,0.02778560,0.08567227,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72731018,-42.60660553,-1.84615493,5.05749226,12.18644524,-159.4742432,219.8208313,217.3854523,3.12070680,9.72154713,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72731018,-42.60660553,-1.84615493,5.05749226,12.18644524,-159.4742432,219.8208313,217.3854523,3.12070680,9.72154713,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.40233612,-42.13072205,12.64212418,-12.33789539,42.75640488,-136.3822327,221.4375000,222.4237213,0.27161369,0.99526113,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.79823494,-31.45300674,24.30466652,-24.13612366,63.63724136,-115.2032013,197.7818298,200.8722839,0.34522516,1.18441224,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-253.2444458,255.4819641,51.17161179,-170.4327087,-162.3847351,-9.66972828,266.3871155,341.6161194,2.23752403,40.97723389,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,156.0703583,-156.0022736,-42.71311569,-21.04885101,8.73180008,-147.7222900,179.9884949,175.0595093,0.06809465,1.51624072,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-414.1368408,418.1927185,195.5252838,-144.1257477,-175.6043243,5.57746840,482.7661133,491.9095764,4.05588341,52.81866074,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4192810,-292.4192810,174.8030548,-5.19700861,1473.917603,1473.917603,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4192200,-292.4192200,174.8030548,-5.19700241,1473.917603,1473.917603,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480524,0.03792901,-0.07297341,32.47926331,-147.0753021,23.86964607,23.87188530,0.00015306,0.00068671,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480524,0.03792901,-0.07297341,32.47926331,-147.0753021,23.86964607,23.87188530,0.00015306,0.00068671,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.74856567,9.74914551,-0.57583851,0.52866352,-144.6132507,35.08773804,50.72787476,50.71287918,0.00057898,0.00387541,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.92360401,10.92565250,-3.78802347,3.69007301,-128.8684998,50.59922791,60.05835724,59.86767960,0.00204912,0.01544018,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01890942,-0.01767885,1.48420954,-2.35996366,121.2539139,-58.48122025,7.70982647,12.27777386,0.00123057,0.00303454,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01890942,-0.01767885,1.48420954,-2.35996366,121.2539139,-58.48122025,7.70982647,12.27777386,0.00123057,0.00303454,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.78912163,-9.78696346,3.35724235,-3.49708271,50.83682251,-128.3533783,53.71620941,53.98270416,0.00215778,0.01547285,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,-0.00000000,0.00000000,-147.2065582,32.79350662,0.00000002,0.00000002,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01767888,0.00000031,2.35996389,-5.36575890,121.5188446,-58.31160736,12.27777576,28.23219299,0.01767919,0.04383919,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01767888,0.00000031,2.35996389,-5.36575890,121.5188446,-58.31160736,12.27777576,28.23219299,0.01767919,0.04383919,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40955186,-0.40592286,-2.81043530,-0.10366356,-52.61930847,-136.3737183,14.68913841,2.15955138,0.00362899,0.00606311,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37302303,-2.37253523,0.45210496,-0.58855283,39.81990433,-137.0190582,12.48034668,12.63218212,0.00048781,0.00078690,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17241859,-10.16602325,2.98000550,-3.06353450,45.36118698,-134.1530457,54.76279449,54.90094376,0.00639536,0.01031333,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55204964,-12.54544067,3.34546447,-3.43211031,43.89396286,-135.6665192,67.05655670,67.19561768,0.00660795,0.01665073,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253523,-2.37248182,0.58855277,-0.60290790,42.98100281,-136.6909790,12.63218307,12.65035725,0.00005337,0.00008643,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.41886067,-2.41878223,0.67512709,-0.69560623,44.67174149,-134.8764954,12.98536968,13.01441669,0.00007852,0.00012698,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21832514,-2.21799541,0.56989586,-0.67236972,43.48703003,-134.0461121,11.84340382,11.98701096,0.00032968,0.00053161,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000033,0.00000000,-0.12913917,-0.00000001,-60.84757233,-60.09927750,0.66951704,0.00000003,0.00000033,0.00000053,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.80012035,-8.79025269,3.24169874,-3.51091218,49.19227600,-129.1381836,48.41099930,48.95552063,0.00986633,0.02485936,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59869671,-10.58097553,6.99371719,-7.14493036,62.50909424,-116.8180771,65.67530823,66.19220734,0.01772125,0.02857808,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-10.95896626,10.97684669,0.66281503,-1.22040117,-136.9153748,39.90477753,54.00255585,54.26031494,0.01787965,0.05573305,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,1.05387533,-1.03382123,-14.29089451,13.93485928,-39.23659515,140.8884583,70.48374939,68.43508148,0.02005408,0.06250916,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-9.72160244,9.90509796,-15.37516594,13.62808037,-75.20989227,100.5356064,92.46800232,82.86769104,0.18349546,0.57234836,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-11.98873329,12.04302120,1.02931297,-2.40372133,-138.6584015,34.13496780,59.11602020,60.18482590,0.05428761,0.16906933,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.30667114,-28.23786163,8.65866756,-8.76295948,62.43080521,-117.0090485,145.0709076,145.5086060,0.06881100,0.19838718,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,29.98210526,-29.96311569,6.10142994,-6.13114357,56.82683182,-123.0130997,149.8010406,149.8865204,0.01899070,0.05754263,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,29.34281540,-29.32539940,6.65055513,-6.67967701,58.09442520,-121.7457047,147.3061371,147.3995972,0.01741875,0.05698532,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,29.98210526,-29.96311569,6.10142994,-6.13114357,56.82683182,-123.0130997,149.8010406,149.8865204,0.01899070,0.05754263,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.16118336,15.18145084,-3.51958561,3.15768385,-120.9342346,57.50028229,76.77379608,76.31355286,0.02026590,0.07272758,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.60573006,-16.59264183,8.25121403,-8.57610512,72.20998383,-106.6709213,91.22444153,92.13208771,0.01308811,0.08264728,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.27562714,-30.24337006,12.41529846,-12.51366711,67.75920105,-111.7342987,160.4360504,161.0214081,0.03225950,0.21456318,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.28878212,-30.27563095,12.36912823,-12.41529846,67.53787231,-112.2408676,160.1826324,160.4360657,0.01315360,0.09039605,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,38.88410187,-38.88410187,9.51739407,-9.51739407,59.07757187,-120.9224930,195.9961700,195.9961700,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098953,8.90206242,-3.53408718,3.41711426,-112.9834061,66.32369995,46.90615082,46.68517685,0.00107310,0.00709833,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7071228,-164.3794098,12.70119667,-10.53642559,49.73364639,-130.2191772,808.7998047,808.8468628,0.32771471,2.30112720,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60589981,-13.60045052,6.39989233,-6.61234188,70.51525879,-108.6311264,73.61587524,74.14231873,0.00544838,0.03659331,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,-10.34577560,10.40095329,8.76005173,-11.13504505,-173.6067963,-1.62821460,65.25925446,74.60078430,0.05517787,0.40838712,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.54870033,13.32145214,21.80340958,-22.79927444,165.2462006,-17.26463318,123.1670456,132.8492737,0.77275181,1.25963902,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.72646046,12.48023319,21.92818451,-22.97283554,163.4604950,-18.95517159,121.7475433,131.6680908,0.75377327,1.22534859,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-68.07394409,68.07964325,-7.21229076,7.23107910,-128.6281738,51.35561752,335.1552124,335.1451111,0.00570840,0.03832779,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-67.63916779,67.64458466,-8.59954739,8.61691570,-127.4303513,52.55438232,333.8269958,333.8155823,0.00542051,0.03575917,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-67.47353363,67.47993469,-7.22421312,7.25174332,-128.5647583,51.42276001,332.2383118,332.2304993,0.00641086,0.04247195,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-101.6631699,101.6786346,-10.79998302,10.89029598,-128.6120300,51.37906647,500.5433960,500.5350647,0.01546081,0.10640675,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098953,8.90205383,-3.53408718,3.41595674,-112.9834290,66.31722260,46.90609741,46.68310547,0.00106510,0.00709005,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3793945,-164.1727753,10.53643322,-9.93374252,49.78089142,-130.1735840,808.8468628,808.8868408,0.20662421,0.73387212,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,4.76457834,-4.68231773,14.28120995,-15.49484539,118.1987991,-60.16864014,72.47403717,79.27692413,0.08226052,0.25648388,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56107473,-2.55913329,0.21404964,-1.06412148,30.84474945,-131.2614594,12.83511448,13.85783291,0.00194151,0.00491059,1,
