branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11610079,-7.11473227,2.65966630,-2.72799015,46.56058502,-132.9340210,37.94037628,38.06730270,0.00136834,0.00344445,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70847225,-9.67717552,2.01348686,-2.87371588,37.40236282,-137.3936615,49.27532578,50.41568756,0.03129672,0.07655811,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,12.78619480,-12.75726891,-14.77945328,14.20499992,-23.45023537,158.0490417,97.12240601,94.28127289,0.02892525,0.19000897,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,4.17108536,-4.16680717,-0.12863292,-0.87614012,24.35613823,-141.8321075,20.60697937,21.05322838,0.00427810,0.01292747,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.45702362,-52.29509354,20.24546814,-20.01033211,47.22633362,-132.6162720,277.6601562,277.9535828,0.16192898,0.40034005,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.26547623,-52.11278152,16.14014244,-15.92661095,43.28379440,-136.5504608,270.1177063,270.3579407,0.15269525,0.37882206,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05264759,-12.04667664,5.71732330,-6.00732470,51.50045013,-127.2291031,65.87381744,66.58827972,0.00597069,0.04044146,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.84529877,-31.84408760,18.81833267,-18.81712151,56.70264816,-123.2974167,182.6593933,182.6593933,0.00121113,0.00121113,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,44.15795135,-41.61121368,-10.64587975,13.11336422,13.37988091,-161.7850342,224.4995422,219.3081512,2.54673743,6.37671852,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-48.47224808,48.66333771,9.41316509,-9.18026066,-164.0554962,15.66167545,244.0452118,244.2759399,0.19108510,0.48149982,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,44.54753876,-43.91950989,-8.13556385,8.84364223,12.40912628,-165.6992950,224.0649719,222.6496124,0.62802631,2.22273469,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,9.45795822,-9.37031555,-14.99696922,14.25304890,-32.73011780,149.0075836,88.85959625,84.77048492,0.08764262,0.23053049,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,-3.39224672,3.45506287,-16.16648102,15.58038712,-76.26569366,103.1822281,82.93430328,79.31151581,0.06281594,0.15588103,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,24.20025063,-24.04975510,-28.74205399,28.77966118,-24.21767807,156.2287903,186.7299042,185.0034332,0.15049408,0.49274266,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,39.16432953,-38.93560791,-11.10949326,11.24703217,8.66311359,-170.4264679,202.3294525,201.4111481,0.22872074,0.80895537,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,12.82530117,-12.79642105,-14.71053982,14.13322353,-23.23104286,158.2813873,96.99126434,94.15174866,0.02887961,0.18935871,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-25.59626770,26.54382324,17.06563187,-17.32402229,-171.2544403,6.00601149,154.7738953,159.7352600,0.94755429,1.53116226,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.10637474,31.20883369,17.17947960,-17.04975891,-170.5734863,7.05844307,174.6829224,178.7618713,1.10245705,1.79249966,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,5.59758568,-5.59097099,-4.36266422,3.00077462,-12.12482166,177.9314117,35.61691284,31.75597572,0.00661440,0.04423919,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,36.92315292,-36.66048813,-5.39484835,5.42977905,16.57352448,-162.2702637,186.0237579,185.4723969,0.26266637,0.79351050,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,36.92315292,-36.66048813,-5.39484835,5.42977905,16.57352448,-162.2702637,186.0237579,185.4723969,0.26266637,0.79351050,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,9.64066029,-9.63230133,17.98463821,-18.11851120,87.96111298,-91.78868866,102.1219254,102.9609146,0.00835898,0.05591738,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19545174,-17.07666016,4.34298182,-5.49326324,40.32913589,-134.8810577,88.75861359,90.91437531,0.11879289,0.40081626,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.75115967,-50.59378052,7.29810381,-7.05856085,34.33774948,-145.4013214,256.6017456,256.7673950,0.15737636,0.47499919,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.55347443,47.68962097,1.53024471,-1.35518527,-155.1896515,24.52688980,238.7278748,238.7636719,0.13614789,0.41092667,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.13504791,40.31263351,3.76799655,-3.66077018,-158.4287415,20.96584129,202.3809967,202.5785980,0.17758335,0.53593504,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81161499,-12.79208469,2.32821584,-2.94222832,36.45440674,-140.5274811,65.16708374,65.87741852,0.01952888,0.08903137,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.23380280,31.69189453,17.07759285,-16.87302589,-169.2475281,7.67554569,175.2378540,180.4773865,1.45808959,2.36886382,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-41.95285034,44.60054016,13.02361488,-10.37808323,-161.5394592,13.48896122,220.8124695,226.0583496,2.64769030,6.68933296,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.76375008,25.41450500,17.23810577,-17.46796036,-172.3105774,5.71088886,151.9581299,155.6323090,0.65075493,1.05129218,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,37.91939163,-37.80546951,27.77345276,-27.52213478,62.46542740,-117.0403976,232.2726898,233.7404633,0.11392009,0.75210911,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,56.58546066,-56.50869751,40.03432465,-39.68453217,61.52458954,-118.3698807,342.5370789,342.9823914,0.07676484,0.50579506,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48996353,-30.45404243,10.88612556,-10.92202091,45.89368057,-133.8549805,159.9878540,160.2392578,0.03592131,0.11492959,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84354305,-12.61093903,-0.86553639,-3.42182183,22.38971901,-135.7509460,63.61287689,66.10400391,0.23260431,0.65845579,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80630052,-1.80155778,-3.25374603,-0.26320583,-34.71829987,-145.0908203,18.39054489,8.97498703,0.00474264,0.01480361,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93435955,-2.92530060,-2.90139532,0.18471423,-18.43127823,-156.9326172,20.39225197,14.47151279,0.00905892,0.02367656,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-14.13310909,14.15431786,-4.55762196,4.22135735,-135.6684265,42.85168839,73.57828522,72.99083710,0.02120870,0.06426939,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-3.18045568,3.18150640,-1.07612467,0.67793781,-135.0129852,38.27418137,16.60149956,16.07502174,0.00105071,0.00318399,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,48.49548721,-47.31762695,-5.81829977,7.44137239,10.83515930,-166.1786346,238.7180176,237.0031738,1.17785919,4.17043638,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-50.80129623,50.80355835,5.38483477,-5.38030910,-168.3741302,11.62594128,249.6786957,249.6787262,0.00226292,0.00452585,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,49.65029907,-48.90754700,-5.17401600,6.26566648,11.72199726,-166.5158997,243.9679565,243.0988312,0.74275374,2.62828851,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36622953,-5.36620474,0.30909866,-0.30904856,20.96790695,-159.0321503,26.26963043,26.26963043,0.00002505,0.00005010,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35236883,-5.35234404,0.30836102,-0.30831116,20.96855736,-159.0315094,26.20179558,26.20179558,0.00002492,0.00004984,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-9.70233440,9.70241928,-1.88089752,1.88106692,-151.3574982,28.64256096,48.30064392,48.30064392,0.00008469,0.00016937,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-27.78961563,28.09865570,2.52536178,-3.11745334,-167.5212402,9.71505260,136.3747406,137.0398407,0.30903989,0.76964843,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02200890,-10.97965908,-1.07803023,-2.27883267,12.08510494,-149.1375275,54.12447357,55.09348679,0.04235020,0.28469446,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,47.34760284,-46.50399780,-6.62122297,7.76222324,12.82391453,-164.9764252,235.7086334,234.3259888,0.84360653,2.98593354,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23067030,0.00000000,-72.32801819,17.67223167,1.12735164,0.00000000,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23067030,0.00000000,-72.32801819,17.67222977,1.12735164,0.00000000,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,9.72789478,-9.70242023,1.03493428,-1.88106692,23.39824486,-151.3574982,47.64218140,48.30064392,0.02547438,0.06363176,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.36383057,-47.90027618,-6.54079151,8.15537834,9.77766037,-167.9268188,242.5029449,241.0403900,1.46355259,3.60930347,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,48.93429565,-46.47867584,-6.71703959,9.43192482,9.50953674,-166.4393311,240.5446014,237.6873627,2.45561719,6.19381237,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,19.76882553,-19.62738419,-6.26899242,5.46877241,-0.26912698,-177.1963043,100.9989624,99.39846039,0.14144304,0.35003692,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,46.80237961,-45.80157852,-8.61172867,9.71098137,11.30971718,-166.9387970,236.0722198,234.6487732,1.00079942,2.57081103,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,53.88777161,-53.73520660,-5.74479628,6.02370262,18.94686508,-160.8112793,271.6023254,271.4769592,0.15256509,0.50881791,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,8.86380005,-8.86321545,0.69034451,-0.75660026,29.48540688,-150.0639496,44.55767059,44.58628845,0.00058413,0.00393026,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,17.85873985,-17.83454514,-0.99214149,0.43289390,21.85220146,-155.8370972,89.64152527,89.49736023,0.02419528,0.16170947,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87829590,-41.85929871,4.48163748,-4.45862532,31.69321632,-148.1679535,211.4579620,211.5126801,0.01899566,0.12566358,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488268,0.51488346,-0.16388609,0.16388848,-136.5914764,43.40858078,2.71493673,2.71493649,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,3.66858649,-3.66819906,-1.12314880,0.87022650,8.03479767,-168.2497406,19.23034668,18.89473915,0.00038741,0.00259327,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,15.70810127,-15.69773960,-1.13021255,0.80336797,21.43803024,-157.1223145,79.00694275,78.88482666,0.01036065,0.06924446,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,4.08851004,-4.08261395,-9.27828693,9.09240818,-47.84598160,132.6184540,49.46333313,48.57025146,0.00589580,0.01459123,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83053875,-4.81762314,-0.84594029,-1.02038407,8.50457859,-149.2267151,23.89813995,24.06506348,0.01291590,0.03199392,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327291,-3.36191392,0.73154497,-1.11729813,31.04052925,-142.8016510,16.80949783,17.31255531,0.00135917,0.00324095,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-4.92628574,4.94119024,-7.20739365,6.52068090,-105.9151382,71.21960449,42.54306793,39.68666840,0.01490463,0.03699170,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836094,-4.16869783,-1.03907442,-0.83648551,4.47264767,-149.8845825,20.98190498,20.76476669,0.00966332,0.02393696,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91098404,-27.91027641,-6.98834515,6.98975706,1.98614883,-178.0139160,139.4691010,139.4691010,0.00070609,0.00141219,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90798759,-27.90798759,-7.00188780,7.00894976,1.94796979,-178.0520935,139.4809723,139.4809723,0.00000000,0.00706215,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-27.27191734,27.71961021,10.17829323,-10.88125324,177.9071350,-5.38641167,141.2055969,144.3484955,0.44769320,1.10946202,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-5.14079762,5.14079762,1.91944540,-1.91944540,177.8990936,-2.10096288,26.61886406,26.61886406,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.74453735,-31.73320007,-9.46720982,9.45575142,1.76719344,-178.1571655,160.6906128,160.6273499,0.01133712,0.03419874,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,44.48350525,-43.58168411,-2.57977080,3.29455733,15.05433083,-162.3414307,216.1460571,215.4932709,0.90182322,2.72611570,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,25.10000801,-25.08129692,-9.32016659,9.25994492,-1.99762034,178.2375793,129.8796692,129.6824646,0.01870904,0.05686079,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,22.14779854,-22.13121605,-8.27200031,8.18870258,-2.10678887,178.1967621,114.6848450,114.4592514,0.01658224,0.05017558,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,42.12759018,-40.60406494,-3.05543756,3.90248942,14.22512245,-160.6037445,204.8920441,203.3522186,1.52352548,4.61229467,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,22.13116837,-22.11461449,-8.25872421,8.17538834,-2.09073520,178.2131042,114.5867462,114.3613205,0.01655388,0.05013734,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.79125977,-20.78309441,-9.21664810,9.17133427,-5.47172737,174.6902771,110.3246384,110.1867981,0.00816359,0.02493203,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930149,-10.86994076,-0.32235688,-1.42729986,17.18408394,-152.6926117,52.41225052,52.88439560,0.06936001,0.18578324,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80320042,-2.07578754,25.61133003,-144.9392548,38.44263458,39.60954666,0.02812108,0.07834553,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,40.00870132,-39.72539520,-3.43045807,3.55047178,17.08096695,-161.8692017,197.9873352,197.6700287,0.28330863,0.85617739,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,80.01290894,-77.35018921,-3.75857878,5.40591192,15.81204700,-159.1116943,388.5278625,386.5468750,2.66271639,8.65191460,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,22.91406631,-22.91273689,-13.30689621,13.30470848,-5.25884771,174.7515869,132.0963440,132.0824890,0.00133003,0.00335675,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,54.42625427,-54.23130417,7.15999174,-6.49036551,32.38066101,-146.9676971,273.6636047,274.0549927,0.19494858,1.29738820,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-3.72748232,3.73272252,-4.82191324,3.16330147,-102.6089478,65.16587830,30.54557800,24.39169884,0.00524027,0.03498214,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,37.30995178,-36.96509552,-4.42605114,4.46489620,16.47278214,-162.0010681,186.2105103,185.6178589,0.34485316,1.04233992,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,17.14840698,-17.03086662,-13.48013020,12.48765564,-13.27649403,169.8730164,108.7371292,104.2898026,0.11753947,0.48918492,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477543,-9.10436249,1.88788140,-1.91552413,38.23392487,-141.5880890,46.66717529,46.69747162,0.00041325,0.00188400,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.17387009,-34.09361267,2.08131909,-2.15084291,30.14164162,-149.1621704,172.0897064,172.2194061,0.08025899,0.34685653,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.08343124,31.13273430,6.45969296,-6.50205088,-164.8053436,14.85689640,159.3862152,159.5821075,0.04930442,0.14902122,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.74394035,-29.70494080,16.49454880,-16.55553055,55.94534302,-123.6396179,170.7514191,171.4405365,0.03899949,0.22092623,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,7.30661058,-7.28833961,26.63729477,-26.73943329,101.5663376,-78.31200409,138.0638733,139.1407013,0.01827075,0.12071246,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,20.62565422,-20.56596947,23.85450554,-24.02740479,75.70272827,-103.6268158,156.6361389,158.7816010,0.05968354,0.39385715,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,30.49886322,-30.45434380,0.88483655,-1.01313984,28.56707764,-150.5999146,152.5118256,152.5808716,0.04451752,0.31525502,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-30.45421791,30.45422745,-1.01313007,1.01313853,-150.5998993,29.40015602,152.5802917,152.5802917,0.00000845,0.00000845,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96785736,-52.92795944,14.29629326,-21.67332458,42.59929276,-130.1365814,274.7213745,286.7762756,0.03990123,0.11685359,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04850292,-12.04845428,6.02904940,-6.03202534,53.47314072,-126.5142288,67.06520081,67.07262421,0.00004899,0.00035923,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88303757,-35.85004044,15.83002663,-15.83089352,50.35582733,-129.3554840,194.8064270,195.2402496,0.03299757,0.21510553,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45404243,-30.43171501,10.92202091,-10.99386978,46.14508057,-133.4927673,160.2392578,160.6043091,0.02232718,0.14554709,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80155778,-1.80117095,0.26320580,-0.71757555,34.90923309,-131.6482849,8.97498703,9.56100750,0.00038691,0.00120502,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80001915,1.80117095,-1.54288423,0.71757549,-112.7180328,48.35178757,11.70493984,9.56100750,0.00115185,0.00294814,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-6.78352642,6.78560495,-2.75784516,2.60375977,-131.3777008,47.45096970,36.30385208,36.01177979,0.00207847,0.00628287,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,11.37329102,-11.34538841,2.15691304,-2.92664289,36.86165619,-139.0373077,57.16592789,58.08847046,0.02790276,0.08431042,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.74805069,-17.72953033,-1.83230603,1.69267547,20.55048180,-158.8565063,88.57132721,88.48028564,0.01851919,0.04580016,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00429916,-17.98533249,1.88044500,-2.01890016,32.41809845,-146.9980774,89.81255341,89.91176605,0.01896529,0.04707614,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.23606873,-34.10613632,9.01821518,-9.03630638,40.88041687,-138.5635071,174.8354797,175.2843933,0.12993735,0.33674690,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60435104,-33.47863388,9.07341957,-9.09077644,41.23316193,-138.2111053,171.8914490,172.3435516,0.12571360,0.33186668,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,36.70553207,-36.64517593,-7.34914637,7.36316729,15.02288151,-164.7733002,184.6510468,184.5193176,0.06035626,0.14977753,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,7.98148155,-7.95542908,-4.07683277,3.01492929,-0.93414313,-174.1676483,44.25910568,41.99867630,0.02605269,0.06585205,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58097458,-10.58015442,7.27406979,-7.28093243,63.65955734,-116.3103790,66.56919098,66.59327698,0.00082069,0.00133564,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39568090,-7.39240074,3.95168614,-4.36447334,53.21282578,-124.2281265,42.02549362,43.09404755,0.00328090,0.02191470,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,66.17770386,-66.00772095,27.04900551,-26.28717422,48.35465622,-131.3955994,353.0507202,353.6723633,0.16997713,1.09691906,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,53.95922089,-53.85203934,20.25812531,-19.88513374,47.46768188,-132.2383575,286.9056091,287.4543457,0.10717904,0.68798161,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,25.49382973,-25.45989227,-1.98368728,1.54794228,50.63529205,-128.0905762,106.0513000,105.8879700,0.03393674,0.13356574,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08942032,-49.58054352,6.13300562,-9.78926849,62.06515884,-108.1191406,209.2895050,215.1345062,0.50887430,5.10884047,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,41.59111786,-41.04600906,-11.67274475,10.54443836,39.40750885,-136.3794098,179.1573334,175.6499176,0.54510921,2.13006353,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,19.81110573,-19.74990463,-3.75847006,2.33366442,44.64651871,-130.6418915,83.70970154,82.65744019,0.06120259,0.24090132,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.15890312,-19.13055992,-2.74166441,2.02607965,47.95321655,-129.6092682,80.44121552,80.01631927,0.02834339,0.11160900,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-23.14688492,23.37858582,-17.19839668,14.81806183,-86.45280457,88.04779053,120.0721359,112.3989868,0.23170188,0.91153049,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,14.66876411,-14.65763474,-2.90184522,2.40439272,45.57114029,-132.3812408,62.24895859,61.84781265,0.01112954,0.04378453,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-16.87706947,16.88920784,3.09253573,-3.53381896,-128.7303314,49.68238831,69.86098480,70.24178314,0.01213762,0.04448593,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,11.48475361,-11.46892071,6.59585238,-7.57584572,91.34811401,-84.89975739,53.74903488,55.96497726,0.01583199,0.05808978,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-21.13194847,21.27419853,-1.66962075,-1.63411903,-114.1382065,55.43648911,85.83563995,85.81784821,0.14224996,0.56105053,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,3.10664201,-3.10125017,10.97544575,-11.43266678,135.5399933,-43.83037949,46.18860626,48.05721664,0.00539183,0.02118672,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,11.49590015,-11.48475361,5.84857035,-6.59585238,88.30918884,-88.65194702,52.22797775,53.74903488,0.01114698,0.04089985,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98738289,-25.93126678,14.40528774,-14.68381882,90.34476471,-88.97107697,120.3155746,121.1232758,0.05611594,0.12878846,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4060516,-19.54999924,21.55863380,-107.5382919,72.08148956,478.4906616,477.9241943,0.48605534,2.79743147,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61830902,-35.54000092,10.13293362,-10.53999996,77.38055420,-101.5886154,150.7490234,151.5391235,0.07830865,0.28713170,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-56.57219696,56.94497299,0.11011869,-0.06335322,-120.2827072,58.26843262,227.5363922,227.5449677,0.37277126,1.48220956,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,-5.12105274,5.15039492,3.01346922,-8.55852699,-157.5126648,-6.71317720,24.05029106,40.77058411,0.02934208,0.11271443,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-98.80884552,76.18505096,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-14.18713474,-166.0737762,31.70293808,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,27.57078934,-27.53852654,-6.53371811,6.17833233,39.62998199,-139.4231262,114.6856155,114.2492218,0.03226320,0.12426196,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-20.25470924,20.36793137,5.67939138,-8.18434525,-141.4977722,31.07047653,85.00839233,88.84738922,0.11322292,0.43782401,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.81822586,-58.18306732,22.00054169,-21.55389977,76.18797302,-102.9687195,255.0099335,256.4114075,0.63515681,1.42723465,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,14.63737774,-14.60995197,-3.41175318,2.05622578,42.13966370,-132.3313293,61.00168610,59.91262054,0.02742656,0.10576732,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,16.13352776,-15.95299816,-10.27933216,3.90914416,20.71910667,-138.2323151,77.43956757,66.04771423,0.18052863,0.69557548,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,-0.28692335,0.28743827,-3.30161786,-4.93918085,-39.35604477,-31.13313675,13.30050182,19.89492989,0.00051493,0.00198342,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,7.19836330,-7.12264013,-13.14423943,8.18648529,-1.09622371,-167.7611542,61.92338943,44.12718201,0.07572350,0.29817921,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,30.14645004,-29.84795189,-11.37313175,9.27004910,37.35838699,-137.0568542,133.5460510,129.1434631,0.29849714,1.16738963,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-4.82375002,4.83164024,7.87866545,-8.85448456,-177.1762238,-0.16590834,37.47783661,41.01897049,0.00789031,0.03104225,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45706940,-21.18134308,1.42989945,-4.15527868,60.51676178,-110.6498871,88.86865234,90.68518829,0.27572671,0.62210548,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,20.45277977,-20.41837883,-2.82935381,2.00075316,47.00569916,-130.3363037,83.72727966,83.26967621,0.03440190,0.13278975,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-7.18131590,7.19122648,-2.86949396,0.75733417,-103.3377304,60.62613297,31.35943604,29.24725533,0.00991046,0.03820032,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.88666534,10.90844154,0.50815755,-2.58199883,-128.0582581,40.84904099,44.08131027,45.30027390,0.02177691,0.08394007,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645889,-15.59852409,6.50304413,-6.85631657,84.11581421,-94.66045380,68.75703430,69.38841248,0.01793440,0.04116031,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752323,-9.57499981,2.84931660,-3.13199973,78.17951965,-100.2220001,40.69255066,41.04861069,0.00252377,0.01056261,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806090,-3.03699994,-0.77833468,-0.62000000,42.93645096,-111.0767899,12.65947628,12.51590729,0.00106095,0.00414751,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-18.76892090,18.85284233,6.84755278,-9.97807789,-142.7375336,27.86188316,80.64717102,86.76710510,0.08391999,0.57495481,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.71505547,15.73086071,5.09330654,-6.06921816,-140.2829285,36.20883179,66.59860229,68.06122589,0.01580551,0.10828080,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.88956070,-18.86276436,-2.21107960,1.51084530,49.76008987,-127.8182907,79.10532379,78.77649689,0.02679590,0.10541692,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-35.74172974,35.82761002,1.04814494,-1.50996244,-125.6776962,53.05568314,144.8371277,144.9515686,0.08587900,0.33032230,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,6.24877357,-6.21926832,1.00181556,-7.23414516,64.51290894,-74.68390656,25.33666229,38.64268494,0.02950549,0.11354987,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,23.39538193,-23.31880951,-7.18970537,5.86399889,38.32176208,-137.9879761,97.98738098,96.24044800,0.07657192,0.29635265,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,16.39263916,-16.34009552,-8.83879471,7.05459690,27.79438972,-146.5756989,74.54225922,71.07436371,0.05254225,0.20335180,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97479677,-3.33300018,79.37120819,-98.12963104,30.17112923,30.77618408,0.00017076,0.00657587,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50536919,-29.48480034,3.80598187,-4.22048998,62.74221420,-116.2411880,120.5901947,120.8816910,0.02056986,0.11854734,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,39.74174881,-38.18985367,-12.72269344,10.09960651,31.52845001,-140.1566925,166.8708038,159.9396515,1.55189443,3.51772904,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55832672,-35.09777069,0.16366410,-2.55911303,49.54382324,-123.5964584,142.1977692,142.8625183,0.46055642,1.84222567,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55832672,-35.09777069,0.16366410,-2.55911303,49.54382324,-123.5964584,142.1977692,142.8625183,0.46055642,1.84222567,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24750137,-46.00125885,-1.17224550,0.73458207,47.82812500,-130.4273834,185.0012360,184.8850555,0.24624360,0.96738553,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95297241,-30.72758675,2.90467668,-5.92576647,54.64113617,-117.1024475,124.3234711,126.9197235,0.22538611,1.51739573,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-130.3656464,49.40623093,1027.008545,1027.334351,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,61.19687653,-118.0294418,89.15874481,89.28641510,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,61.19687653,-118.0294418,89.15874481,89.28641510,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,13.86980247,-13.73144245,-11.66510391,6.26010227,15.40370083,-147.1457367,73.25744629,60.30308914,0.13836008,0.55970317,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-32.49491882,32.63782120,3.34200406,-4.36510229,-129.4213104,47.85125732,132.3565369,133.1038971,0.14290126,0.54896218,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,12.68644333,-12.53080940,-11.10965919,3.05627799,14.25999641,-135.7680664,68.16507721,51.51267242,0.15563366,0.62960356,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,63.82994461,-114.5265045,230.6953278,231.6742096,0.26150766,1.62629259,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.68401837,-2.66666985,-8.81839466,7.32313633,-17.60256386,165.6715546,37.26040268,31.38623047,0.01734857,0.03908918,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,67.05099487,-112.6928024,200.1632385,200.3217621,0.02674778,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,71.04892731,-108.6541977,152.3988953,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.41011071,-2.40886950,-1.78721511,-2.28878284,19.05197334,-80.65577698,12.04191399,13.34738255,0.00124121,0.00854305,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.57703304,11.71964931,13.55474281,-15.85963535,-173.8888855,1.11949992,71.54119873,79.84278107,0.14261606,0.32350296,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999809,24.02793503,-5.62020540,5.18283129,-110.9611816,67.78295898,99.13803101,98.65043640,0.02793590,0.11565462,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.60771382,-1.60099995,-5.68034077,4.03537893,-18.51269341,167.4489136,23.77037621,17.43873978,0.00671387,0.01512194,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10577774,-27.92041969,0.64112973,-2.67882419,51.79430771,-122.5763931,112.9757614,113.6370087,0.18535888,0.72531736,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.04351807,-11.04071331,-12.66970921,12.61234093,6.73969650,-173.1173553,67.68589783,67.49275970,0.00280415,0.00631822,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19537544,-23.12514687,-12.65966415,11.79849625,23.60831261,-154.1960754,107.2768631,105.1282425,0.07022881,0.27382791,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31758690,-19.30648613,1.45176709,-1.92362201,56.28006744,-122.0767899,78.56829071,78.76543427,0.01110022,0.08625650,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,10.10846233,-10.08294773,-4.39146090,1.74838066,33.88057709,-131.8984222,44.03984833,40.87025070,0.02551453,0.10322571,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510662,-0.43000007,-1.08249617,-112.5302658,59.10700226,44.49594879,44.69129181,0.01710626,0.07014358,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.13224411,-54.41470718,-8.98231125,9.68978596,48.79497528,-125.2795334,231.0517731,227.0519409,1.71754122,6.59503174,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.58959961,-43.30255127,-8.60728931,8.16348362,53.64747620,-124.3870621,182.5235443,181.3191071,0.28704593,1.10217392,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.38597488,4.40249968,-4.14597034,-2.81337166,-77.74076843,25.84909821,24.22872353,20.87037086,0.01652457,0.03723463,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.66959763,9.67599869,5.22801113,-5.65223408,-149.9692993,28.05656815,43.91019058,44.76919937,0.00640063,0.01448563,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.75191522,-1.74767208,5.35328960,-6.11350298,130.7494354,-47.09519196,22.61203575,25.56979370,0.00424314,0.00958022,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.79461789,3.81506968,10.17694378,-11.15584564,169.3072510,-12.43750858,43.67810059,47.56604385,0.02045209,0.04601721,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54228973,-5.53040266,-4.06344175,2.53506517,22.61076164,-145.4719696,27.63639641,24.44255447,0.01188711,0.03163505,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.80257034,16.85014153,18.25828934,-18.63632202,-169.2416534,10.00488186,100.6565323,102.1183243,0.04756997,0.10923476,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.85813904,-65.14253235,-1.43777263,1.84386933,56.63575363,-120.1152802,267.7438049,267.3656311,0.71560365,4.12413692,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.45292377,11.53547192,14.65737820,-15.84365082,-173.3139801,4.19362545,75.04485321,79.50160980,0.08254808,0.19340810,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,55.21350479,-54.66919708,14.32770920,-14.23188591,69.95183563,-108.1006699,228.3705750,230.3985748,0.54430497,2.09001064,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,90.02522278,-88.45298004,12.18863106,-7.50551796,63.11511612,-114.9247055,363.7076416,365.0869446,1.57224703,7.77768517,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-11.35665894,11.40407467,-3.79979324,-0.16909111,-104.1928711,55.60132599,48.84174347,46.21180344,0.04741570,0.18219920,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,13.69369507,-13.60542297,-6.84562635,2.28341365,30.74662971,-130.8288574,62.43934631,56.17228317,0.08827123,0.33893004,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.66596985,-65.40528870,1.27751768,-0.93897831,61.33978653,-118.0811844,270.1148987,270.1611328,0.26069102,1.00112760,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,24.06047058,-23.79241562,-19.59008217,16.86492920,26.07042885,-147.6507111,129.3984070,119.0349884,0.26805332,1.41962445,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.64124680,-43.36547089,-12.87161446,12.53608131,47.40324402,-130.9005890,189.8957672,188.2610626,0.27577788,1.06225550,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.01276588,-1.99423432,-10.89339161,9.96059227,-11.94980431,169.0452118,45.86542130,41.90602112,0.01853174,0.04279687,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.43817902,-20.38276672,-2.40404487,1.75339127,60.50192642,-117.3349457,85.02880096,84.70259857,0.05541261,0.12797967,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.50355339,-27.32045364,-4.84948301,3.84849381,56.28947830,-120.8077393,114.9167938,113.9973221,0.18310070,0.42284518,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.63971329,43.36394501,10.49808311,-11.87448883,-126.1516876,48.65747070,179.2378082,183.5126953,0.72423387,2.78406787,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.75076580,3.78534842,-8.75559139,5.63019991,-45.46608353,123.7656937,39.29425430,27.69155502,0.03458258,0.07958706,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-104.1396027,68.60023499,60.03737640,59.46027756,0.01776231,0.10236700,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.38099289,-53.12762451,-10.93057346,11.32968521,47.18291855,-128.0667419,225.5230103,221.7246246,2.25337100,5.09084368,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.06272888,31.11713028,5.95399475,-6.38352108,-132.5027924,46.34579086,126.3590240,126.8638763,0.05440005,0.21988977,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.06272888,31.11713028,5.95399475,-6.38352108,-132.5027924,46.34579086,126.3590240,126.8638763,0.05440005,0.21988977,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.50128746,-31.47653008,-0.30683377,0.09659699,57.61497498,-121.8279800,125.7614899,125.7536545,0.02475683,0.09595529,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.20640564,-42.27578354,-3.49885702,0.99287236,53.30917358,-118.5479355,173.1228790,171.8504333,0.93062449,3.58809304,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.48555946,-18.40136528,-2.64257598,0.12940773,54.66199112,-116.5871506,75.88652039,75.02471161,0.08419449,0.32333919,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88141441,-26.70068169,-4.47266817,2.34897947,54.36920547,-119.7028198,111.1029129,109.6516647,0.18073086,0.69407600,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-108.6589127,70.40726471,73.75219727,73.43076324,0.01262424,0.03505352,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,55.82902527,-55.14395142,-2.06249475,2.34047890,58.98065567,-118.5941849,230.7392426,230.3530426,0.68507046,2.63086200,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-110.7024612,68.98805237,110.0622711,109.9212112,0.01389088,0.03857058,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.57439137,-11.44217682,-12.24283409,5.03333712,9.79248428,-145.4122620,68.26987457,49.94966125,0.13221444,0.50961262,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.35441101,-1.35147643,-5.51642609,1.57308507,-17.89522552,-170.8740845,22.83690643,8.29911232,0.00293454,0.02010192,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.53383732,14.55975914,5.00867462,-6.85378170,-140.7049103,32.46683502,61.80425644,64.87490082,0.02592123,0.17759047,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,6.21381950,-6.15757704,6.78777790,-11.90841389,105.8598785,-58.64409256,36.77190018,54.58630371,0.05624242,0.21626267,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.63452339,2.63563657,-2.52208519,-0.07769261,-77.78987122,56.64371490,14.59469414,10.53623962,0.00111311,0.00762512,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55285072,-20.53800011,-9.13148975,-5.84041452,34.37692261,-105.4021759,89.86748505,85.33599091,0.01485210,0.14009181,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,11.32757282,-11.27215958,-4.50097609,-0.58798289,35.56037140,-118.6819153,48.62884521,45.10334015,0.05541401,0.21416515,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79636097,-2.79251218,-0.93027931,-2.07315087,38.37492752,-86.47262573,11.76873970,13.91603947,0.00384864,0.00899749,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,13.54373550,-13.51462936,-6.12431860,4.50097609,32.44399261,-141.1895142,59.35822296,56.82896805,0.02910768,0.11249612,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.53585243,-31.50128746,-11.91990280,11.67946243,37.23332214,-142.1698761,134.6448212,134.1207428,0.03456287,0.13391821,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15529573,-2.78918743,1.76047540,-54.80435181,114.4003296,12.18031025,8.48900032,0.00054759,0.00214560,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,19.82885170,-19.37138367,49.10923767,-64.14131165,121.0466995,-53.26737213,126.6137161,168.2127686,0.45746741,2.96314144,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-159.0279236,159.5092773,22.94679070,-22.55852127,-135.1767578,43.77234268,384.1228638,385.1307983,0.48134682,3.36942792,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,101.2502441,-99.29264069,-44.10254288,6.97628546,29.49710846,-124.6395187,264.0233154,235.8480225,1.95760500,11.34668732,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,101.2502441,-99.29264069,-44.10254288,6.97628546,29.49710846,-124.6395187,264.0233154,235.8480225,1.95760500,11.34668732,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-15.61826134,15.65305138,-20.18994713,8.38903522,-74.30475616,81.22254944,61.53851318,42.45694351,0.03478879,0.22561249,1,
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.07459126,0.07524426,-11.12734699,-6.41890097,-79.94038391,-78.87232971,27.33823013,15.74137402,0.00065300,0.00444299,1,
