branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-87.12862396,87.26199341,-16.08173561,14.28032494,-109.2949982,69.03246307,210.8520355,209.7830353,0.13336721,0.82126123,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,144.4217224,-144.2646790,4.10205746,-5.22736740,61.00648499,-118.1864243,342.3367310,342.4926758,0.15704438,0.91026193,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,144.4217224,-144.2646790,4.10205746,-5.22736740,61.00648499,-118.1864243,342.3367310,342.4926758,0.15704438,0.91026193,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,48.25802994,-48.13404846,32.84570694,-37.75437927,93.94089508,-81.64345551,137.5994720,145.5829620,0.12397869,0.79791415,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-15.64317799,15.65731430,8.79339123,-14.21534824,-156.2703552,10.58676147,43.65013885,51.55719757,0.01413688,0.09391434,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-19.37723541,19.41234970,-0.43803230,-24.86733818,-125.6340256,0.26091632,47.14529419,77.26696777,0.03511389,0.35133845,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-80.46560669,80.86627960,24.75794983,-30.48729324,-142.2693024,32.41417313,203.6420746,210.2141266,0.40067443,2.63494372,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,9.03885555,-9.00450897,-24.59773254,13.00018406,-16.75225067,178.1278534,63.74332809,38.12528992,0.03434705,0.22274773,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.50859070,78.83145905,35.79854584,-34.38434219,-151.4411621,28.05794716,209.8804169,210.7006226,0.32286450,2.23899531,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.34165955,-46.04810333,-13.47556114,-33.30445099,40.87756729,-84.42295837,111.8948975,133.9562073,0.29355356,2.27455401,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-55.39433289,55.62478256,22.33142471,-41.60339737,-144.8648529,18.81184578,138.4770050,162.8034821,0.23045085,1.78688037,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-2.88004899,2.89467287,-34.05673218,-10.52487278,-37.65016556,-17.53076172,80.18218231,25.30831528,0.01462376,0.14633003,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-21.72331429,21.76456833,10.90334892,-19.19686890,-153.8297882,10.87096405,59.25702667,71.07965088,0.04125441,0.27432194,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,66.93443298,-66.38776398,-35.76151276,22.28057480,28.83665848,-138.8518372,181.1792603,165.0638733,0.54667157,3.57133555,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-55.40814972,55.89220047,-8.80146503,-47.18628693,-111.2735291,14.91248512,132.2428894,175.8919830,0.48405215,4.88075447,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-63.92099380,64.69194031,13.98804665,-40.07336426,-132.6430817,22.86365891,154.2369537,184.0410767,0.77094507,6.38909626,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.6988602,-103.4168854,-3.22491670,-5.28378153,56.31832886,-117.3746109,243.8183899,244.0872345,0.28197652,2.89709687,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400116,30.01955795,-29.37599945,26.62873268,-83.09597015,93.85855865,103.2794418,98.28379822,0.03555888,0.23593840,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,71.24905396,-70.77043152,-42.23066711,33.80751801,24.17701530,-148.5829773,200.3426056,187.2483673,0.47862417,3.12415409,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-70.12203979,70.49072266,-22.13213730,-5.12740326,-107.6501007,47.66168976,177.8652954,168.9662170,0.36868551,3.79746032,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,114.2626877,-112.4816513,-31.62792587,16.21576118,25.64225578,-139.9564514,280.7636108,266.2538757,1.78103113,14.39073086,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,74.89128113,-74.35562134,-57.45960617,47.01671600,3.61747265,-168.7799530,223.5382690,203.7230988,0.53566188,4.31424999,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-24.33977699,24.43843842,46.67974854,-59.54808044,171.8547211,-13.85985088,121.7153091,151.0066223,0.09866206,0.98432589,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,59.30517960,-58.99235153,-8.52744007,-29.91062737,46.13379288,-95.93022919,138.5256348,155.1685791,0.31283006,3.12106824,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96540451,31.33016586,-38.15231323,95.89031982,-78.18811035,108.0120316,119.6502228,0.03459578,0.34883055,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72461796,6.42431450,-85.22115326,82.09893036,42.36380386,37.20681381,0.00261914,0.02470520,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35468423,-2.86800003,68.85105896,-100.0243988,17.15100098,18.15341377,0.00041885,0.00273357,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430595,-7.77899933,5.73268700,-102.0716629,72.94081879,54.04450226,52.59701157,0.00226947,0.02140699,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62644577,-60.53134155,1.24824870,-10.90781879,55.12532806,-114.9598389,144.9549866,147.4859924,0.09509934,0.94863278,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-110.3165359,111.7042084,-15.11337471,1.45909190,-118.2532806,48.99541855,266.1690063,261.7303772,1.38766444,11.22136307,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-110.3165359,111.7042084,-15.11337471,1.45909190,-118.2532806,48.99541855,266.1690063,261.7303772,1.38766444,11.22136307,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,155.5391846,-153.9485168,1.16915703,-3.86459827,43.95687485,-130.3150024,360.1975098,360.7944336,1.59065819,12.78723907,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-145.0371246,146.2465363,-8.00433445,3.69150496,-128.5941620,44.97213745,340.3196716,338.7759094,1.20941377,12.07581425,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-56.84806824,56.99501801,-13.59715748,5.46186924,-111.4637222,59.41979599,140.5547791,136.8676910,0.14694953,1.18814850,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-56.84806824,56.99501801,-13.59715748,5.46186924,-111.4637222,59.41979599,140.5547791,136.8676910,0.14694953,1.18814850,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,46.01660919,-45.91807175,18.05476189,-31.68675232,75.36854553,-90.54465485,118.1640701,134.7947388,0.09853888,0.98940051,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-23.92760277,23.94054222,-5.08899593,-3.80338693,-113.0449066,45.61274719,59.20314789,58.62562561,0.01293945,0.12928803,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64820099,-86.23999786,12.42007923,-17.51199913,62.79694366,-112.1847992,211.6980286,214.9347076,0.40820330,2.70845056,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,12.06707096,-12.06339836,6.10275221,-12.42400551,81.67432404,-79.20813751,32.67184448,41.90961456,0.00367315,0.03673153,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7801514,53.65773010,-52.33144760,55.17696762,-124.5947571,588.2171021,588.7164307,0.21983047,2.36317778,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.23310089,21.28636169,13.59960175,-23.93878937,-156.1795349,7.48445225,59.85762024,76.58305359,0.05325922,0.36212209,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.11230135,-2.10348487,-18.05646706,-1.76741111,-27.02649498,-83.50235748,43.44183350,6.52211666,0.00881631,0.05994415,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83219051,11.34728050,29.57363701,-149.4418793,62.11247635,61.58466721,0.00218529,0.01499353,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.3331680,125.5458221,-2.50776982,-1.83862185,-120.7542038,56.34461212,294.6018677,294.5617676,0.21265864,2.00591898,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,90.63995361,-90.25816345,4.65769196,-22.15668488,60.12530899,-106.8282166,212.9216614,220.2108917,0.38179389,3.60122871,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,21.10667419,-21.00139618,-9.84931755,-19.73208427,28.81113434,-81.56513214,54.64213562,68.34485626,0.10527749,0.56742078,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-11.67147160,11.70688343,-22.49682999,-17.23654556,-61.11933517,-0.59632063,60.56241226,49.41721725,0.03541173,0.24154514,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-112.9316330,-21.15083122,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-33.05347443,33.11808777,-37.90424728,27.16966820,-77.26229858,92.80704498,117.9843979,99.63757324,0.06461366,0.50159621,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.66500092,51.92028427,-20.37952614,-13.24880600,-102.8673019,39.12697601,130.1715546,124.6351547,0.25527823,1.98435640,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113831,-69.00907898,-23.97277451,-5.37284899,37.43436050,-112.8101654,177.1504822,165.6377258,1.14205801,7.81183815,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547272,175.0000000,51.68633270,-51.79991913,-140.1573944,39.67393494,435.9328918,436.3126831,0.04527796,0.44674253,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99284959,-3.82799983,64.57553101,-113.4005737,148.7219543,148.9684448,0.05308030,0.36312550,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184687,-112.4940720,61.43346786,61.18325424,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,48.50788879,-127.2148819,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,23.13324165,-123.0350800,18.16864777,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480789,-10.29217434,8.18077469,-8.92679501,99.92615509,-77.44672394,53.50998688,55.58520126,0.02263379,0.05194557,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,55.57828522,-123.2712173,32.06384277,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-106.0126419,73.95646667,129.1160583,129.0953522,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,56.72884369,-122.0898132,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00147319,-3.13199973,78.49886322,-100.7663574,41.44854736,41.61914062,0.00126049,0.00488229,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.49790382,-8.48004818,-7.87318802,4.34326029,20.48679733,-143.3045807,47.43703842,38.84426498,0.01785502,0.10290132,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.25017548,26.29413605,7.46195984,-8.49316311,-132.5670929,44.86817551,111.7493362,113.2783661,0.04396142,0.25335658,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497526,-1.25300002,66.82009888,-109.0639191,36.26662445,36.54473495,0.00229908,0.01324998,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.11848068,35.19951248,7.86818695,-8.76337147,-129.8595276,48.03834534,147.5398102,148.8256226,0.08103398,0.46701166,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.19951248,35.28081894,8.76337147,-9.13578796,-131.9617157,46.98853302,148.8256226,149.5197449,0.08130294,0.31492442,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277031,-24.61585426,7.18976402,-8.65637016,69.69724274,-107.1074753,61.84045029,62.95979691,0.00691596,0.04884399,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.12999988,-8.16127968,-136.2067566,15.33958435,22.69989395,29.43595886,0.00440095,0.03085232,1,
