branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,0.00768504,-0.00705532,-11.08597183,-6.45984697,-79.00767517,-79.09414673,27.23585129,15.84130764,0.00062972,0.00428459,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-86.44975281,86.58123016,-16.31547165,14.50240612,-107.4468307,70.86979675,209.3670349,208.2742157,0.13147515,0.80961019,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,143.9865417,-143.8304291,4.24217892,-5.37294960,62.69078827,-116.4997253,341.3121948,341.4733887,0.15610836,0.90483660,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,143.9865417,-143.8304291,4.24217892,-5.37294960,62.69078827,-116.4997253,341.3121948,341.4733887,0.15610836,0.90483660,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,48.93863678,-48.81291580,32.62342834,-37.52069855,94.99787140,-80.58625793,138.6417999,146.5187378,0.12571676,0.80910009,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.03253555,16.04756927,9.27713776,-14.68887329,-155.3615417,11.97058487,45.07086563,53.06141281,0.01503279,0.09986605,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-19.77705002,19.81397057,0.01499504,-25.27828217,-125.3493958,1.97991526,48.12186813,78.71334076,0.03691958,0.36940560,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-80.56312561,80.96576691,25.04906654,-30.76070595,-140.8117676,33.89120102,204.1232605,210.7463074,0.40264535,2.64790535,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,9.73096275,-9.69430161,-25.01245689,13.43581676,-14.04765415,-179.1236572,65.30431366,39.94960403,0.03666110,0.23775485,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.51101685,78.83333588,35.54982376,-34.13890457,-149.6669922,29.83126068,209.7055664,210.5207062,0.32232004,2.23521972,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.35185623,-46.05811691,-13.45579910,-33.32064819,42.51195526,-82.80659485,111.9060898,134.0020142,0.29373872,2.27598858,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-55.45618057,55.68700409,22.32845497,-41.59715652,-143.2315826,20.45360756,138.6090393,162.9125366,0.23082455,1.78977787,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-2.93171000,2.94632292,-34.03953934,-10.54165363,-36.12751770,-15.68488979,80.15229797,25.37809563,0.01461306,0.14622304,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-22.11357117,22.15671921,11.37687302,-19.64886475,-152.7852325,12.32234859,60.65494919,72.57635498,0.04314727,0.28690851,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,66.62514496,-66.08190918,-35.88528442,22.38484955,30.26343536,-137.4038849,180.6942291,164.4645538,0.54323149,3.54886198,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-56.06260300,56.55735779,-8.67397785,-47.20138168,-109.8953400,16.79240036,133.7246857,177.1478729,0.49475044,4.98862648,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-64.57235718,65.35781097,14.16015339,-40.12178802,-131.0590668,24.65293503,155.8285675,185.4873810,0.78544950,6.50930023,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.6007614,-103.3192978,-3.13576078,-5.37775421,57.97653198,-115.7108383,243.5839386,243.8767700,0.28146100,2.89180017,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400307,30.01960564,-29.37599945,26.63265419,-81.49037170,95.46805573,103.3424606,98.34966278,0.03560444,0.23624073,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,70.93743896,-70.46115112,-42.36532974,33.93128586,25.61350441,-147.1426849,199.9081421,186.7372437,0.47628969,3.10891581,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-69.35842133,69.71979523,-22.54281998,-4.78482246,-105.5348434,49.55716324,176.4505310,167.0700073,0.36137676,3.72218037,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,115.0555878,-113.2506409,-31.54941177,16.33302116,27.23237228,-138.4585724,282.5244141,268.0984802,1.80495179,14.58400917,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,75.96071625,-75.41403198,-57.52060318,47.16674042,5.43202019,-167.0130005,225.6400299,205.9856873,0.54669076,4.40307713,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-24.47469330,24.57357216,46.68935394,-59.55551147,173.5846100,-12.14872932,121.8796768,151.1433868,0.09887845,0.98648471,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,59.44009399,-59.12591934,-8.53579330,-29.88877869,47.74891281,-94.38790894,138.8373413,155.4250031,0.31417677,3.13450432,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96540070,31.33145332,-38.15356445,97.49618530,-76.58248138,108.0141449,119.6525192,0.03459713,0.34884414,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72463512,6.42441893,-83.61048126,83.70990753,42.36425018,37.20728683,0.00261920,0.02470578,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35471427,-2.86800003,70.46192169,-98.41377258,17.15118408,18.15359497,0.00041886,0.00273362,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430595,-7.77913332,5.73286247,-100.4607086,74.55187988,54.04514313,52.59762955,0.00226953,0.02140750,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62646484,-60.53134918,1.25031209,-10.90802574,56.66994858,-113.4168396,144.9666901,147.4979553,0.09511498,0.94878888,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-111.0765228,112.4834671,-14.93122768,1.43690109,-116.8555908,50.47998428,267.9320374,263.5770569,1.40694427,11.37726974,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-111.0765228,112.4834671,-14.93122768,1.43690109,-116.8555908,50.47998428,267.9320374,263.5770569,1.40694427,11.37726974,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,156.0854797,-154.4834900,1.27569664,-3.87861061,45.47873688,-128.8137207,361.4693909,362.0782471,1.60198343,12.87828350,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-145.5404816,146.7585144,-8.02944088,3.80415916,-127.0941544,46.49530792,341.5287476,339.9723816,1.21802461,12.16179180,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-57.42823029,57.57798386,-13.40614414,5.29466867,-110.2201843,60.74243546,141.8128357,138.2288208,0.14975376,1.21082187,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-57.42823029,57.57798386,-13.40614414,5.29466867,-110.2201843,60.74243546,141.8128357,138.2288208,0.14975376,1.21082187,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,46.37061310,-46.27095413,18.02280807,-31.64119720,76.72805023,-89.23761749,118.9340286,135.4460602,0.09966031,1.00066054,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-23.57484627,23.58740997,-5.13680172,-3.75793433,-111.2061157,47.14557648,58.39749146,57.76931381,0.01256427,0.12553927,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64826965,-86.23999786,12.42170525,-17.51199913,64.35604858,-110.6264648,211.7148285,214.9514465,0.40826774,2.70887828,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,12.41995430,-12.41615677,6.05719614,-12.37619972,82.39561462,-78.59068298,33.38918304,42.43032837,0.00379713,0.03797132,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7800140,54.02842712,-52.70066833,56.74278259,-123.0290680,588.3980103,588.9007568,0.21996689,2.36464405,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.23504448,21.28830910,13.60010338,-23.93924713,-154.6045380,9.06003666,59.86214447,76.58697510,0.05326589,0.36216739,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.11035657,-2.10154223,-18.05598831,-1.76791406,-25.45873451,-81.89467621,43.44014359,6.51935339,0.00881430,0.05993053,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83219147,11.34728146,31.14721107,-147.8683014,62.11246872,61.58465958,0.00218529,0.01499353,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.2350693,125.4473953,-2.59710169,-1.75234115,-119.1018219,57.99475861,294.3785400,294.3279419,0.21232858,2.00280595,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,91.13231659,-90.74655151,4.60128641,-22.06308365,61.68547440,-105.3317337,214.0684967,221.2801819,0.38575962,3.63863564,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,20.86573029,-20.76261902,-9.81744671,-19.77588463,30.23218918,-79.58929443,54.09856033,68.00428772,0.10311031,0.55574018,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-11.55343914,11.58820534,-22.52123642,-17.21688843,-59.28305817,0.74846876,60.48490906,49.22052765,0.03476650,0.23714396,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-111.3291702,-19.54837608,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-32.97358322,33.03804016,-37.90694427,27.17118835,-75.58916473,94.48014069,117.8660736,99.49613953,0.06445951,0.50039953,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.74427032,52.00032425,-20.37167168,-13.25030518,-101.2978745,40.75008011,130.3384399,124.8166580,0.25605917,1.99042702,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113831,-69.00907898,-23.97280121,-5.37284756,39.00801468,-111.2364960,177.1504364,165.6376648,1.14205730,7.81183386,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547272,175.0000000,51.70591354,-51.81946564,-138.5896301,41.24172211,435.9460144,436.3259583,0.04528070,0.44676954,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99284828,-3.82799983,66.14920044,-111.8269043,148.7219238,148.9683838,0.05308028,0.36312532,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-110.8955994,63.03195190,61.18325424,59.77690506,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,50.10636902,-125.6164017,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,24.73171806,-121.4365997,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480885,-10.29217529,8.18078995,-8.92680454,101.5472336,-75.82566833,53.51020813,55.58541489,0.02263397,0.05194598,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723490,57.13674164,-121.7127686,32.06384277,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-104.4541855,75.51492310,129.1160583,129.0953522,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723493,-0.11226135,58.28729630,-120.5313492,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00147152,-3.13199973,80.07981110,-99.18540192,41.44830704,41.61890411,0.00126047,0.00488224,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.49374390,-8.47590256,-7.87203741,4.34203577,22.05001259,-141.7366028,47.42137146,38.82698441,0.01784118,0.10282155,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.24601364,26.28996086,7.46081018,-8.49209023,-130.9941254,46.44074249,111.7317276,113.2607803,0.04394766,0.25327727,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497574,-1.25299990,68.39321136,-107.4908066,36.26663589,36.54475021,0.00229909,0.01324999,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.11430740,35.19532013,7.86711502,-8.76240921,-128.2861938,49.61141968,147.5222015,148.8080139,0.08101472,0.46690059,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.19532013,35.27660751,8.76240921,-9.13489914,-130.3886414,48.56148911,148.8080139,149.5021515,0.08128377,0.31485015,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277222,-24.61585426,7.19028616,-8.65637016,71.34371185,-105.4620972,61.85111618,62.97030640,0.00691831,0.04886060,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.12999988,-8.16128063,-134.6331635,16.91315460,22.69989395,29.43595886,0.00440095,0.03085231,1,
