branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344931,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44073248,-6.38389015,11.92371655,-168.0600891,495.1769409,495.1815186,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44102669,-6.39842081,11.93625546,-168.0513306,495.1730652,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65430355,-6.62593174,12.00607395,-167.9852753,495.1928711,495.1953735,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644897,6.76101065,-6.74398613,12.03930759,-167.9555359,495.2024536,495.2040100,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8504944,144.3540039,76.23284149,-74.84040070,162.1689148,-18.94541550,408.6677551,412.8560486,0.50352383,4.96560240,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0598145,145.5720978,76.97707367,-75.49977875,162.1370392,-18.96804619,412.2248535,416.4180908,0.51228946,5.05204630,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8652649,144.3688049,76.20890808,-74.81639099,162.1787872,-18.93563080,408.6724243,412.8593445,0.50353354,4.96569777,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14149570,9.14149570,0.00395789,-0.00312222,-169.9348907,10.06517315,22.94714546,22.94714546,0.00000000,0.00083567,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605988,197.1644897,-7.11042738,6.74398708,-167.8446503,12.04453278,495.2376709,495.2040100,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87693119,6.62593174,-167.9124146,12.01478291,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58942175,6.39842129,-167.9958801,11.94873905,495.1923828,495.1766357,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635895,197.1674805,-6.75033092,6.38389015,-167.9492035,11.93997478,495.2134094,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31559908,1.32040811,-6.04835463,-19.19571114,-77.91476440,-61.83102417,14.88660717,46.60884094,0.00480897,0.05067982,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.69702148,-47.51250839,-16.00322342,-1.07943642,5.68646526,-152.1490479,121.8693390,114.8372040,0.18451434,1.94268763,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.96335602,34.15723419,-2.78879547,-21.81330109,-146.4232788,-5.93792534,81.89331818,97.92154694,0.19387858,1.39396393,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,38.07839203,-38.07341003,-6.95837116,6.18347836,16.19367409,-162.5999146,93.53497314,93.19570923,0.00497977,0.05076598,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-77.25317383,99.23905182,1.99215209,1.60256851,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998779,-49.79719925,-16.30803871,16.14134979,8.61373520,-171.1894684,126.4921341,126.3506165,0.00279004,0.02257395,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998779,-49.79719925,-16.29832268,16.13913536,8.62277603,-171.1871643,126.4855957,126.3489609,0.00278986,0.02358698,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,54.28088760,-53.87800217,-16.40994453,14.99680328,9.94939804,-165.0594635,136.8723907,135.1976166,0.40288478,3.50925255,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,54.28088760,-53.87800217,-16.40994453,14.99680328,9.94939804,-165.0594635,136.8723907,135.1976166,0.40288478,3.50925255,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-9.42942238,9.43411636,-0.35574025,-8.24666882,-151.0692291,-14.60824585,22.77570915,30.27794456,0.00469396,0.04074551,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-32.94286346,32.96992111,-6.62024784,2.72683191,-139.4308472,33.61062622,80.88013458,79.50179291,0.02705595,0.19376536,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,86.40520477,-93.35167694,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.94392014,42.94428253,11.53306770,-11.55862999,-167.0822601,12.88280201,107.3253555,107.3429871,0.00036567,0.00255966,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.46841240,-31.38340187,-15.08607864,0.51680875,2.33725810,-151.7371826,84.23159027,75.55136108,0.08500857,0.71033895,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-22.17121315,22.23541260,22.68707657,4.58728743,165.4794464,41.91051483,77.30907440,54.70323563,0.06420019,0.48273030,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-22.32150078,22.37556839,-6.70374203,-10.19604492,-133.0300140,4.70861816,56.15553665,59.18703842,0.05406841,0.40678498,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,17.68090248,-17.56300354,-50.01915741,-9.06962204,-39.39414215,-119.8479614,129.2936096,46.78234482,0.11789934,1.14909744,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,17.68090248,-17.56300354,-50.01915741,-9.06962204,-39.39414215,-119.8479614,129.2936096,46.78234482,0.11789934,1.14909744,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,68.20826721,-67.38422394,-25.37699890,4.47101736,10.73045540,-147.5862122,177.3629150,163.3602295,0.82404578,6.11728525,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,94.15163422,-91.84702301,-30.89075089,1.57841301,12.97381592,-137.9744110,241.4919128,221.1931000,2.30461216,19.53964806,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-149.0467987,151.6275024,20.83930206,-37.22273636,-155.1193695,9.64242172,356.1864929,375.0421448,2.58070278,25.16984558,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,165.1050262,-161.1407013,-5.10847569,8.01986885,31.06781578,-139.8390808,390.9478455,388.4945068,3.96431947,28.91864395,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,47.38327789,-47.14968491,-9.41525173,-10.79571819,13.34969521,-140.0867615,117.0093384,117.8147354,0.23359396,2.00794530,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.85559082,-143.8312073,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.85559082,-143.8312073,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-143.8312073,34.85559082,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,125.1793137,-124.9022141,37.11292267,-38.09112167,39.94904327,-138.4518280,313.6331177,316.2772522,0.27710226,2.82770276,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,121.6614990,-121.4049377,36.69733429,-37.66513062,40.22024536,-138.1756592,305.2511292,307.8775940,0.25656757,2.75362682,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,127.4368896,-127.1561508,37.85794830,-38.83765030,39.98032379,-138.4274445,319.3411560,322.0264893,0.28074536,2.87927222,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,50.43821335,-50.36664581,2.56644750,-8.56091499,26.34797287,-146.0872955,121.3154831,123.0937424,0.07156938,0.74805355,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.42670822,-43.34622192,-5.71647501,-4.04761362,15.93608379,-150.1032867,105.2161407,104.7307892,0.08048299,0.85215241,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,131.8937378,-131.5155792,2.68224287,-4.14575195,24.60013390,-153.0760803,316.8903503,317.2241516,0.37816563,3.88218164,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.3126373,-126.9601822,2.99608159,-4.45232677,24.78321075,-152.8731537,305.9051208,306.2723694,0.35245255,3.74908400,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,131.8428650,-131.4665680,2.73479104,-4.20826244,24.62340736,-153.0482025,316.7707520,317.1108398,0.37629333,3.88092327,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,174.0597839,-170.1525421,7.64648771,0.54264593,25.95050240,-145.7307129,418.5160522,419.8361816,3.90723991,33.29452133,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,173.5662842,-171.1890259,12.93879128,-8.75942326,27.69842911,-148.0459595,418.0841980,420.0566101,2.37725806,17.04865456,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,179.5621948,-174.0007172,28.16745567,-11.17027569,32.35029221,-137.6875153,436.6049805,445.4033508,5.56148815,48.43482590,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,134.5956116,-132.8613281,12.37473679,-15.68269730,28.68811607,-143.6278839,324.6786804,329.3184509,1.73428380,14.84421062,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-44.35181427,44.39324570,-35.45362854,32.63903427,-116.7739410,60.59056854,137.5267181,132.7590179,0.04143491,0.42796758,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-76.49711609,76.54737854,-9.63978100,7.00653124,-147.8731079,29.81804466,186.9959259,186.1781616,0.05026447,0.48717871,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-73.36273956,73.41789246,-23.23831558,21.50143051,-138.1576996,40.16255188,185.4157410,183.7662201,0.05515165,0.61477882,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-47.21609497,47.23029327,-17.90801811,16.72891617,-134.9631348,43.61190033,121.6699371,120.5652771,0.01419947,0.15340085,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-51.34246445,51.35838318,-19.25141335,18.02716637,-135.1796875,43.44452667,132.1146393,130.9681549,0.01592520,0.17133325,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,193.7641296,-193.5370026,5.21965361,-4.21315241,25.38222885,-154.1909485,465.6138916,465.6983643,0.22712578,2.45020533,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-204.4367065,204.6786346,-4.28588200,5.36363983,-154.2370300,25.34025764,491.9173584,491.8317871,0.24190292,2.58797693,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-111.7044220,111.7582703,-29.42884636,29.05208778,-141.1328888,38.41094589,277.9580078,277.3793640,0.05383762,0.57386011,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-115.8951187,115.9491577,-30.74871826,30.33865356,-141.0378876,38.50215149,288.5102539,287.9004822,0.05404645,0.58528346,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.5160904,-117.7465897,18.24832535,-21.78899574,32.59244537,-142.7207947,288.0450134,292.0731201,0.76950043,6.40315199,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000169,-180.0000610,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3106384,-246.3106384,-169.0214996,10.97855759,2658.230713,2658.230713,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.89971733,31.92868614,-7.53946161,0.63762736,-141.5838470,25.70609283,79.02483368,76.82550812,0.02896920,0.31875655,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-155.0951233,155.8799438,-20.30270767,20.63234520,-144.9313202,32.10190201,380.8587341,378.2678223,0.78481108,8.52309322,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.92095947,84.78939819,6.61124372,10.08612251,-152.7667389,33.57902145,204.4613342,208.2689819,0.86843538,7.34124279,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,131.8085785,-130.3747101,0.69258881,-4.42947483,25.41950798,-147.8121948,317.7774353,318.5260620,1.43386817,11.76383400,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,35.54237747,-35.43306732,13.98221588,-24.80549049,51.71645737,-113.7327957,93.25959015,106.9892044,0.10931046,0.89050329,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-98.27816772,98.94031525,-10.25045490,3.66677976,-140.6789246,32.36443710,243.8414764,241.7533264,0.66214889,5.45337629,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36188316,21.36635399,-35.63543320,34.58474731,-90.69889069,88.50370789,101.4491501,99.15522766,0.00447036,0.04965290,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-69.42240906,69.71600342,-3.83422256,-8.11330032,-146.5968170,20.97282791,169.7704620,170.8952332,0.29359892,3.18934393,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-36.94490051,37.03012085,-0.19911826,-9.75030041,-145.2391815,18.61510849,91.15910339,94.49572754,0.08521940,0.70137984,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95870018,19.96349907,-34.25414658,33.74069214,-85.77583313,93.81714630,97.81905365,96.64251709,0.00480101,0.03975837,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,185.2416382,-183.2967072,16.42679596,-10.00850391,39.51967621,-137.5289307,458.8584290,460.5633240,1.94494069,15.96934319,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,110.1095810,-108.9806900,32.60025787,-36.57664490,55.83823776,-118.6118088,288.1108093,297.0806274,1.12888825,7.70228148,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,133.0601196,-132.6951447,24.13245964,-24.43448067,39.30465698,-139.4341431,331.3903198,332.7264709,0.36499137,2.72087979,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,56.26752472,-55.80685806,-26.40680885,4.66130066,5.35395193,-150.4344788,150.2573547,133.9594574,0.46066678,3.92733216,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,71.95439911,-71.09746552,-2.86530375,-0.10378212,28.21463394,-143.4860382,174.0824280,170.8844299,0.85693395,7.48697281,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,41.95069504,-41.81798553,-3.70051575,-7.88503456,24.16524124,-138.8269501,101.3691254,102.8733444,0.13270983,0.95122254,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-35.02841187,35.08983612,4.36576509,-11.83170128,-152.0371857,15.70692158,84.33944702,88.58090210,0.06142439,0.45451695,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-33.10389328,33.15439606,-3.34118414,-4.80191851,-138.5016327,26.82617950,79.59654999,80.04094696,0.05050166,0.38518721,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-33.04943848,33.10389328,-11.61607838,3.34118414,-124.2350769,41.49842834,84.16441345,79.59654999,0.05445579,0.41571069,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-20.48639107,20.48856544,-11.81251335,11.16692162,-113.6017838,64.99143982,56.83844757,56.06122589,0.00217425,0.01567484,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,6.19299126,-6.17725945,23.61065674,9.27466297,111.5125656,160.0954895,59.04598618,26.78366852,0.01573166,0.11619669,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,84.23318481,-82.79210663,-0.83549172,10.14133835,35.86210632,-143.6019287,202.4661865,197.5278320,1.44108081,10.47280025,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,61.19121933,-60.51308060,-28.08034706,4.10678387,11.55977249,-143.2245636,162.8624115,145.3214874,0.67813843,4.88179255,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,36.96340179,-36.75340652,-13.09958649,-11.67190647,21.14398384,-119.3713913,93.96057129,92.85485840,0.20999324,1.51015902,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,126.6257553,-124.9348907,-3.35587716,-1.75394487,41.49208069,-130.6740570,305.0119934,304.7648315,1.69086754,12.09916210,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,121.4061584,-119.6513672,3.66947722,-10.37991714,44.74142075,-126.1241455,292.4700317,295.2388916,1.75479162,12.58699131,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,107.4739304,-106.3440323,0.01274496,13.91922951,48.52847290,-134.5853424,262.1449585,261.1037903,1.12990415,8.15414238,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-134.1362762,134.7622070,-2.24509025,1.35633326,-127.9334869,49.49447632,331.4974670,331.2973022,0.62592804,5.14865065,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,41.11884308,-40.89141846,33.76688766,-42.55900192,90.50061798,-81.68648529,131.4740601,149.2071533,0.22742330,1.63345432,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,70.82131195,-70.30210876,-27.68763924,17.92223167,29.75463295,-140.3192596,187.8979645,177.6844330,0.51920289,3.74492264,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,6.97259331,-6.91279554,-33.69932175,25.71997643,-26.43054962,157.2127533,88.13934326,67.32953644,0.05979807,0.42271382,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,132.8249664,-130.8721924,-33.05275345,33.57218933,32.00058365,-142.5081177,354.5451050,346.0448914,1.95277786,13.97798347,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33052826,-47.33003235,11.03245640,-11.05566311,65.00060272,-114.9685822,124.4733124,124.4889603,0.00049183,0.00368872,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,71.53963470,-70.91147614,-12.18683720,32.16407776,42.21200180,-149.4471893,185.8679657,195.7147827,0.62816006,4.50936270,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88561630,-43.85191345,13.59842110,-15.31740093,63.19065094,-114.5003281,119.0077667,120.5987015,0.03370140,0.24114722,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,178.0646973,-176.7105103,-15.08230305,19.45431900,37.99374008,-140.3080444,461.8243408,460.4935913,1.35418797,9.68193722,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,141.6157532,-140.4387512,6.08583689,-6.37276840,41.10010910,-134.5666809,362.0942688,363.3124695,1.17700744,10.40491199,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,218.1401520,-211.6215668,30.94044304,-1.21583939,38.20518875,-136.8356781,543.3156738,546.9073486,6.51858664,48.59376144,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02977210,-0.02183432,-3.03816724,-17.03656006,-117.6882324,-118.3858643,7.22808409,40.82864761,0.00793778,0.05196005,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02975840,-0.02179166,-2.98950458,-17.02179527,-117.6793518,-118.3858643,7.11232185,40.79400253,0.00796674,0.05221163,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.06516563,-0.02943234,12.30459881,-2.55599928,100.0177383,-80.43863678,30.40671158,6.41205120,0.03573329,0.30074891,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-85.44520569,85.54576874,-6.50596476,5.76643848,-145.5135040,33.49658203,211.3170166,211.0551147,0.10056367,0.74532354,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37417030,-18.37254906,0.06400398,-0.57457602,29.83982277,-148.5311890,45.22964859,45.25200272,0.00162117,0.01201525,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33003235,-47.23854446,11.05566216,-15.16205502,65.03148651,-109.6231842,124.4889526,127.7482605,0.09149007,0.64597535,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23854446,-47.23724747,15.16205502,-15.22468948,70.37686920,-109.5438080,127.7482605,127.8051910,0.00129554,0.00958699,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360642,1.59787309,-54.91753387,139.1295471,15.92810059,7.05278635,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881380,-133.0036469,-61.09340668,0.61414564,7.31691551,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81066990,3.76325035,-50.90255737,129.2757568,15.83840561,15.65318203,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808010,-136.2484894,42.54188156,6.46688795,6.42063999,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18114114,-1.18112803,0.14845207,-0.23398238,31.53561211,-144.4210205,4.78532362,4.84026194,0.00001322,0.00004097,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70650220,-3.70026946,-4.96987867,3.16413784,-29.10244560,163.8378906,24.97091103,19.57107544,0.00623277,0.02021310,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51153326,-6.43829346,-12.29468727,8.30916500,-39.18963242,151.5657501,57.06463242,42.53588104,0.07324002,0.24051087,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74532652,-5.72286892,-8.40168858,6.19562626,-31.83887672,156.9107971,41.18701553,33.97055435,0.02245769,0.07285701,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-48.50051498,-127.0057449,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45925903,-29.05095863,6.62182808,-10.82294941,35.57207108,-132.8831482,123.8468781,131.5345764,0.40830290,2.22949743,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.04898739,13.06735992,-61.91300583,61.95728302,-75.21029663,104.7743607,269.0008850,268.6580505,0.01837360,0.12675717,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.04561710,6.05908442,53.65221024,-53.64311218,123.1382141,-56.87168884,228.6978455,229.0465546,0.01346725,0.09187659,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.05731773,-29.05060387,10.76433468,-10.82256699,46.95293427,-132.8835907,131.3932037,131.5326080,0.00671421,0.03613826,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02592897,-2.30585766,41.31000137,-136.7298889,34.04187393,34.36772919,0.00126966,0.00677597,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253591,1.68925190,14.79775333,-16.74054718,123.7985306,-57.01769257,60.71150970,69.40373993,0.02671595,0.18885075,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85549545,2.91586471,16.43899536,-19.43434525,127.0743866,-54.64755249,68.82458496,82.91713715,0.06036924,0.42690146,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116999,0.76553595,12.46374512,-15.00175285,120.9317932,-59.69060898,50.27876282,61.24324036,0.02436597,0.17223361,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86856556,0.60688204,-39.27151871,-168.5084534,21.32999229,8.71224022,0.00231526,0.01650307,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548950,2.25467062,-7.59517908,86.42415619,-72.51718140,10.49467182,31.06113815,0.01582235,0.05178156,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60688192,-0.89038938,11.49161720,-129.0821838,8.71224117,9.09697533,0.00029320,0.00216083,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,29.07872772,-153.4260406,39.98214340,40.12434006,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-16.50338554,-149.9970703,58.16677475,44.16599274,0.19291140,0.58019811,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,16.49450874,-157.6262970,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485252,-1.03981864,92.66040802,-131.9403839,27.10733032,11.10724354,0.08855637,0.40180627,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45896912,-29.05731773,6.62204933,-10.76433468,35.57260132,-133.0471344,123.8459167,131.3932037,0.40165111,2.19344020,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91586471,2.93809605,19.43434525,-20.25209808,125.3525085,-55.05397797,82.91713715,87.00151825,0.02223146,0.15706380,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,8.53474903,-134.0322571,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92484283,93.99587250,-3.77746558,4.15429115,-172.2698517,7.64008570,389.3768311,389.3510132,0.07102427,0.52488673,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92397308,93.99587250,-3.85585761,4.23270655,-172.2220917,7.68785429,389.3864441,389.3600769,0.07189386,0.52491182,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9550934,192.1756287,-5.82931137,7.81373453,-172.8334961,7.12120771,795.4969482,795.4746094,0.22053438,2.13665318,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7806854,187.9917908,-6.64498377,8.53814793,-172.5462494,7.40746212,778.3256226,778.3001709,0.21111543,2.04539728,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7806854,187.9917908,-6.52241802,8.41549110,-172.5836029,7.37010860,778.3079224,778.2828979,0.21110591,2.04530501,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7806854,187.9917908,-6.63476944,8.52690411,-172.5493622,7.40403795,778.3242188,778.2987061,0.21111460,2.04538918,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03442383,-104.8132019,10.90244484,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063282,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063282,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44662905,549.5379639,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4794922,6.47012138,549.5527954,548.6723022,1.15536726,16.03029251,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444763,6.17554712,731.0042725,730.8581543,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453003,6.17504740,731.0463257,730.9007568,0.21979597,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799988,6.55910587,366.1457214,365.9944153,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55964613,366.1462402,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600800,6.31368113,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280182,6.17203951,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574782,-0.28142956,-7.11315632,-147.8066406,9.50411987,8.19794750,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36736298,-1.36717689,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88695431,14.91461658,-5.66618013,5.24983168,-144.0248108,34.27339935,76.51445007,75.68653107,0.02766172,0.08565465,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90597916,14.93377113,-5.65203333,5.23572111,-144.0966492,34.20218277,76.57574463,75.75064850,0.02779154,0.08569059,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72729874,-42.60618591,-1.82219112,5.03617430,12.85576153,-158.8060455,219.8265839,217.4078827,3.12111330,9.72281361,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72729874,-42.60618591,-1.82219112,5.03617430,12.85576153,-158.8060455,219.8265839,217.4078827,3.12111330,9.72281361,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.22872925,-41.95797729,12.95939350,-12.65818024,43.86252975,-135.2769165,221.0721893,222.0851746,0.27075297,0.99210721,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.96658516,-31.61918259,24.28565407,-24.10932922,64.10199738,-114.7396088,198.4151764,201.4930420,0.34740067,1.19187593,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-249.0036774,251.2009583,50.59087372,-170.6004791,-161.9459076,-9.56421375,261.9737244,337.7604675,2.19730163,40.24061203,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,151.9245148,-151.8599701,-42.78123093,-21.06438828,8.89079475,-146.9441681,175.5603027,170.4907837,0.06453992,1.43708909,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-408.2671204,412.2457581,194.9075165,-144.5312042,-175.3548737,5.83842278,476.8463135,485.7908020,3.97862053,51.81248093,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4191589,-292.4191589,175.3775177,-4.62254286,1473.917603,1473.917603,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4191895,-292.4191895,175.3775177,-4.62254715,1473.917603,1473.917603,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03784136,-0.07297341,35.28478622,-144.2687225,23.84097481,23.84321594,0.00015269,0.00068506,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03784136,-0.07297341,35.28478622,-144.2687225,23.84097481,23.84321594,0.00015269,0.00068506,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.74870777,9.74928474,-0.59235007,0.54504377,-141.7099915,37.99034119,50.67280579,50.65734100,0.00057771,0.00386696,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.92343903,10.92548180,-3.77083421,3.67255878,-126.1421509,53.32378006,59.95626068,59.76614380,0.00204217,0.01538779,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01874202,-0.01753483,1.46708035,-2.34502268,124.0586014,-55.67337799,7.61169481,12.18517590,0.00120720,0.00297690,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01874201,-0.01753482,1.46708035,-2.34502268,124.0586014,-55.67337799,7.61169481,12.18517590,0.00120720,0.00297690,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.78891850,-9.78676796,3.33893561,-3.47920442,53.54809189,-125.6392288,53.62018967,53.88574982,0.00215005,0.01541744,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,-0.00000000,0.00000000,-144.9042358,35.09582901,0.00000002,0.00000002,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01753501,0.00000024,2.34502268,-5.35880232,124.3266830,-55.50317764,12.18517494,28.15954018,0.01753525,0.04348226,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01753501,0.00000024,2.34502268,-5.35880232,124.3266830,-55.50317764,12.18517494,28.15954018,0.01753525,0.04348226,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40955591,-0.40592271,-2.81387973,-0.10366123,-49.75202560,-133.4968719,14.69810104,2.15827227,0.00363319,0.00607013,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37302232,-2.37253523,0.45192546,-0.58853573,42.69298935,-134.1421967,12.47283745,12.62473106,0.00048723,0.00078596,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17223549,-10.16584969,2.97763324,-3.06128645,48.22642136,-131.2871704,54.72626114,54.86440277,0.00638684,0.01029959,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55185795,-12.54525948,3.34276962,-3.42955875,46.76002884,-132.7998810,67.01268768,67.15175629,0.00659932,0.01662898,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253523,-2.37248182,0.58853573,-0.60290790,45.85786057,-133.8137360,12.62473106,12.64291763,0.00005330,0.00008633,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.41873813,-2.41865969,0.67343897,-0.69394261,47.51261139,-132.0349121,12.97476959,13.00376892,0.00007839,0.00012678,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21820259,-2.21787333,0.56823218,-0.67082846,46.32469177,-131.2045135,11.83367729,11.97703266,0.00032913,0.00053073,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000033,0.00000000,-0.12929229,0.00000000,-57.97043610,32.02973938,0.66991389,0.00000000,0.00000033,0.00000053,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.80021000,-8.79035664,3.23900437,-3.50859714,52.05397034,-126.2742157,48.37823868,48.92273331,0.00985304,0.02482588,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59867477,-10.58097363,6.99330473,-7.14476633,65.38481140,-113.9415512,65.63532257,66.15251923,0.01769984,0.02854356,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-6.02172565,6.02942085,-4.13946533,3.56202269,-99.41188812,76.52745056,36.32380295,34.71690750,0.00769491,0.02398599,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-15.76558781,15.79172325,-2.63521123,2.30764818,-124.4281387,54.12228394,79.45648193,79.14223480,0.02613429,0.08146138,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-21.47027588,21.78733444,-8.06935024,6.77467442,-111.2360687,63.35553741,117.1569901,113.4177322,0.31705716,0.98894620,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-7.04131508,7.06334114,-3.75326061,2.30034399,-105.9869537,63.58756638,39.55621338,36.59989929,0.02202661,0.06859805,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.41385841,-28.34392548,8.59307003,-8.69090557,62.37514496,-117.0716248,146.2561188,146.6868744,0.06993498,0.20162769,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,28.35914803,-28.34145355,7.66936827,-7.70208836,60.58950043,-119.2480164,144.5906982,144.7019653,0.01769613,0.05362003,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.71313095,-27.69690132,8.15675068,-8.18885231,61.85721970,-117.9807358,142.1824646,142.3011780,0.01623134,0.05310071,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,28.35914803,-28.34145355,7.66936827,-7.70208836,60.58950043,-119.2480164,144.5906982,144.7019653,0.01769613,0.05362003,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.26637650,15.28708649,-3.43401170,3.07834339,-121.1904907,57.26700211,77.60100555,77.15696716,0.02071075,0.07432399,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.50057411,-16.48742104,8.34152508,-8.66167736,72.74108124,-106.1523666,91.44641113,92.36130524,0.01315262,0.08305468,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.17102814,-30.13854408,12.51605606,-12.60962772,68.12571716,-111.3730316,160.9963379,161.5843048,0.03248534,0.21606527,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.18427467,-30.17102814,12.47194672,-12.51605606,67.90668488,-111.8743439,160.7417297,160.9963379,0.01324561,0.09102836,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,37.26118088,-37.26118088,11.08672428,-11.08672428,62.02647781,-117.9735794,191.3359833,191.3359833,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098095,8.90206528,-3.53408599,3.41848397,-112.8504944,66.46388245,47.15304565,46.93318558,0.00108448,0.00717360,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7126617,-164.3814545,12.73632908,-10.54562664,49.87815475,-130.0751648,813.0947876,813.1418457,0.33120441,2.32563066,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60594463,-13.60043907,6.40288305,-6.61233950,70.65800476,-108.4973831,74.00958252,74.53337097,0.00550642,0.03698310,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.05284691,-8.03504181,-0.56573117,-2.02024627,40.51852036,-120.4301682,39.58609009,40.77733231,0.01780564,0.13178460,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-11.89706421,12.59682178,20.57982445,-21.67370415,165.4885406,-17.13699532,116.9958954,126.6344833,0.69975865,1.14065516,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.07504749,11.75679302,20.70378113,-21.84437752,163.6002350,-18.91929245,115.5620041,125.4466553,0.68174559,1.10825896,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.15364075,63.15867233,-9.92542648,9.93986988,-125.6117554,54.37118912,314.6419373,314.6271362,0.00503093,0.03377908,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.68289566,62.68767166,-11.19878483,11.21210194,-124.4140167,55.56993103,313.3946228,313.3788757,0.00477720,0.03151524,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.59286499,62.59851456,-9.90807247,9.93071747,-125.5485382,54.43832397,311.9023132,311.8908997,0.00565000,0.03743125,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-94.31301117,94.32662964,-14.84897709,14.92683029,-125.5960770,54.39455032,469.9032593,469.8910522,0.01362579,0.09377749,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098095,8.90205765,-3.53408599,3.41733837,-112.8505249,66.45747375,47.15299225,46.93112946,0.00107639,0.00716524,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3814392,-164.1726074,10.54564381,-9.93375874,49.92490768,-130.0300598,813.1417847,813.1815796,0.20882422,0.74168605,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,21.67403221,-21.50806046,2.96285748,-3.87059975,52.32121277,-123.9898071,107.2714615,108.3709412,0.16597195,0.51749170,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,38.86096954,-35.30851364,-17.19732857,19.71571350,7.37225580,-164.6412811,212.6680908,198.3061218,3.55245543,9.02394104,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56181479,-2.56161523,0.98987073,-1.06855536,52.36957550,-126.1055527,13.74413204,13.89186668,0.00019958,0.00050380,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,42.00404358,-41.42281342,-15.62173367,16.20746422,8.82033634,-170.1256256,224.1676331,222.5995026,0.58122927,1.46503103,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108236,-2.55913854,0.21513337,-1.06422126,31.92910957,-130.1992035,12.84293842,13.86599255,0.00194396,0.00491677,1,
