branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11612129,-7.11475086,2.66006827,-2.72830606,47.62367249,-131.8715363,37.96286011,38.08972549,0.00136996,0.00344852,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70853901,-9.67720413,2.01613116,-2.87520170,38.47714615,-136.3253174,49.30612946,50.44675064,0.03133574,0.07665356,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11653328,-7.11516047,2.65768385,-2.72577095,49.69927979,-129.7968445,37.99875641,38.12539673,0.00137254,0.00345502,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,49.95022583,-49.12059021,-11.85950470,12.96405315,13.38928032,-165.5635986,255.2845917,254.1181488,0.82963741,2.06702662,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,0.02162587,-0.00986117,-12.65368938,11.96745872,-63.15659714,116.8479691,62.92114639,59.13649368,0.01176470,0.07728191,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,3.31197047,-3.30928683,-0.36605632,-0.64254344,20.49368668,-142.0731506,16.46556091,16.67322731,0.00268358,0.00810919,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46213531,-52.30011368,20.16995430,-19.93437004,47.83082581,-132.0118561,277.7380371,278.0302429,0.16201910,0.40056285,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27020264,-52.11742020,16.05437469,-15.84039497,43.87464523,-135.9596863,270.1986084,270.4375305,0.15278593,0.37904704,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05273151,-12.04675102,5.71892929,-6.00842237,52.18471146,-126.5466843,65.92230225,66.63640594,0.00597940,0.04050049,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.93444633,-31.93324852,18.25075340,-18.24955368,56.54898834,-123.4510651,181.7549133,181.7549286,0.00119917,0.00119917,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,43.18222427,-40.75156021,-9.99318504,12.18310261,14.57071400,-160.4718323,219.2772980,214.3187256,2.43066669,6.08609247,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-47.49655914,47.67972565,8.76015568,-8.54673576,-162.8494568,16.86142921,238.9384918,239.1578827,0.18316670,0.46154693,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.31679916,-44.66611099,-8.28232384,9.07226086,13.40714455,-164.7358704,228.0607300,226.6394348,0.65068674,2.30293536,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,12.35845280,-12.24828339,-15.46389198,14.77988529,-25.41180611,156.3945465,99.22129822,95.45028687,0.11016978,0.28978470,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,-0.50971955,0.57370198,-16.66484833,16.08220673,-65.21170044,114.7024918,83.72308350,80.02038574,0.06398240,0.15877567,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,7.03749943,-6.97812748,-22.62448692,22.36441994,-45.97584915,134.3529053,117.8182678,115.6684189,0.05937227,0.19439469,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,39.91966248,-39.68180847,-11.30321598,11.47381401,9.72617340,-169.3815308,206.3199921,205.4025269,0.23785427,0.84125948,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,0.05446429,-0.04282697,-12.58106422,11.89164734,-63.00648117,117.0077896,62.56050873,58.76485825,0.01163733,0.07630398,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.87211037,25.75316048,15.93928051,-16.29234505,-169.9560852,7.18317842,149.2285461,154.0506439,0.88104939,1.42369628,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-29.31575394,30.35003471,16.14728355,-16.11927986,-169.3442230,8.19949722,169.1887665,173.1584015,1.03427935,1.68164861,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.91737700,-2.91450930,-4.00023413,2.61340475,-27.28737068,164.9198761,24.84907532,19.59167480,0.00286782,0.01918091,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,35.47566223,-35.23340225,-5.05491638,5.02829504,17.47528839,-161.3201141,178.6556702,178.1208649,0.24226159,0.73186791,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,35.47566223,-35.23340225,-5.05491638,5.02829504,17.47528839,-161.3201141,178.6556702,178.1208649,0.24226159,0.73186791,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,11.19918060,-11.19028282,17.83304787,-17.96330452,84.67315674,-95.05376434,105.3899002,106.1961975,0.00889751,0.05951988,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19546700,-17.07666588,4.34318161,-5.49334383,40.97716141,-134.2333374,88.76155090,90.91731262,0.11880069,0.40084258,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.70193481,-50.54473114,7.42317581,-7.18414927,35.13141632,-144.6076202,256.4554443,256.6240540,0.15719882,0.47446331,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.47450638,47.61017609,1.27370512,-1.10006690,-154.2376251,25.47839546,238.3108978,238.3403778,0.13566914,0.40948161,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.05618286,40.23289490,3.51035404,-3.40569496,-157.4293060,21.96349335,201.8910980,202.0755005,0.17671348,0.53330982,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81161594,-12.79208469,2.32826519,-2.94223022,37.10202789,-139.8800354,65.16906738,65.87937927,0.01953006,0.08903673,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-29.46392822,30.83311272,16.01424408,-15.94166279,-167.9770050,8.83247471,169.8100739,174.8990021,1.36918247,2.22442222,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-41.09505081,43.62325287,12.08928108,-9.73235512,-160.2199860,14.68395519,215.8436737,220.8481750,2.52820230,6.38744926,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.04085922,24.64451027,16.10885048,-16.40528679,-171.0332947,6.89724016,146.3397064,149.9135132,0.60365069,0.97519553,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,38.58633041,-38.46969986,27.79548264,-27.52609825,62.64424896,-116.8645935,235.0371399,236.4884033,0.11663117,0.77000785,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,56.98318481,-56.90586090,39.89578629,-39.54222107,61.87445068,-118.0200577,343.7998657,344.2419739,0.07733080,0.50952405,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.49000168,-30.45406914,10.88704109,-10.92285633,46.52741241,-133.2213287,160.0126038,160.2639923,0.03593241,0.11496510,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84362507,-12.61094475,-0.86371636,-3.42195153,23.03005219,-135.1174011,63.62184525,66.11445618,0.23267931,0.65866804,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80628633,-1.80154407,-3.25261950,-0.26331237,-34.07784653,-144.4551544,18.38829231,8.97629833,0.00474237,0.01480275,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93437886,-2.92531919,-2.90027976,0.18439396,-17.78784561,-156.2940369,20.39138222,14.47360992,0.00905980,0.02367886,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-14.99026299,15.01410770,-4.78917122,4.46106958,-135.1784515,43.42533875,77.99596405,77.41217804,0.02384430,0.07225610,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-4.03798389,4.03967810,-1.30989110,0.91383088,-135.0885162,39.62388611,20.99618721,20.47022438,0.00169422,0.00513404,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.30469131,-48.08689499,-5.82159615,7.58806372,11.86128139,-165.2028351,242.7094421,241.0038605,1.21779513,4.31183720,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.61051178,51.61284256,5.38806438,-5.38339233,-167.3648224,12.63522911,253.6787262,253.6787109,0.00233601,0.00467203,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.45919418,-49.69183350,-5.17522335,6.35503149,12.73391438,-165.5329132,247.9643097,247.1025085,0.76735938,2.71535730,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623335,-5.36620855,0.30928925,-0.30923912,21.88850212,-158.1115570,26.27642632,26.27642632,0.00002506,0.00005013,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237217,-5.35234737,0.30855137,-0.30850154,21.88915443,-158.1109161,26.20857239,26.20857239,0.00002493,0.00004987,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.40712261,10.40721989,-1.80628443,1.80647802,-151.5639191,28.43614578,51.63593292,51.63593292,0.00009679,0.00019357,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.70297432,29.03316689,2.75735259,-3.29629111,-166.8975067,10.43029308,140.9607849,141.6511078,0.33019355,0.82233053,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02203178,-10.97965908,-1.07597733,-2.27885294,13.01425838,-148.2181244,54.13745499,55.10789108,0.04237263,0.28484529,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.13189697,-47.25933456,-6.71058655,7.95594597,13.81801510,-164.0204163,239.7080841,238.3218231,0.87256086,3.08841729,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23055229,-0.00000001,-71.40945435,-64.71437073,1.12706316,0.00000006,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23055226,0.00000000,-71.40945435,18.59079933,1.12706304,0.00000001,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.43640804,-10.40721989,0.96995819,-1.80647802,23.52590561,-151.5639191,51.05012512,51.63593292,0.02918864,0.07290950,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.55791092,-48.08230209,-6.59102631,8.23583794,10.64041424,-167.0740051,243.4997406,242.0301819,1.47560811,3.63903427,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.12859726,-46.65256882,-6.76720524,9.53436375,10.37325478,-165.5935059,241.5427399,238.6703186,2.47603154,6.24530268,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.67196465,-18.54582214,-5.93412733,5.09622431,0.58533853,-176.1597443,95.42504120,93.83245850,0.12614366,0.31217468,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,46.98440170,-45.97517776,-8.69220829,9.81346035,12.16438675,-166.0920868,237.0644684,235.6328125,1.00922287,2.59244895,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,56.78729248,-56.61774826,-6.18618917,6.52180481,19.73995018,-160.0307465,286.3191833,286.1908264,0.16954891,0.56546050,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,6.10146952,-6.10118484,1.09790075,-1.16615689,36.15768433,-143.2053680,31.07359505,31.13776016,0.00028448,0.00191412,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,15.16853714,-15.15109062,-0.69630009,0.09207004,23.32874107,-153.9491272,76.10941315,76.01550293,0.01744549,0.11659716,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87829971,-41.85929489,4.48172140,-4.45862675,32.64868164,-147.2125397,211.4962158,211.5509644,0.01900253,0.12570904,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488274,0.51488352,-0.16388744,0.16388986,-135.6359406,44.36412811,2.71543026,2.71543026,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.90655321,-0.90652204,-0.71363842,0.45838878,-12.23590755,179.1604462,5.78348923,5.09173489,0.00003125,0.00020916,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,13.02464867,-13.01753521,-0.78938866,0.44089290,22.93080330,-155.3305664,65.46549988,65.37172699,0.00711376,0.04754416,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,3.00694275,-3.00188589,-8.90579414,8.71785545,-52.13788605,128.2603149,45.85799408,44.93288803,0.00505684,0.01251493,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83054018,-4.81762314,-0.84579408,-1.02040291,9.32834148,-148.4044037,23.89880753,24.06587982,0.01291677,0.03199606,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327362,-3.36191440,0.73156303,-1.11729014,31.86291885,-141.9796906,16.81007576,17.31311798,0.00135927,0.00324116,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.00701618,6.02335310,-6.83313179,6.14999771,-112.0590286,64.75504303,44.33792877,41.75781631,0.01633664,0.04054579,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836237,-4.16869831,-1.03892934,-0.83650368,5.29660416,-149.0622406,20.98243141,20.76547241,0.00966395,0.02393853,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91102791,-27.91032410,-6.94561958,6.94703102,2.93044591,-177.0696106,139.4318695,139.4318848,0.00070572,0.00141144,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90803528,-27.90803528,-6.95929766,6.96635532,2.89199305,-177.1080627,139.4437714,139.4437866,0.00000000,0.00705839,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.36637688,26.78519249,9.84273911,-10.61709595,178.6881104,-4.71470213,136.5210724,139.6779022,0.41881645,1.03790033,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.45639992,4.45639992,1.64106417,-1.64106417,178.9428558,-1.05720186,23.03654861,23.03654861,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.49383163,-31.48266983,-9.40250778,9.39051628,2.53593612,-177.3878479,159.4355164,159.3721771,0.01116067,0.03366648,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.96175003,-43.08111954,-2.44010878,3.09083319,15.98201847,-161.3820343,213.5807495,212.9588928,0.88062853,2.66204643,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.84930611,-24.83095551,-9.25540447,9.19409370,-1.26944470,178.9679413,128.6303253,128.4326019,0.01835049,0.05577108,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.92655373,-21.91028976,-8.21453857,8.13027954,-1.37893105,178.9274597,113.5819855,113.3557968,0.01626445,0.04921399,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.60534286,-40.11958694,-2.91372085,3.64676046,15.15295601,-159.6090698,202.3162079,200.8467560,1.48575699,4.49795485,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.91009712,-21.89385986,-8.20137405,8.11707687,-1.36287928,178.9437866,113.4848251,113.2588043,0.01623663,0.04917648,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.54072952,-20.53274727,-9.15140915,9.10553741,-4.79338789,175.3703308,109.0854492,108.9470520,0.00798107,0.02437462,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32236129,-1.42729783,17.96913338,-151.9075470,52.41221619,52.88436127,0.06935991,0.18578300,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80319840,-2.07578707,26.39638710,-144.1541901,38.44261551,39.60952759,0.02812104,0.07834543,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.50814056,-39.23204422,-3.22673440,3.32497168,18.05251312,-160.8836517,195.4448395,195.1431580,0.27609473,0.83437657,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,79.01296997,-76.41640472,-3.50482464,4.93781424,16.74600029,-158.1124573,383.6260681,381.7798157,2.59656572,8.43697166,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,22.70941925,-22.70813560,-12.71134186,12.70904064,-3.65267849,176.3580322,129.7510376,129.7375488,0.00128323,0.00323862,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,52.85751724,-52.67332840,7.24391699,-6.64579344,33.38831711,-145.9418335,265.9922485,266.4019775,0.18419202,1.22580290,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-6.48916006,6.49882793,-4.41017675,2.78146124,-119.8150177,48.75541687,39.32708359,35.24373245,0.00966791,0.06453941,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.81660080,-36.48110962,-4.20055103,4.21122217,17.45177841,-161.0001373,183.6582184,183.0897675,0.33549225,1.01404595,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,16.94379997,-16.83185387,-12.88445854,11.86985779,-11.65785122,171.6098938,106.1235275,101.7795715,0.11194678,0.46590883,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477543,-9.10436249,1.88788307,-1.91552413,38.88136673,-140.9406586,46.66856766,46.69886398,0.00041328,0.00188411,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.12481308,-34.04473495,2.20677805,-2.27702808,31.00296593,-148.3002930,171.8916779,172.0292511,0.08007810,0.34607482,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.00484657,31.05376053,6.20219469,-6.24569654,-163.7330475,15.92736244,158.7581024,158.9469757,0.04891466,0.14784318,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.79281235,-29.75384521,16.36903572,-16.43015671,56.36481476,-123.2191162,170.6797638,171.3639374,0.03896569,0.22073479,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,7.11578226,-7.09819508,26.14110184,-26.24769592,102.3234100,-77.55350494,135.4452667,136.5225067,0.01758694,0.11619464,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.02275085,-20.96248245,23.71026802,-23.87917137,75.62385559,-103.6994019,157.4180450,159.5400391,0.06026783,0.39771307,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,31.35391426,-31.30678749,1.38499808,-1.49455845,30.08001709,-149.1110535,156.9037628,157.0056305,0.04712782,0.33374009,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-31.30682182,31.30682945,-1.49454975,1.49455869,-149.1110687,30.88899422,157.0058441,157.0058441,0.00000895,0.00000895,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96850967,-52.92860794,14.23190212,-21.60301781,43.19522476,-129.5408630,274.7492676,286.7587891,0.03990272,0.11685795,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04856300,-12.04851341,6.02994251,-6.03291512,54.14606094,-125.8413315,67.10323334,67.11066437,0.00004904,0.00035964,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88310623,-35.85009766,15.83195496,-15.83269405,50.99320984,-128.7181854,194.8372803,195.2710876,0.03300802,0.21517360,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45406914,-30.43173599,10.92285633,-10.99459839,46.77873230,-132.8592224,160.2639923,160.6290283,0.02233407,0.14559194,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80154407,-1.80115700,0.26331234,-0.71754956,35.54491043,-131.0165253,8.97629833,9.56228352,0.00038702,0.00120536,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80000496,1.80115700,-1.54261708,0.71754956,-112.0903931,48.98353195,11.70573044,9.56228447,0.00115208,0.00294875,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-7.64013767,7.64275026,-2.98750114,2.83513761,-131.4943085,47.45641708,40.68502426,40.40214539,0.00261332,0.00789964,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,10.51260281,-10.48877621,1.91582811,-2.69698715,37.12971497,-138.4310455,52.80533218,53.71112442,0.02382703,0.07199530,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75160789,-17.73303604,-1.93411481,1.79486513,20.90559196,-158.5029907,88.70218658,88.60601044,0.01857291,0.04593300,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00853920,-17.98956108,1.78732777,-1.92550147,32.80240631,-146.6140594,89.84722137,89.94166565,0.01897893,0.04710998,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24082565,-34.11084747,8.92998600,-8.94749165,41.41852570,-138.0254974,174.8662415,175.3106995,0.12997973,0.33685672,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60956192,-33.48380280,8.98670292,-9.00348473,41.77127075,-137.6730957,171.9217224,172.3693848,0.12575459,0.33197492,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,35.74008560,-35.68286133,-6.99105263,6.99755764,15.95616913,-163.8345184,179.8012085,179.6725616,0.05722728,0.14201276,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,7.96582699,-7.94047117,-3.79668427,2.73481512,1.31793296,-171.7438354,43.60695267,41.49690628,0.02535575,0.06409042,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58097363,-10.58015442,7.27405834,-7.28093243,66.53665161,-113.4332352,66.52972412,66.55383301,0.00081972,0.00133406,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39568186,-7.39239979,3.95178795,-4.36447287,54.10139847,-123.3401337,42.03039169,43.09883881,0.00328164,0.02191969,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,65.31771088,-65.15232849,26.45281219,-25.72023582,48.84872055,-130.8979340,348.2434387,348.8599548,0.16538125,1.06726038,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,53.10376358,-53.00015640,19.69029427,-19.33995819,47.90370560,-131.7969971,282.0782471,282.6209106,0.10360380,0.66503215,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,25.79309654,-25.75832939,-2.17305660,1.74053168,51.96205521,-126.7796631,107.3483582,107.1695480,0.03476767,0.13683610,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08938217,-49.58054352,6.13204479,-9.78926849,63.75736618,-106.4262238,209.2820740,215.1268921,0.50883776,5.10847378,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,41.97603226,-41.42120361,-11.70272160,10.61237144,41.19960022,-134.6230164,180.7223206,177.2304230,0.55482978,2.16804790,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,20.10954285,-20.04635239,-3.95105934,2.53377271,45.97037888,-129.3975983,85.07295227,83.97057343,0.06319118,0.24872862,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.45535088,-19.42606926,-2.94177270,2.22963405,49.20785141,-128.3961639,81.77075195,81.31732178,0.02928078,0.11530020,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-22.85275078,23.08226013,-17.40682220,15.01589584,-84.04464722,90.47357941,119.5874405,111.7799072,0.22951025,0.90290850,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,14.96339035,-14.95177174,-3.10858440,2.61281991,46.74589920,-131.2533417,63.60897827,63.18565369,0.01161888,0.04570962,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-16.33257675,16.34392357,2.89939308,-3.34358954,-126.5969162,51.75966644,67.53933716,67.91043854,0.01134465,0.04157957,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,12.03012562,-12.01341248,6.40594816,-7.38270378,91.31897736,-84.95818329,55.31339264,57.41184235,0.01671324,0.06132324,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-20.86754608,21.00625229,-1.76943672,-1.54825854,-112.0119247,57.43130875,84.80317688,84.71619415,0.13870564,0.54707134,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,2.74253201,-2.73712778,11.08349991,-11.54065228,139.2431641,-40.20234680,46.23451996,48.11898804,0.00540419,0.02123531,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,12.04195976,-12.03012562,5.66121244,-6.40594864,88.32074738,-88.68108368,53.88190842,55.31339264,0.01183450,0.04342245,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98739052,-25.93127251,14.40542793,-14.68393612,92.14206696,-87.17382050,120.3181610,121.1258621,0.05611835,0.12879397,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4060364,-19.54999924,21.55855370,-105.7169876,73.90277863,478.4855652,477.9189453,0.48604491,2.79737139,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61830521,-35.54000092,10.13291264,-10.53999996,79.20185852,-99.76729584,150.7473755,151.5374908,0.07830696,0.28712553,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-56.30425262,56.67347717,0.02425844,0.00835997,-118.3780899,60.16607666,226.4553986,226.4559631,0.36922422,1.46810591,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,-7.38993883,7.44834757,5.30507946,-10.75607491,-160.6871338,-1.33075619,36.70769501,53.40124130,0.05840830,0.22436920,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-97.08927155,77.90461731,44.40534592,42.52131653,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-12.46756363,-164.3542023,31.70294189,16.15038109,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,27.56953239,-27.53770065,-6.05953026,5.69955921,42.59070206,-136.4495850,113.9026108,113.4962234,0.03183167,0.12259993,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-19.06533623,19.16279411,4.47637892,-7.05802011,-137.1104584,34.76697922,78.96194458,82.40292358,0.09745817,0.37686297,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.81750107,-58.18284607,21.99559593,-21.55082321,77.93198395,-101.2240295,254.9074707,256.3092346,0.63464868,1.42609286,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,13.45881939,-13.43611050,-2.30854321,0.93319678,47.31571579,-126.5451050,55.38204956,54.67276001,0.02270901,0.08757465,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,16.13270569,-15.95709515,-9.80055904,3.37729573,23.96549797,-134.4199219,76.18377686,65.46820068,0.17561138,0.67662925,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,-0.29142722,0.29153621,-3.85402036,-4.40668631,-36.74010086,-28.68462944,15.50549126,17.72643852,0.00010900,0.00041984,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,7.56638336,-7.48722458,-13.23649406,8.29260731,1.69601536,-164.9216919,63.00110245,45.43479156,0.07915868,0.31170601,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,30.52164650,-30.21596909,-11.44106483,9.36626244,39.19890976,-135.2798767,135.1039581,130.7186584,0.30567637,1.19546688,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-5.18787241,5.19622421,7.98665190,-8.96060658,-173.8534698,3.10941982,38.63738632,42.12330246,0.00835181,0.03285789,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45685005,-21.18134308,1.42682219,-4.15527868,62.25589752,-108.9037552,88.83332825,90.64957428,0.27550632,0.62160820,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,19.27002907,-19.23981857,-1.74400139,0.89754295,51.52587128,-125.6222458,78.38274384,78.11572266,0.03020997,0.11660908,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-5.99856472,6.00672483,-4.11210299,1.98753583,-88.87160492,74.79882812,29.46201134,25.54915810,0.00815968,0.03145185,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-9.70216465,9.71906853,-0.72204471,-1.37898648,-119.2536850,48.02734756,39.28675079,39.57980347,0.01690440,0.06515877,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645889,-15.59852409,6.50307226,-6.85632801,85.91297150,-92.86334229,68.75839233,69.38976288,0.01793510,0.04116193,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752419,-9.57499981,2.84932804,-3.13199973,79.97665405,-98.42493439,40.69334793,41.04940414,0.00252387,0.01056302,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806090,-3.03699994,-0.77835691,-0.61999995,44.77495575,-109.2378922,12.65939808,12.51580811,0.00106094,0.00414745,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-18.70075607,18.78415298,6.84163570,-9.97576523,-140.9498749,29.62508774,80.37989044,86.51583099,0.08339801,0.57137865,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.64701462,15.66269588,5.08648682,-6.06327820,-138.4960327,37.98292923,66.32860565,67.79538727,0.01567986,0.10742003,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.18507004,-19.15738869,-2.41463399,1.71758425,50.97785950,-126.6413651,80.41413879,80.05494690,0.02768174,0.10890189,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-35.26936340,35.35296631,0.91995680,-1.39052474,-123.5356522,55.18047333,142.9101257,143.0148926,0.08360399,0.32157180,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,6.72383595,-6.69163704,0.88399464,-7.10595703,64.79228973,-75.32150269,27.15077209,39.53682327,0.03219913,0.12391613,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,23.02808380,-22.95384216,-7.12216330,5.78741264,40.11658478,-136.1369171,96.50248718,94.74794769,0.07423994,0.28732732,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,16.02767181,-15.97720337,-8.76220131,6.96991539,29.34924698,-144.9197998,73.11136627,69.60899353,0.05046852,0.19532594,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97478819,-3.33300018,81.25785065,-96.24292755,30.17077065,30.77583313,0.00017076,0.00657572,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50535965,-29.48480034,3.80569506,-4.22048998,64.74887085,-114.2340851,120.5635223,120.8550720,0.02056078,0.11849501,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,38.98967361,-37.49626923,-12.56115150,9.80163193,33.54489517,-137.9753265,163.7745361,156.8519897,1.49340439,3.38514829,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55806351,-35.09771347,0.16034804,-2.55849957,51.66045761,-121.4767456,142.1660461,142.8299866,0.46034727,1.84138906,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55806351,-35.09771347,0.16034804,-2.55849957,51.66045761,-121.4767456,142.1660461,142.8299866,0.46034727,1.84138906,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24731064,-46.00117493,-1.17500639,0.73630971,49.94668198,-128.3080750,184.9609222,184.8444366,0.24613580,0.96696198,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95294762,-30.72766304,2.90149069,-5.92526817,56.75727463,-114.9825439,124.2954178,126.8911514,0.22528350,1.51670492,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-128.4017334,51.37014008,1027.008545,1027.334229,0.98263866,12.34025383,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,63.16078186,-116.0655289,89.15874481,89.28641510,0.02364941,0.05412076,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,63.16078186,-116.0655289,89.15874481,89.28641510,0.02364941,0.05412076,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,13.66606236,-13.53094387,-11.62607384,6.20790052,17.04421616,-145.3443756,72.52677155,59.48719788,0.13511753,0.54658628,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.96808434,32.10632324,3.21440840,-4.25543880,-127.3435669,49.88280869,130.1793060,130.9157257,0.13823730,0.53104538,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,12.48354912,-12.33215046,-11.07009983,2.99954891,15.86708164,-133.8044281,67.44403076,50.68795776,0.15139902,0.61247277,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,65.79383850,-112.5625992,230.6952972,231.6742096,0.26150766,1.62629259,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.70527124,-2.68734741,-8.95838547,7.46431494,-15.76374912,167.4294739,37.82686234,31.94691467,0.01792366,0.04038495,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,69.01490021,-110.7288971,200.1632233,200.3217468,0.02674777,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,73.01283264,-106.6902847,152.3989105,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.38997865,-2.38873482,-1.62312150,-2.45516920,23.40233803,-76.43599701,11.59007454,13.75746441,0.00124359,0.00855941,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.89351845,11.02606392,13.23178101,-15.56165791,-172.9517822,1.99330521,68.75772858,77.18698120,0.13254543,0.30065921,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999809,24.02799606,-5.78456259,5.34701633,-108.6169281,70.12996674,99.25400543,98.75213623,0.02799744,0.11590939,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.62828732,-1.62113714,-5.84614372,4.20176840,-16.78550911,168.8760681,24.43371010,18.08766556,0.00715010,0.01610448,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10569382,-27.92041969,0.63940221,-2.67864227,53.91225815,-120.4559326,112.9505920,113.6116104,0.18527575,0.72499204,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.06413746,-11.06128693,-12.83541775,12.77814388,8.39057827,-171.4685211,68.23973846,68.04564667,0.00285026,0.00642210,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19534492,-23.12514687,-12.66029453,11.79849625,25.72778320,-152.0756378,107.2538528,105.1046982,0.07019798,0.27370775,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31766510,-19.30656815,1.45126820,-1.92341208,58.39939499,-119.9567261,78.55081177,78.74797058,0.01109529,0.08621819,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,9.90796471,-9.88344288,-4.33926010,1.69212854,35.64967728,-129.8491669,43.22170639,40.04671097,0.02452239,0.09921174,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510567,-0.43000001,-1.08250606,-110.6097717,61.02744675,44.49581909,44.69115829,0.01710616,0.07014317,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.10976791,-54.39360809,-8.98011589,9.68227482,50.71688843,-123.3552017,230.9598999,226.9605103,1.71616316,6.58974123,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.56849670,-43.28173828,-8.59976864,8.15485001,55.57221603,-122.4613037,182.4319763,181.2280884,0.28675789,1.10106790,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.37007141,4.38648701,-4.15332794,-2.80628085,-75.66136169,27.74680328,24.20267296,20.80118561,0.01641584,0.03698964,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.65358543,9.65996647,5.22091961,-5.64519024,-148.0496674,29.97326851,43.84038162,44.69962692,0.00638052,0.01444012,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.73601186,-1.73176527,5.36064768,-6.12085485,132.8511658,-45.01476288,22.62032700,25.58069801,0.00424656,0.00958793,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.81052446,3.83102083,10.18430138,-11.16310501,171.2967072,-10.45156479,43.72814178,47.61454773,0.02049627,0.04611661,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54228973,-5.53040266,-4.06344604,2.53506517,24.53520203,-143.5475159,27.63637161,24.44252205,0.01188708,0.03163497,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.81865311,16.86628532,18.26524162,-18.64313698,-167.3017120,11.94506645,100.7213440,102.1827621,0.04763064,0.10937407,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.86975098,-65.15390015,-1.43873298,1.84626603,58.55844879,-118.1931458,267.7908020,267.4122925,0.71585429,4.12558126,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.46887493,11.55155563,14.66463852,-15.85060310,-171.3649902,6.14315271,75.10746765,79.56273651,0.08268033,0.19371794,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,55.35367584,-54.80705643,14.27823257,-14.17353153,71.76637268,-106.2894974,228.8642731,230.8803558,0.54662251,2.09890962,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,90.10310364,-88.52817535,12.19320774,-7.49678230,65.00920868,-113.0322647,364.0190735,365.3969421,1.57492995,7.79095745,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-10.83380604,10.87723827,-3.94278312,-0.04149489,-100.7908249,58.17974091,47.02006149,44.07199097,0.04343262,0.16689388,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,13.30870056,-13.22518158,-6.76091480,2.18029237,32.28018951,-128.7978821,60.88095093,54.57498169,0.08351823,0.32068023,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.74117279,-65.47988129,1.26878190,-0.92791051,63.23304749,-116.1885910,270.4270325,270.4727783,0.26129329,1.00344062,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,24.13228226,-23.86294174,-19.61198616,16.89373779,28.03211975,-145.7005310,129.6908875,119.3378601,0.26934251,1.42645216,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.71398544,-43.43728256,-12.88990211,12.55798626,49.31415558,-128.9925385,190.2123108,188.5777740,0.27670246,1.06581688,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,1.99235749,-1.97387230,-10.88381958,9.95091057,-10.12617683,170.8611755,45.81110382,41.85039139,0.01848536,0.04268977,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.41765594,-20.36236000,-2.39474177,1.74381959,62.43996429,-115.3945694,84.93997955,84.61491394,0.05529736,0.12771352,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.48274231,-27.29992867,-4.84084988,3.83919072,58.21926117,-118.8755798,114.8261261,113.9078140,0.18281236,0.42217934,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.58955383,43.31206894,10.48150730,-11.86452198,-124.2299957,50.57297897,179.0228577,183.2977448,0.72251481,2.77745938,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.77112770,3.80571795,-8.74591064,5.62053394,-43.68360138,125.4937973,39.29069138,27.70535088,0.03459011,0.07960439,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402348,-102.2232895,70.51655579,60.03737640,59.46027756,0.01776231,0.10236700,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.32437134,-53.07574844,-10.91089344,11.29927158,49.11835480,-126.1260452,225.2854919,221.4916687,2.24862409,5.08011913,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.03860092,31.09290695,5.93512154,-6.36503267,-130.5504608,48.29702377,126.2499542,126.7537079,0.05430589,0.21950917,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.03860092,31.09290695,5.93512154,-6.36503267,-130.5504608,48.29702377,126.2499542,126.7537079,0.05430589,0.21950917,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.47685242,-31.45213509,-0.31800357,0.10761780,59.52128601,-119.9212341,125.6643906,125.6561356,0.02471852,0.09580684,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.19459152,-42.26448441,-3.49660850,0.98857415,55.23820496,-116.6165848,173.0743561,171.8034210,0.93010652,3.58609629,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.47426224,-18.39017487,-2.63827562,0.12468230,56.59603882,-114.6474686,75.83829498,74.97875214,0.08408881,0.32293338,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88141251,-26.70068169,-4.47124672,2.34753537,56.29736328,-117.7745667,111.1016541,109.6510239,0.18072772,0.69406396,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-106.8146515,72.25152588,73.75218964,73.43076324,0.01262424,0.03505351,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,55.90361786,-55.21669388,-2.07356691,2.35876703,60.87535095,-116.7028351,231.0524292,230.6641998,0.68692768,2.63799453,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-108.8582001,70.83231354,110.0622711,109.9211960,0.01389088,0.03857058,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.53242683,-11.40089607,-12.23759270,5.02525997,11.53243256,-143.6292572,68.13717651,49.78481293,0.13152990,0.50697404,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.28658605,-1.28369844,-5.50935507,1.56558585,-16.71073532,-170.3618164,22.74547577,8.10161781,0.00288768,0.01978092,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.46601295,14.49171925,5.00160789,-6.84823418,-138.9281158,34.21854401,61.53650665,64.61666870,0.02570575,0.17611420,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,6.59537983,-6.53781796,6.68952465,-11.80529118,105.5636597,-58.41418076,37.53688812,54.94566727,0.05756199,0.22133666,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.70230150,2.70345998,-2.51458597,-0.08496745,-76.77248383,58.35745621,14.77111816,10.80782318,0.00115842,0.00793547,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55285072,-20.53800011,-9.12917805,-5.84325123,36.20774841,-103.5694275,89.86215973,85.33767700,0.01485129,0.14008419,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,10.96612835,-10.91424179,-4.41135311,-0.69145805,37.17852020,-116.2173767,47.15605927,43.69858170,0.05188569,0.20052879,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79637218,-2.79252315,-0.92950666,-2.07403755,40.26239777,-84.58788300,11.76757908,13.91792965,0.00384897,0.00899827,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,13.18083096,-13.15318298,-6.04040909,4.41135311,34.02839279,-139.4486389,57.89927292,55.34670258,0.02764840,0.10685623,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.51133728,-31.47685242,-11.87601566,11.63526726,39.21574783,-140.1865387,134.4907227,133.9680023,0.03448400,0.13361262,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15529621,-2.79047608,1.76174736,-52.95765305,116.2566452,12.18500710,8.49321079,0.00054807,0.00214748,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,14.31313324,-13.84581470,51.37622452,-66.32425690,129.1534424,-46.84070587,127.5017166,170.3006897,0.46731740,3.02694273,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-158.0222321,158.4974823,22.78141022,-22.43568993,-133.4826813,45.45973206,381.6867676,382.6946411,0.47526816,3.32687712,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,102.9411545,-100.9197006,-44.15898895,7.40512323,31.50292587,-123.0264893,267.7874756,239.7773590,2.02145743,11.71679020,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,102.9411545,-100.9197006,-44.15898895,7.40512323,31.50292587,-123.0264893,267.7874756,239.7773590,2.02145743,11.71679020,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.05067635,16.08618355,-20.03337097,8.23658276,-73.58203888,81.83470917,61.88404846,43.20504761,0.03550647,0.23026681,1,
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.06357956,0.06421586,-11.09748173,-6.44901371,-79.52349854,-78.61206055,27.26424217,15.81505680,0.00063630,0.00432935,1,
