branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-88.72103119,88.85894775,-15.59969616,13.82645512,-107.9768753,70.37615967,214.3824615,213.3636322,0.13791551,0.84926921,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,145.4455872,-145.2863159,3.81344008,-4.92567301,62.67210388,-116.5264435,344.7593079,344.9043274,0.15926950,0.92315918,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,145.4455872,-145.2863159,3.81344008,-4.92567301,62.67210388,-116.5264435,344.7593079,344.9043274,0.15926950,0.92315918,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,46.66153336,-46.54164505,33.30158615,-38.23663712,97.04029846,-78.54409790,135.1226044,143.3489838,0.11988816,0.77158785,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.03063202,16.04532242,8.90635586,-14.32554531,-154.2714691,12.77182674,44.60289383,52.43594742,0.01469136,0.09759788,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-19.75736237,19.79360580,-0.34820288,-24.94965553,-124.2059555,2.40909290,48.06104660,77.99835968,0.03624334,0.36263934,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-81.65402222,82.06668854,25.25183487,-30.90466881,-140.6123352,34.14905548,206.7024384,213.2853699,0.41266093,2.71377015,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,8.60538006,-8.57208633,-24.44971275,12.84374619,-15.82544231,178.8393097,63.04201508,37.22553253,0.03329271,0.21591014,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.50793457,78.83094788,35.86513138,-34.45004654,-149.7681885,29.73115349,209.9274445,210.7490082,0.32301107,2.24001145,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.28752899,-45.99465561,-13.48614502,-33.30128860,42.67553711,-82.56911469,111.7796478,133.8458405,0.29287013,2.26925850,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-55.21666336,55.44596481,22.31519890,-41.59662247,-143.0862732,20.56032181,138.0789795,162.4569702,0.22929633,1.77792835,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-2.75651789,2.77113795,-34.08423233,-10.49805355,-35.61895370,-16.29378319,80.22258759,25.17338943,0.01462009,0.14629336,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-22.11132240,22.15376663,11.01354504,-19.30030441,-151.9468689,12.92036343,60.21863937,71.95928192,0.04244432,0.28223425,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,68.23416138,-67.66894531,-35.81166458,22.44985771,31.03374100,-136.8283997,183.9609222,168.0499115,0.56521833,3.69249916,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-53.60591507,54.06095886,-9.18701553,-47.10170746,-108.7496948,15.99332714,128.1956940,172.3975983,0.45504886,4.58831024,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-62.19658279,62.92954636,13.49696636,-39.90419388,-130.7182617,24.22036552,150.0145874,180.1771088,0.73296356,6.07432985,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.8568268,-103.5740051,-3.31221819,-5.18825150,58.09522629,-115.6069336,244.1937561,244.4385376,0.28281963,2.90575910,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98399734,30.01955223,-29.37599945,26.62835503,-81.39735413,95.55679321,103.2733612,98.27744293,0.03555450,0.23590931,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,72.56249237,-72.07015991,-42.19453049,33.85766220,26.39449120,-146.4378204,203.0001373,190.0867157,0.49233273,3.21363497,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-71.12382507,71.50249481,-21.74393463,-5.41852188,-106.4284744,49.18291855,179.8671570,171.4299469,0.37866920,3.90029240,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,111.9793396,-110.2663040,-31.84086990,15.87239170,27.50869942,-137.8176575,275.6935730,260.9422913,1.71303284,13.84130573,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,71.81276703,-71.30804443,-57.27827454,46.58560562,4.80551338,-167.4555817,217.5314178,197.2389221,0.50471961,4.06503916,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-23.97931290,24.07740021,46.65404510,-59.52814865,173.3576202,-12.30611324,121.2789154,150.6437531,0.09808890,0.97860759,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,58.94472122,-58.63547516,-8.50506401,-29.96890640,47.94477844,-93.92349243,137.6928711,154.4844818,0.30924731,3.08532333,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96540833,31.32674980,-38.14898300,97.72624969,-76.35157013,108.0064468,119.6441040,0.03459220,0.34879446,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72460270,6.42422295,-83.39888763,83.92092896,42.36340714,37.20640564,0.00261908,0.02470469,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35465789,-2.86800003,70.67315674,-98.20209503,17.15084267,18.15325356,0.00041885,0.00273352,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430595,-7.77888060,5.73253202,-100.2496338,74.76274109,54.04393768,52.59645844,0.00226942,0.02140654,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62639236,-60.53133774,1.24264395,-10.90725994,57.12786102,-112.9529037,144.9231720,147.4534454,0.09505686,0.94820905,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-108.1444397,109.4778214,-15.63319874,1.52893662,-115.8208008,51.17375183,261.1440125,256.4582825,1.33339012,10.78247261,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-108.1444397,109.4778214,-15.63319874,1.52893662,-115.8208008,51.17375183,261.1440125,256.4582825,1.33339012,10.78247261,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,153.9663696,-152.4080658,0.87963271,-3.83924699,46.02844620,-128.1834259,356.5375061,357.1033325,1.55830526,12.52715588,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-143.5873413,144.7721558,-7.94614458,3.38337207,-126.4589081,47.03988647,336.8436584,335.3326721,1.18481505,11.83019924,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-55.23667908,55.37601852,-14.12718773,5.92728281,-108.5957565,62.06315613,137.0840912,133.1006775,0.13933797,1.12660587,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-55.23667908,55.37601852,-14.12718773,5.92728281,-108.5957565,62.06315613,137.0840912,133.1006775,0.13933797,1.12660587,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,44.91043472,-44.81530380,18.16918564,-31.84171104,77.98018646,-87.77465820,115.7837296,132.7987366,0.09512682,0.95514107,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-25.03001022,25.04416084,-4.92780638,-3.95610070,-111.9400406,47.62297058,61.72602081,61.30768204,0.01414901,0.14137369,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64803314,-86.23999786,12.41591072,-17.51199913,64.75400543,-110.2257080,211.6549988,214.8918610,0.40803841,2.70735645,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,10.96430588,-10.96098995,6.25771046,-12.58519459,86.54615021,-74.13176727,30.49542809,40.38182449,0.00331577,0.03315770,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7805328,52.62486267,-51.30265427,57.12437820,-122.6469498,587.7193604,588.2093506,0.21945520,2.35914326,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.22783852,21.28107834,13.59823608,-23.93754578,-154.2602692,9.40211391,59.84536743,76.57244110,0.05324117,0.36199933,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.11757040,-2.10874867,-18.05777168,-1.76605058,-25.08764076,-81.67148590,43.44643021,6.52961540,0.00882174,0.05998107,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83218765,11.34727764,31.49674606,-147.5187683,62.11248398,61.58468246,0.00218529,0.01499354,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.4911270,125.7043228,-2.42031336,-1.92109370,-118.9732590,58.12917709,294.9664001,294.9364319,0.21319297,2.01095915,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,89.42395782,-89.05179596,4.84829855,-22.43712616,62.10810471,-104.6881790,210.0964813,217.6075439,0.37216631,3.51041770,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,21.75892830,-21.64764977,-9.93510723,-19.61328506,31.13060570,-80.71163177,56.11580658,69.28188324,0.11127682,0.59975576,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-11.99012661,12.02731609,-22.43069649,-17.28961563,-59.90230179,1.93502116,60.77745056,49.95256805,0.03718924,0.25366962,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-111.0866165,-19.30581856,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-33.27599716,33.34103012,-37.88908386,27.15769958,-75.61917114,94.44833374,118.3014145,100.0211029,0.06503008,0.50482887,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.44421387,51.69733047,-20.40870857,-13.23688221,-100.9227982,40.92222214,129.7142792,124.1254349,0.25311717,1.96755791,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113831,-69.00907898,-23.97270393,-5.37285519,39.35725403,-110.8873062,177.1505585,165.6378632,1.14205956,7.81184864,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547272,175.0000000,51.63319016,-51.74685287,-138.2185516,41.61275864,435.8972168,436.2766724,0.04527053,0.44666919,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99285352,-3.82799983,66.49839020,-111.4777298,148.7220764,148.9685516,0.05308039,0.36312607,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-110.7745056,63.15304184,61.18325424,59.77690506,0.01570768,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,50.22745895,-125.4953156,74.98722839,74.88665009,0.02467786,0.17050157,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,24.85281181,-121.3155136,18.16865158,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31481361,-10.29217815,8.18086433,-8.92685127,101.7235107,-75.64948273,53.51125336,55.58644485,0.02263483,0.05194796,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,57.54219055,-121.3073196,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-104.0487366,75.92037964,129.1160583,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,58.69274521,-120.1259079,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00147748,-3.13199973,80.40209961,-98.86315155,41.44919968,41.61979675,0.00126053,0.00488245,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.50912762,-8.49123478,-7.87629128,4.34656382,22.43782043,-141.3663940,47.47933197,38.89090347,0.01789240,0.10311672,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.26139832,26.30539894,7.46506357,-8.49605465,-130.6423340,46.79400253,111.7968674,113.3258362,0.04399855,0.25357062,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497389,-1.25299990,68.74444580,-107.1395645,36.26658249,36.54469681,0.00229908,0.01324995,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.12974167,35.21082687,7.87108088,-8.76596832,-127.9357452,49.96279526,147.5872803,148.8731384,0.08108594,0.46731108,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.21082687,35.29218292,8.76596832,-9.13818550,-130.0372772,48.91331482,148.8731384,149.5671997,0.08135471,0.31512499,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277031,-24.61585426,7.18962383,-8.65637016,71.39693451,-105.4075012,61.83760452,62.95699310,0.00691534,0.04883956,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16127777,-134.2836609,17.26269341,22.69990158,29.43596268,0.00440095,0.03085233,1,
