branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90189171,32.87812042,-155.3954468,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98372078,32.96059799,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98610687,-8.90846443,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836266,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83200836,-145.9698792,33.97551346,683.0314941,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974487,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6289673,0.10356810,1.04307878,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344776,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44063711,-6.38379478,11.92369080,-168.0601196,495.1769409,495.1814880,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44093227,-6.39832592,11.93622971,-168.0513458,495.1730957,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65421057,-6.62583780,12.00604820,-167.9853058,495.1928711,495.1953735,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644897,6.76091528,-6.74389172,12.03928185,-167.9555511,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8494568,144.3529663,76.23271179,-74.84033203,162.1687775,-18.94554710,408.6653137,412.8536072,0.50351787,4.96554279,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0587769,145.5710602,76.97693634,-75.49971008,162.1369171,-18.96818161,412.2224426,416.4156494,0.51228338,5.05198622,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8642273,144.3677521,76.20877838,-74.81631470,162.1786499,-18.93576431,408.6699524,412.8568726,0.50352752,4.96563816,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14457703,9.14457703,0.00395817,-0.00312194,-169.9348755,10.06518078,22.95487595,22.95487595,0.00000000,0.00083623,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605988,197.1645050,-7.11033201,6.74389172,-167.8446808,12.04450703,495.2376404,495.2040100,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1606293,197.1606293,-6.87683535,6.62583542,-167.9124451,12.01475620,495.2169495,495.1954041,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58932543,6.39832544,-167.9959106,11.94871140,495.1924744,495.1766663,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635895,197.1674957,-6.75023651,6.38379478,-167.9492340,11.93994904,495.2134399,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31396878,1.31877673,-6.04876709,-19.19530106,-80.15799713,-64.09446716,14.88674927,46.60757446,0.00480795,0.05066905,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.71604919,-47.53138733,-16.00425911,-1.07686591,3.43356204,-154.4104309,121.9138336,114.8826752,0.18465996,1.94422066,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-32.32978439,32.50528717,-3.37175417,-21.35334587,-147.5332031,-8.93774700,78.14079285,93.96825409,0.17550361,1.26185024,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,36.44465637,-36.44009781,-6.51237965,5.73316193,14.16038513,-164.5772400,89.45853424,89.12799072,0.00455481,0.04643380,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-79.47356415,97.01864624,1.99215209,1.60256827,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998779,-49.79722977,-15.30345249,15.13650131,7.44340420,-172.3575134,125.7575607,125.6240082,0.00275788,0.02231379,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998779,-49.79722977,-15.29386520,15.13440418,7.45242691,-172.3552856,125.7514496,125.6225510,0.00275772,0.02331525,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,55.10643768,-54.69190979,-15.50382042,14.17321873,8.83628941,-166.2003174,138.1726227,136.7358246,0.41452640,3.61065483,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,55.10643768,-54.69190979,-15.50382042,14.17321873,8.83628941,-166.2003174,138.1726227,136.7358246,0.41452640,3.61065483,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-11.08044815,11.08673286,-0.15854463,-8.43005848,-154.6304169,-12.95663834,26.74728966,33.65447235,0.00628434,0.05455071,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-31.31169319,31.33634949,-7.21736383,3.30978823,-140.2004700,32.54216385,77.37599945,75.75012970,0.02465528,0.17657261,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,84.02065277,-95.73622894,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.94547272,42.94583130,10.93890190,-10.96448135,-168.7243958,11.24045086,106.9659882,106.9827652,0.00036322,0.00254252,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.46996117,-31.38563919,-14.49195290,-0.07685646,0.83982670,-153.0401764,83.62506866,75.57722473,0.08432410,0.70461941,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-13.51194668,13.54780197,21.56506348,5.49779606,150.0344391,49.54627991,62.02057648,35.23168182,0.03585620,0.26960781,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-13.63389301,13.65403080,-7.61425591,-9.53204918,-123.3589706,-8.09980774,37.62977219,40.09846115,0.02013814,0.15150982,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,12.75108433,-12.69824791,-42.31589890,-16.72854233,-45.26633453,-98.01298523,107.7085800,50.25963974,0.05283595,0.51496178,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,12.75108433,-12.69824791,-42.31589890,-16.72854233,-45.26633453,-98.01298523,107.7085800,50.25963974,0.05283595,0.51496178,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,78.79879761,-77.71028900,-24.60645103,5.70466805,10.62252617,-150.3893433,201.1862793,188.7706451,1.08850622,8.08050156,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,84.77351379,-82.89944458,-31.81721497,-1.16476560,7.39238214,-140.5362244,220.6741486,199.5573578,1.87406600,15.88926506,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-58.61729431,58.72942734,52.02590179,-8.41447926,167.5976868,19.98006821,187.5577087,141.8282928,0.11213790,1.07721293,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-85.82186127,86.66226196,-4.17993975,-28.71536636,-148.0233307,5.44542122,205.6214294,219.3035889,0.84040153,8.19651794,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,150.8094788,-147.4349213,-15.74638081,14.63518143,23.22756004,-147.0101013,362.8600159,356.6176758,3.37456059,24.61651230,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-6.67637062,6.68605995,3.46869421,-15.36298370,-179.3204498,-38.58525085,17.98560143,40.23027039,0.00968927,0.06943367,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-52.05305862,52.30919647,4.94578314,-33.80289078,-157.2940369,-7.20741892,124.9949493,150.5669403,0.25613546,2.46961331,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,54.15596390,-53.83393860,-24.42134857,4.62010574,0.80039781,-157.0094299,143.6980438,129.7365265,0.32202354,2.76807523,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.19842529,-143.4883575,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.19842529,-143.4883575,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-143.4883575,35.19842529,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,139.4202423,-139.0925446,28.00385094,-28.47065544,35.13520813,-143.3589020,341.5933838,343.4192810,0.32770973,3.34412909,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,135.5652313,-135.2618103,27.89726639,-28.36708450,35.40621185,-143.0825043,332.4678345,334.2951965,0.30342478,3.25652432,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,141.9413452,-141.6093292,28.59023476,-29.04919052,35.16624069,-143.3343048,347.8082581,349.6640320,0.33201817,3.40511680,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,53.71902084,-53.63829803,1.46303248,-7.36349392,25.33799934,-147.5179749,129.0874786,130.4161835,0.08072051,0.84370261,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.98936844,-44.90298462,-5.79123926,-3.91019535,16.44289589,-150.0776520,108.9616241,108.4330444,0.08638167,0.91460758,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,133.6253662,-133.2371826,2.81876469,-4.17920256,24.98638916,-152.7200623,321.0558167,321.3935242,0.38817632,3.98494935,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,128.9838867,-128.6221161,3.13351226,-4.49021769,25.16959953,-152.5172577,309.9264221,310.2974854,0.36178258,3.84832883,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,133.5737915,-133.1875305,2.87203550,-4.24246931,25.00969315,-152.6922150,320.9347229,321.2786255,0.38625443,3.98365808,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,177.0563965,-172.9775238,13.92240047,-4.10634375,28.27400208,-143.6214447,426.6238403,429.8277893,4.07886505,34.75698090,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,176.6144562,-174.1216125,21.65513611,-16.58280373,30.76823044,-145.1028900,427.4266052,430.8152771,2.49285412,17.87766075,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,183.0154724,-177.0713348,39.14059830,-18.35411835,35.84965134,-134.6538391,449.5668945,461.9639282,5.94413996,51.76732635,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,136.8531036,-135.0295258,19.23008347,-21.67376518,31.77656174,-140.7935638,331.9673462,338.5565796,1.82357824,15.60850620,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-54.52630615,54.57403183,-26.53999901,23.78526688,-128.9729767,48.21461868,146.6844635,143.4012756,0.04772444,0.49293008,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-123.8533401,123.9861755,18.39683914,-20.24391747,-162.7851868,15.79997158,302.7071228,303.8748169,0.13283952,1.28752148,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-75.60774994,75.66502380,-20.69200134,18.97817039,-140.0290222,38.30389404,188.8218536,187.3865509,0.05727116,0.63840508,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-49.45108795,49.46604156,-15.38384724,14.21242237,-138.0541992,40.52860641,124.7491302,123.8293228,0.01495290,0.16154031,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-53.70519638,53.72195435,-16.58351135,15.36767673,-138.1746521,40.45730209,135.3926239,134.4345551,0.01675222,0.18023074,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,193.5719452,-193.3452454,5.52146387,-4.51954889,25.85739326,-153.7153931,465.1725159,465.2625732,0.22669812,2.44559169,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-204.2344360,204.4758759,-4.60968590,5.68259954,-153.7614899,25.81542969,491.4570007,491.3656006,0.24144742,2.58310413,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-113.9745102,114.0298233,-26.80150032,26.44033813,-142.2688141,37.27812958,281.7002869,281.1805725,0.05531019,0.58955634,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-118.2931519,118.3487091,-27.97833633,27.58443451,-142.1995544,37.34365845,292.4548950,291.9078674,0.05554798,0.60154396,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.1504822,-117.3856964,18.18726921,-21.76754189,32.97455978,-142.3243103,287.1546936,291.1868591,0.76478654,6.36392689,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,0.00000000,-0.00000000,38.65982056,-141.3402405,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3112793,-246.3112793,-168.6371765,11.36289692,2658.231445,2658.231445,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-30.86344528,30.89064598,-7.76635695,0.84560329,-140.3922119,26.51362038,76.73167419,74.34223938,0.02720014,0.29929098,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-155.3862457,156.1765747,-21.83896065,22.23345566,-144.0005493,33.04783630,382.2857056,379.5060730,0.79033691,8.58310509,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.56736755,84.42852783,6.57109547,10.06474304,-152.4044342,33.96854019,203.5827637,207.3808136,0.86116242,7.27976131,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,132.7468109,-131.2888794,2.90108919,-6.41523170,26.73536682,-146.5608215,320.1296082,321.4702148,1.45793402,11.96127605,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,33.94982910,-33.84853363,13.59637070,-24.45070648,52.46712494,-112.5300293,89.44046021,103.4234695,0.10129452,0.82520097,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-101.0179138,101.7276306,-14.61416626,8.49421883,-137.9118958,35.41489410,253.0021210,249.6563416,0.70971113,5.84509277,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35487556,21.35955048,-36.64375687,35.59881592,-89.59059143,89.64715576,103.7255707,101.4177933,0.00467496,0.05192548,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-69.71054077,70.00698090,-5.30247927,-6.58129311,-145.0084839,22.62866402,170.9803162,171.3089142,0.29644191,3.22022700,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-39.67193222,39.76971054,-4.33586597,-5.39146423,-138.7440643,26.13598442,99.13893890,99.47982025,0.09777571,0.80472195,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95882034,19.96378326,-34.69659805,34.19191742,-84.89048767,94.71570587,99.43560791,98.26313019,0.00496219,0.04109311,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,190.7940216,-188.6772614,25.65380287,-17.65343475,42.67667770,-134.5309296,478.2312012,480.9066467,2.11674786,17.38000298,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,115.5028381,-114.1494293,45.24487305,-47.33265686,61.51518250,-113.6311264,314.8035889,325.7680054,1.35341215,9.23418427,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,135.9926453,-135.5992584,31.61587334,-31.67186165,42.54467392,-136.2594604,343.8930359,345.5700989,0.39338803,2.93256688,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,59.62846756,-59.11585236,-25.63857460,4.42045927,5.06179285,-151.8718719,157.0851593,142.1105804,0.51261866,4.37023878,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,77.26483917,-76.27902985,-1.84101164,0.06985813,26.96320915,-145.3406525,187.0467682,183.8228912,0.98580253,8.61288929,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,49.04330444,-48.86174011,-3.17373276,-8.04246521,23.11696434,-142.3250275,118.3438873,119.8446503,0.18156263,1.30138397,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-38.32495880,38.39812469,4.31377983,-11.65724277,-153.2207031,15.51688385,92.36291504,96.19800568,0.07316885,0.54142153,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-36.38961029,36.45093918,-3.26932144,-4.74997520,-140.9273376,25.77696609,87.62415314,88.03335571,0.06132660,0.46775141,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-36.32413483,36.38961411,-11.41559315,3.26932073,-127.8781128,39.07271576,91.71939850,87.62416077,0.06547830,0.49985558,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-23.76051712,23.76325798,-11.60446453,10.96643639,-119.2576141,59.44828796,63.72398376,63.04410172,0.00274129,0.01976276,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,31.13178062,-31.05449104,22.79103661,10.46200848,70.01646423,-163.9064484,93.47181702,78.97015381,0.07729037,0.57087958,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,117.5660095,-114.7865295,-2.40618730,21.35420990,33.53939438,-146.1341248,283.3785400,276.4931946,2.77947903,20.19937325,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,46.57851028,-46.16835785,-28.49438095,2.62437916,2.35303998,-146.0191193,132.2834015,110.7577438,0.41015601,2.95263696,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,22.61847305,-22.53950882,-11.62346077,-14.10986042,10.03604889,-109.2943726,60.90888214,64.00576782,0.07896300,0.56785971,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,182.6849670,-179.1417694,8.93871498,-0.63192475,41.46010590,-133.1582947,440.2458801,441.3658142,3.54319882,25.35369492,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,28.47982025,-28.38450623,-10.05819511,-8.91329193,19.20721436,-122.5270538,72.69998932,71.81769562,0.09531278,0.68367153,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,161.6806793,-159.0919189,-1.11216903,25.47065926,46.24552536,-135.7985382,398.3525391,396.5475464,2.58877659,18.68233681,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,-22.19698334,22.24378777,3.47434926,-12.05891228,-129.1567688,30.46620560,60.61188507,68.45436096,0.04680495,0.33617380,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,70.40405273,-70.04886627,-0.16994029,-4.79780531,56.75473022,-117.1524124,189.2917023,189.9588470,0.35518569,2.51081491,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,186.9925079,-183.0288086,-10.30414295,26.24833298,44.93439865,-131.2682343,500.4012756,497.1332092,3.96370482,28.37219810,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.34075928,-47.34021378,11.55417252,-11.57449150,70.60873413,-109.3634567,131.0183563,131.0339050,0.00054491,0.00408681,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,60.25459290,-59.47225189,-38.91404724,58.29238892,24.03754807,-164.5617981,192.8510132,215.0032654,0.78234321,5.61619425,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88800430,-43.85210419,13.72952461,-15.31440926,65.45977020,-112.3725586,122.8728104,124.4211273,0.03590035,0.25688159,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,233.3020935,-230.8800964,15.69511890,-3.42536354,47.69603729,-131.0616150,616.4266357,616.9785767,2.42199659,17.31637001,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,144.6873474,-143.4071198,13.28539848,-12.28638554,44.67470169,-131.2558899,377.0447083,379.4381104,1.28022873,11.31740379,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,223.2045898,-216.1382446,44.06971741,-9.78685188,41.76262283,-133.5601196,564.6140137,570.3724976,7.06633186,52.67700577,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00770418,0.00023569,-3.03719950,-17.03763008,-118.0060501,-118.2146759,7.22544622,40.83100891,0.00793986,0.05197367,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00768057,0.00028828,-2.98852706,-17.02287483,-118.0041428,-118.2145920,7.10965538,40.79638672,0.00796885,0.05222542,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.09762629,-0.04261947,17.10330009,-7.45731878,100.1779251,-79.94725800,42.57261276,18.91414261,0.05500683,0.46296450,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-87.60497284,87.71343994,-12.39785385,11.73462391,-141.3513184,37.70765305,219.5731049,219.0771942,0.10846522,0.80388552,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37421417,-18.37257385,0.07004177,-0.57457471,30.30606461,-148.0833588,45.48736572,45.50979996,0.00163971,0.01215261,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.34022522,-47.23902893,11.57449150,-15.16984081,70.63660431,-104.5298004,131.0339661,134.1958313,0.10119817,0.71452034,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23904419,-47.23761749,15.16984272,-15.22471714,75.47026062,-104.4578552,134.1958771,134.2500916,0.00142956,0.01057871,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360332,1.59787166,-57.17636108,136.8707428,15.92809486,7.05278444,0.00212831,0.00705361,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81881213,-135.2624512,-63.35223389,0.61414605,7.31691122,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81066680,3.76324725,-53.16137695,127.0169296,15.83839989,15.65317726,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808010,-138.5073242,40.28305054,6.46689034,6.42064285,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18277168,-1.18275833,0.14803526,-0.23356539,29.24712563,-146.7143402,4.79161978,4.84636784,0.00001325,0.00004108,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70813608,-3.70190001,-4.97028017,3.16455150,-31.35145950,161.5878448,24.97615051,19.57714462,0.00623595,0.02022341,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51318789,-6.43993378,-12.29501915,8.30954361,-41.44339752,149.3125610,57.06900787,42.54117203,0.07325416,0.24055731,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74696636,-5.72450256,-8.40206718,6.19602728,-34.09144211,154.6582031,41.19203568,33.97621918,0.02246407,0.07287772,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-50.75966263,-129.2648926,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.44972801,-29.04163361,6.62541103,-10.82762527,33.32352448,-135.1295624,123.8119507,131.5052185,0.40809593,2.22836709,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.03919601,13.05757046,-61.91717911,61.96146774,-77.46138763,102.5232849,269.0112915,268.6684875,0.01837502,0.12676701,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.03676271,6.05022717,53.64701843,-53.63794708,120.8689651,-59.14093399,228.6731720,229.0219421,0.01346435,0.09185681,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.04799271,-29.04128075,10.76899433,-10.82724380,44.70651245,-135.1300049,131.3637695,131.5032501,0.00671121,0.03612211,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02593255,-2.30585766,39.04948807,-138.9904175,34.04208374,34.36793900,0.00126967,0.00677605,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253555,1.68925130,14.79757881,-16.74034882,121.5380707,-59.27816010,60.71117020,69.40335083,0.02671565,0.18884866,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85549474,2.91586328,16.43879700,-19.43410873,124.8139648,-56.90799332,68.82419586,82.91665649,0.06036855,0.42689660,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116987,0.76553559,12.46360207,-15.00157833,118.6712875,-61.95110703,50.27849579,61.24290848,0.02436570,0.17223173,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86849451,0.60686356,-41.53174973,-170.7685242,21.32986259,8.71227360,0.00231524,0.01650293,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548962,2.25466347,-7.59510708,84.16353607,-74.77780914,10.49470997,31.06104279,0.01582230,0.05178141,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60686362,-0.89038944,9.23154736,-131.3427277,8.71227360,9.09702969,0.00029320,0.00216086,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909194,0.05756672,26.81958389,-155.6851959,39.98214340,40.12434006,0.06071478,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924002,-18.76253319,-152.2562103,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,14.23536491,-159.8854523,23.16777420,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484919,-1.03981864,90.40156555,-134.1992035,27.10732651,11.10724735,0.08855633,0.40180609,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.44944000,-29.04799271,6.62563229,-10.76899433,33.32405472,-135.2935486,123.8109970,131.3637695,0.40144712,2.19232631,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91586328,2.93809462,19.43410873,-20.25185394,123.0920715,-57.31442642,82.91665649,87.00102234,0.02223120,0.15706199,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,6.27559900,-136.2913971,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92327881,93.99430084,-3.78476262,4.16157389,-172.2653351,7.64460135,389.3715820,389.3457031,0.07102233,0.52487242,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92238617,93.99428558,-3.86315250,4.23998690,-172.2175751,7.69236898,389.3810730,389.3547363,0.07189188,0.52489740,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9524994,192.1730347,-5.84396124,7.82833624,-172.8290710,7.12563276,795.4879761,795.4655151,0.22052944,2.13660502,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7781067,187.9892120,-6.65961123,8.55273151,-172.5417328,7.41198206,778.3171387,778.2916260,0.21111080,2.04535222,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7781219,187.9892120,-6.53704786,8.43007660,-172.5790863,7.37462759,778.2993164,778.2742310,0.21110123,2.04525971,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7781067,187.9892120,-6.64939499,8.54148388,-172.5448456,7.40855694,778.3156128,778.2899780,0.21110997,2.04534411,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03446198,-104.8131714,10.90244198,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066715,549.5332642,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066715,549.5332642,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766541,6.44666243,549.5379639,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794617,6.47015524,549.5527344,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444305,6.17558193,731.0042725,730.8580322,0.22282290,2.55483246,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452850,6.17508078,731.0462646,730.9008179,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799835,6.55913973,366.1457214,365.9943848,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794342,6.55967903,366.1462402,365.9949036,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600342,6.31371450,548.5022583,548.4679565,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279877,6.17207289,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574675,-0.28142965,-9.37203312,-150.0655518,9.50412178,8.19795036,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36732483,-1.36714280,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88697243,14.91462421,-5.66157246,5.24511576,-143.6415405,34.65605545,76.50061798,75.67327118,0.02765187,0.08562414,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599060,14.93377209,-5.64742231,5.23100138,-143.7133789,34.58484268,76.56190491,75.73736572,0.02778164,0.08566008,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72731781,-42.60688019,-1.86210299,5.07168198,13.20461178,-158.4553528,219.8170471,217.3705750,3.12043715,9.72070789,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72731781,-42.60688019,-1.86210299,5.07168198,13.20461178,-158.4553528,219.8170471,217.3705750,3.12043715,9.72070789,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.12072372,-41.85187149,12.81149578,-12.51757717,44.11996841,-135.0155945,220.2970123,221.3021240,0.26885211,0.98514211,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.06641769,-31.71849823,24.22182465,-24.04426384,64.33661652,-114.5030975,198.5692444,201.6366119,0.34791788,1.19365048,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-247.0787506,249.2576599,50.28786469,-170.6331329,-161.6573792,-9.43190670,259.9666443,335.9916382,2.17890692,39.90373611,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,154.4495239,-154.3828278,-42.97486115,-20.82433319,9.41330814,-146.8056030,178.3211975,173.2313538,0.06670313,1.48525631,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-404.6820068,408.6138611,194.5143585,-144.7565002,-175.1954041,6.00500584,473.2341003,482.0569763,3.93186212,51.20355988,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4193726,-292.4193726,175.7618713,-4.23818874,1473.917847,1473.917847,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4193726,-292.4193726,175.7618713,-4.23818445,1473.917969,1473.917969,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496021,-4.59480715,0.03800103,-0.07297328,33.35322952,-146.2022247,23.89333725,23.89557648,0.00015337,0.00068807,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496021,-4.59480715,0.03800103,-0.07297328,33.35322952,-146.2022247,23.89333725,23.89557648,0.00015337,0.00068807,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.74845314,9.74903297,-0.56221557,0.51514876,-143.8199463,35.88158798,50.77348328,50.75886917,0.00058002,0.00388241,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.92374134,10.92579651,-3.80220675,3.70452356,-127.9292831,51.53993607,60.14281464,59.95167923,0.00205488,0.01548358,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01904516,-0.01779509,1.49834287,-2.37229514,122.1286316,-57.60910034,7.79096365,12.35435009,0.00125007,0.00308262,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01904522,-0.01779516,1.49834287,-2.37229514,122.1286163,-57.60910034,7.79096365,12.35435009,0.00125007,0.00308262,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.78929138,-9.78712654,3.37234735,-3.51183414,51.78846359,-127.4041214,53.79566193,54.06292725,0.00216418,0.01551877,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,-0.00000000,0.00000000,-146.4854584,33.51459503,0.00000002,0.00000002,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01779503,0.00000369,2.37229466,-5.37151384,122.3909683,-57.44001007,12.35434818,28.29233170,0.01779872,0.04413560,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01779501,0.00000371,2.37229466,-5.37151384,122.3909683,-57.44001007,12.35434818,28.29233170,0.01779872,0.04413560,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40954798,-0.40592313,-2.80706167,-0.10366589,-51.89583969,-135.6596222,14.68035412,2.16080737,0.00362488,0.00605624,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37302399,-2.37253547,0.45228079,-0.58856952,40.53766251,-136.3049927,12.48771954,12.63949203,0.00048838,0.00078782,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17259789,-10.16619396,2.98233032,-3.06573725,46.08663559,-133.4282227,54.79864502,54.93681335,0.00640373,0.01032683,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55223942,-12.54562187,3.34810543,-3.43461084,44.61859512,-134.9424438,67.09960175,67.23868561,0.00661643,0.01667210,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253547,-2.37248206,0.58856958,-0.60290790,43.69506454,-135.9772949,12.63949299,12.65765667,0.00005343,0.00008653,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.41898084,-2.41890216,0.67678016,-0.69723529,45.42102814,-134.1278992,12.99577332,13.02486801,0.00007865,0.00012719,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21844506,-2.21811485,0.57152492,-0.67387891,44.23945618,-133.2975464,11.85294819,11.99680424,0.00033021,0.00053247,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000034,-0.00000001,-0.12898919,0.00000000,-60.13378525,-150.1336823,0.66912806,0.00000007,0.00000033,0.00000053,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.80003166,-8.79015255,3.24433899,-3.51318002,49.92119217,-128.4114990,48.44314957,48.98770905,0.00987938,0.02489224,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59871864,-10.58097744,6.99412060,-7.14509201,63.22427750,-116.1036911,65.71453857,66.23114777,0.01774227,0.02861198,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,22.44004250,-22.36066246,-4.40950489,4.06446457,32.91497040,-145.6219940,114.2998123,113.7491226,0.07938156,0.24744207,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-0.74489820,0.74612468,-3.55712175,3.15684414,-57.79540634,120.7403030,18.16407585,16.19372749,0.00122648,0.00382298,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,22.02526093,-21.69513130,-9.25030613,7.96662426,18.61935234,-156.1316681,119.7539291,115.5114136,0.33013102,1.02972543,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,21.34875679,-21.16929436,-4.25586414,3.33661366,33.40607071,-142.7335358,108.9531708,107.6510010,0.17946224,0.55890393,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.98302650,-28.90751076,8.69319725,-8.76350212,62.91970444,-116.5577545,151.9963074,152.4149628,0.07551804,0.21772406,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,19.08168411,-19.07251167,8.11110878,-8.16636848,69.19192505,-110.5971146,104.0548172,104.2184372,0.00917212,0.02779192,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,18.58255005,-18.57413864,8.38924026,-8.44367599,70.46006775,-109.3302841,102.3206177,102.4904327,0.00841290,0.02752275,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,19.08168411,-19.07251167,8.11110878,-8.16636848,69.19192505,-110.5971146,104.0548172,104.2184372,0.00917212,0.02779192,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.82590294,15.84900284,-3.45407057,3.12355804,-120.8399277,57.72638702,81.93285370,81.50820160,0.02310058,0.08290029,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,15.94096851,-15.92801666,8.33578587,-8.64163303,74.24420929,-104.6701660,90.73790741,91.65847015,0.01295147,0.08178444,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,29.61303520,-29.58028984,12.54546165,-12.62540340,69.26397705,-110.2479630,161.6420593,162.2287140,0.03274574,0.21779726,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,29.62638664,-29.61303329,12.50725651,-12.54546356,69.05071259,-110.7360840,161.3878174,161.6420441,0.01335219,0.09176082,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,27.98381424,-27.98381424,11.53346157,-11.53346157,68.56177521,-111.4382858,151.8983154,151.8983154,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90101433,8.90214157,-3.53409195,3.42346811,-112.1427383,67.19797516,48.08129501,47.86554337,0.00112779,0.00746015,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7350006,-164.3905182,12.86955166,-10.58035088,50.62991333,-129.3251953,829.2495117,829.2958984,0.34449536,2.41895652,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60621452,-13.60048771,6.41380644,-6.61235094,71.40151978,-107.7864456,75.48970795,76.00373077,0.00572736,0.03846702,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,20.99792480,-20.87210464,2.07944560,-3.78424907,49.36723709,-123.5607071,104.6283569,106.4553680,0.12582080,0.93123549,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.62821102,13.27816963,18.61184311,-19.70956039,170.3199768,-12.66984367,112.8752136,121.9442749,0.64995897,1.05947828,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.81271172,12.44219589,18.73129082,-19.87888718,168.4001160,-14.49884415,111.1357956,120.4692230,0.62948453,1.02330232,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-53.66011810,53.66392136,-9.47047424,9.47739124,-123.8281174,56.15268707,273.4578247,273.4415894,0.00380006,0.02551467,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-53.23855972,53.24217224,-10.54790974,10.55421066,-122.6305542,57.35138321,272.3737183,272.3566284,0.00360840,0.02380469,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-53.18243408,53.18670273,-9.44619846,9.46024990,-123.7654037,56.21980286,271.0760193,271.0635376,0.00426766,0.02827322,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-80.13484192,80.14514160,-14.16393471,14.21945095,-123.8135986,56.17584229,408.3941650,408.3808289,0.01029203,0.07083336,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90101433,8.90213299,-3.53409171,3.42236614,-112.1427612,67.19181061,48.08124161,47.86352158,0.00111939,0.00745147,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3905487,-164.1733398,10.58032322,-9.93367863,50.67485428,-129.2818451,829.2960815,829.3352051,0.21720350,0.77144688,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,6.48322630,-6.46259356,3.38571143,-4.72141600,71.28637695,-99.81089020,36.26698685,39.95516968,0.02063295,0.06433242,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,36.06246185,-33.06299591,-14.91226292,16.10492706,8.92708588,-162.2590790,195.4758759,182.3590546,2.99946356,7.61923218,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56183100,-2.56163096,0.99019355,-1.06872833,52.52519226,-125.9528961,13.75770950,13.90533543,0.00019997,0.00050478,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,39.12039566,-38.62424088,-13.54979610,13.92206001,10.42039394,-168.4289246,207.1226807,205.6578064,0.49615377,1.25059211,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56107640,-2.55913448,0.21429154,-1.06414366,32.38303375,-129.7281036,12.83685875,13.85965252,0.00194206,0.00491196,1,
