branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11610460,-7.11473608,2.65975595,-2.72806048,48.09412003,-131.4006195,37.94539261,38.07230377,0.00136870,0.00344536,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70848656,-9.67718029,2.01407719,-2.87404776,38.93850708,-135.8589630,49.28219604,50.42261124,0.03130542,0.07657940,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11654139,-7.11516809,2.65779972,-2.72586226,50.00356674,-129.4927216,38.00528336,38.13189697,0.00137301,0.00345620,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,46.96238708,-46.23691559,-10.04724884,10.89199162,15.14248371,-163.7310028,238.7025146,237.6503754,0.72546715,1.80748832,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-0.23586676,0.24883358,-13.26938248,12.59012699,-63.79993057,116.1365738,65.96411896,62.17785263,0.01296682,0.08517861,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,2.32005262,-2.31850863,0.46472856,-1.47795331,38.59577942,-120.1309967,11.68318272,13.59358883,0.00154386,0.00466521,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46197510,-52.30005264,20.24427032,-20.00917244,48.36964035,-131.4729462,277.6565247,277.9499512,0.16192475,0.40032956,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27051544,-52.11781693,16.14027405,-15.92677116,44.42863083,-135.4055939,270.1179810,270.3582764,0.15269560,0.37882295,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05263329,-12.04666328,5.71711540,-6.00718212,52.64593124,-126.0833969,65.86754608,66.58205414,0.00596956,0.04043383,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.86858940,-31.86737061,19.02241516,-19.02119446,58.10185623,-121.8982086,183.2568512,183.2568512,0.00121907,0.00121907,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,43.88834000,-41.41836166,-7.79387665,10.11278725,18.10246658,-156.9390717,220.5276794,216.5606995,2.46997762,6.18452215,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-48.20254135,48.38833237,6.56080914,-6.34088421,-159.5785980,20.13213158,240.6731873,240.8355713,0.18579072,0.46815896,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.43502426,-44.78068161,-8.43846321,9.24022579,13.70797443,-164.4406281,228.7092285,227.2654419,0.65434086,2.31586814,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,12.79662132,-12.68101311,-15.72513866,15.05465031,-24.45528603,157.3269806,101.5820389,97.83554840,0.11560781,0.30408859,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,-0.07577730,0.14174971,-16.93103981,16.35272026,-63.26142502,116.7218246,84.98825836,81.28208160,0.06597243,0.16371399,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,11.63541603,-11.55958462,-24.08555412,23.87896919,-36.99700165,143.4289551,132.9512177,130.9231567,0.07583179,0.24828592,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.03550339,-39.79604340,-11.46603394,11.64176655,10.02341747,-169.0877228,207.0185242,206.0908508,0.23945950,0.84693694,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-0.20461434,0.21744482,-13.19570732,12.51318932,-63.66996002,116.2739410,65.59539795,61.79793167,0.01283049,0.08412736,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-25.55533600,26.43547630,13.97205544,-14.27855968,-165.3047943,11.75436115,149.4500885,153.6781616,0.88014144,1.42222917,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-29.99819756,31.03451157,14.13150406,-14.06783867,-165.0950623,12.39735126,169.6107178,173.0761566,1.03631294,1.68495500,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.45638323,-2.45404458,-3.83079839,2.43975091,-30.29414368,162.3696289,22.83299255,17.31537628,0.00233873,0.01564216,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,35.03598022,-34.80007935,-4.83386469,4.78770304,18.14692307,-160.6312561,176.2897186,175.7725830,0.23590098,0.71265268,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,35.03598022,-34.80007935,-4.83386469,4.78770304,18.14692307,-160.6312561,176.2897186,175.7725830,0.23590098,0.71265268,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,11.69277096,-11.68377399,17.66210938,-17.79177094,83.69666290,-96.02140808,105.9896011,106.7837296,0.00899764,0.06018967,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19536591,-17.07661629,4.34189558,-5.49282694,41.37341690,-133.8350830,88.74259949,90.89839935,0.11875046,0.40067309,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.74505234,-50.58772659,7.33448362,-7.09518194,35.42657852,-144.3124390,256.5562439,256.7227173,0.15732107,0.47483230,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.54696274,47.68301773,1.45529306,-1.28058469,-154.0525360,25.66385269,238.6479797,238.6819458,0.13605574,0.41064849,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.12852859,40.30594254,3.69257140,-3.58598900,-157.2760468,22.11804962,202.2855072,202.4791870,0.17741242,0.53541923,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81160736,-12.79208469,2.32794976,-2.94221807,37.50087357,-139.4800262,65.15633392,65.86674500,0.01952249,0.08900222,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.14935303,31.52479744,14.00992393,-13.88262939,-163.7368622,13.01464176,170.5353546,174.9661255,1.37544501,2.23459649,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-41.80465698,44.38005829,10.03963375,-7.53305387,-156.7222595,18.18836594,218.3802948,222.3677979,2.57540059,6.50669479,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.72846603,25.33026695,14.14026165,-14.40379333,-166.3031769,11.56246567,146.3297272,149.4717865,0.60179883,0.97220379,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.30648804,-39.18777847,27.53816223,-27.25531387,62.28564453,-117.2227936,237.1440277,238.5688019,0.11871176,0.78374416,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.31161880,-57.23376465,39.86773682,-39.51079178,62.09418488,-117.8004227,344.9670105,345.4072876,0.07785597,0.51298434,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48993301,-30.45402145,10.88548088,-10.92143250,46.91803360,-132.8305664,159.9704437,160.2218628,0.03591349,0.11490455,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84348488,-12.61093330,-0.86681771,-3.42173100,23.40942001,-134.7264557,63.60656357,66.09664154,0.23255150,0.65830630,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80631042,-1.80156755,-3.25453925,-0.26313084,-33.69868469,-144.0678558,18.39213181,8.97406483,0.00474284,0.01480421,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93434572,-2.92528725,-2.90218067,0.18493980,-17.41375732,-155.9116821,20.39286423,14.47003746,0.00905830,0.02367495,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-15.97492504,16.00102997,-3.95459986,3.63309574,-138.5781097,40.06285095,81.53430176,81.07666016,0.02610598,0.07910976,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-5.02875042,5.03119898,-0.47425488,0.08022350,-147.2592773,28.18402290,24.97244263,24.86330605,0.00244848,0.00741970,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.42941666,-48.20511627,-5.95570564,7.74424076,12.17509270,-164.8973389,243.3704376,241.6324921,1.22430193,4.33487606,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.73522949,51.73757553,5.52219772,-5.51750135,-167.0472412,12.95283127,254.3307953,254.3307953,0.00234804,0.00469608,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.58360291,-49.81226349,-5.30925131,6.50267982,13.04825211,-165.2232971,248.6143036,247.7337036,0.77133703,2.72943258,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623049,-5.36620522,0.30922171,-0.30917159,22.33802223,-157.6620331,26.27400970,26.27400970,0.00002506,0.00005012,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237074,-5.35234594,0.30848393,-0.30843407,22.33867073,-157.6613922,26.20617104,26.20617104,0.00002493,0.00004986,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.52465916,10.52475739,-1.75961351,1.75981092,-151.4685059,28.53155136,52.15929794,52.15929413,0.00009876,0.00019752,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.83458138,29.16802216,2.87169600,-3.40271664,-166.6474457,10.69416714,141.6426544,142.3547058,0.33344084,0.83041775,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02202415,-10.97965908,-1.07670498,-2.27884579,13.46074200,-147.7681732,54.13285065,55.10278320,0.04236468,0.28479183,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.25231934,-47.37517166,-6.85823536,8.11876297,14.12488365,-163.7195129,240.3480835,238.9361267,0.87714773,3.10465217,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000001,-0.23059410,0.00000000,-70.95921326,-160.9590302,1.12716544,0.00000003,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000088,0.00000001,-0.23059407,-0.00000001,-70.95922089,-46.78767014,1.12716532,0.00000006,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.55456161,-10.52475929,0.92465895,-1.75981116,23.66799736,-151.4685059,51.59874344,52.15930939,0.02980229,0.07444232,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.57293701,-48.09602737,-6.69404125,8.34140110,10.97086239,-166.7448883,243.6167755,242.1271820,1.47691023,3.64224529,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.14385605,-46.66570282,-6.87022114,9.64116573,10.70296574,-165.2660522,241.6633453,238.7550049,2.47815299,6.25065327,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.52349663,-18.39963150,-5.81843758,4.97474241,1.22314250,-175.4882965,94.55716705,92.98457336,0.12386477,0.30653501,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,46.99812698,-45.98807526,-8.79773331,9.92021751,12.49155331,-165.7658539,237.1693573,235.7218628,1.01005125,2.59457707,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,57.22382736,-57.05165100,-6.44436455,6.78856897,19.98172569,-159.7907257,288.5306091,288.3979492,0.17217615,0.57422251,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,5.71538973,-5.71513605,1.24580181,-1.31431949,38.70373535,-140.6259766,29.30918694,29.38608551,0.00025324,0.00170387,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,14.70595264,-14.68957233,-0.53833967,-0.07350675,24.31063652,-152.8785706,73.73307037,73.67595673,0.01638001,0.10947605,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87828445,-41.85929489,4.48153973,-4.45862389,33.10321426,-146.7578888,211.4133911,211.4681244,0.01898766,0.12561063,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488250,0.51488334,-0.16388451,0.16388692,-135.1815796,44.81848907,2.71436191,2.71436191,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.52051467,-0.52050227,-0.56532460,0.30976787,-20.94028282,175.6706696,3.85074091,3.03499174,0.00001239,0.00008294,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,12.56312847,-12.55652142,-0.62381178,0.27169478,23.99214935,-154.2025299,63.08755493,63.01674652,0.00660828,0.04416584,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.86075950,-2.85587740,-8.78425694,8.59587002,-52.32001114,128.0723877,45.06879044,44.14028931,0.00488217,0.01208265,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83053780,-4.81762218,-0.84594077,-1.02038395,9.76076794,-147.9705048,23.89813423,24.06505394,0.01291589,0.03199390,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327267,-3.36191320,0.73154491,-1.11729813,32.29673004,-141.5454559,16.80949211,17.31254959,0.00135917,0.00324094,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.15302277,6.16940165,-6.71085405,6.02780104,-112.8231354,63.92219162,44.36841583,41.84019852,0.01637894,0.04065078,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17835999,-4.16869688,-1.03907478,-0.83648545,5.72883797,-148.6283722,20.98190117,20.76476097,0.00966331,0.02393695,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91101265,-27.91030693,-6.96156979,6.96298122,3.34012365,-176.6599426,139.4457397,139.4457550,0.00070586,0.00141172,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90801811,-27.90801811,-6.97519684,6.98225737,3.30177188,-176.6982880,139.4576111,139.4576263,0.00000000,0.00705979,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.23597908,26.65030289,9.75697136,-10.54252052,179.1875610,-4.23495817,135.7830963,138.9320831,0.41432422,1.02676785,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.35192633,4.35192633,1.52368701,-1.52368701,-179.7088165,0.29124269,22.36710930,22.36710930,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.46426773,-31.45312119,-9.43879128,9.42676353,2.88887739,-177.0348969,159.3485870,159.2849579,0.01114848,0.03362971,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.87874222,-43.00134277,-2.50969625,3.15040827,16.31377602,-161.0455322,213.1977386,212.5601349,0.87740159,2.65229177,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.81975365,-24.80142403,-9.29167843,9.23030281,-0.93690145,179.3004761,128.5575867,128.3589630,0.01832959,0.05570759,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.90042305,-21.88417625,-8.24652672,8.16221046,-1.04638422,179.2599945,113.5178833,113.2906799,0.01624594,0.04915795,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.52261353,-40.04263687,-2.98298478,3.69765639,15.47824001,-159.2736206,201.9396973,200.4400787,1.47997808,4.48046017,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.88399696,-21.86777878,-8.23334217,8.14898872,-1.03033221,179.2763214,113.4207916,113.1937485,0.01621815,0.04912049,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.51118088,-20.50320816,-9.18764496,9.14174557,-4.48012114,175.6835327,109.0261078,108.8870850,0.00797234,0.02434796,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32237288,-1.42729247,18.39736938,-151.4792786,52.41214371,52.88428116,0.06935971,0.18578245,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80319345,-2.07578611,26.82464790,-143.7259064,38.44255447,39.60946274,0.02812095,0.07834518,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.42835236,-39.15337753,-3.28629613,3.38092494,18.38019562,-160.5537872,195.0515137,194.7439117,0.27497524,0.83099341,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.85743713,-76.27110291,-3.63943052,5.03751612,17.07164955,-157.7764740,382.9006042,380.9985352,2.58633113,8.40371799,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,23.39940071,-23.39802551,-13.35816956,13.35609531,-3.71869516,176.2915955,134.3006744,134.2869873,0.00137480,0.00346973,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,52.36066437,-52.17979431,7.39197445,-6.81620693,34.03793335,-145.2863312,263.5776062,264.0005493,0.18087460,1.20372534,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-6.87517691,6.88556290,-4.26123905,2.63632917,-121.7805252,46.95309067,40.52958679,36.75045013,0.01038602,0.06933328,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.73793030,-36.40386963,-4.25650406,4.26242399,17.77266884,-160.6759186,183.2701569,182.6932068,0.33405793,1.00971067,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,17.63370132,-17.51151466,-13.53151512,12.55803108,-11.49124146,171.6240692,110.7885132,106.4061050,0.12218557,0.50852150,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477448,-9.10436153,1.88787115,-1.91552413,39.28136063,-140.5405884,46.65961075,46.68991089,0.00041312,0.00188339,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.16782761,-34.08760834,2.11834669,-2.18817592,31.25138092,-148.0522003,172.0439606,172.1759949,0.08021743,0.34667695,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.07701302,31.12623596,6.38405514,-6.42671347,-163.6271667,16.03458023,159.2558746,159.4496613,0.04922320,0.14877576,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.74983215,-29.71087456,16.45548439,-16.51678848,56.92974472,-122.6546783,170.6587830,171.3466492,0.03895697,0.22068538,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,6.60129642,-6.58327866,26.62519264,-26.72905540,104.0336609,-75.85491180,137.0985260,138.1823883,0.01801805,0.11904292,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.35078239,-21.28980255,23.68229866,-23.84676743,75.54450989,-103.7762375,158.3616638,160.4685364,0.06098188,0.40242508,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,32.58648682,-32.53570938,0.63012421,-0.71420735,29.06621552,-150.1535034,162.8937988,162.9396057,0.05077635,0.35957748,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-32.53589630,32.53590393,-0.71419865,0.71420830,-150.1535034,29.84654999,162.9406128,162.9406128,0.00000964,0.00000964,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96924210,-52.92933655,14.31634140,-21.69504738,43.71339417,-129.0227356,274.7233582,286.7918396,0.03990372,0.11686090,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04848766,-12.04843807,6.02887201,-6.03184891,54.59225845,-125.3951187,67.05766296,67.06508636,0.00004897,0.00035915,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88298416,-35.84999084,15.82849503,-15.82946301,51.38370514,-128.3275299,194.7818909,195.2157135,0.03298927,0.21505140,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45402145,-30.43169975,10.92143154,-10.99335670,47.16948700,-132.4682770,160.2218323,160.5869293,0.02232234,0.14551550,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80156755,-1.80118060,0.26313072,-0.71759385,35.93221283,-130.6225281,8.97406483,9.56010818,0.00038683,0.00120477,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80002904,1.80118060,-1.54307234,0.71759385,-111.6893997,49.37754059,11.70438385,9.56010818,0.00115168,0.00294771,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-8.62435055,8.62742424,-2.15190291,2.00079489,-138.4184265,40.57459259,44.06363678,43.87760925,0.00307381,0.00929161,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,9.52522850,-9.50456142,2.74083328,-3.53258562,43.32234573,-132.0397644,48.94285202,50.26538849,0.02066677,0.06244629,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75321960,-17.73469353,-1.83008945,1.69044340,21.70551109,-157.7015228,88.58789825,88.49697876,0.01852615,0.04581737,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00939941,-17.99042511,1.88150811,-2.01997733,33.56600189,-145.8502502,89.83036041,89.92959595,0.01897282,0.04709481,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24143982,-34.11148834,9.01806736,-9.03618240,42.02422333,-137.4196625,174.8456573,175.2945557,0.12995245,0.33678600,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60962677,-33.48389816,9.07330704,-9.09068680,42.37697220,-137.0672760,171.9014435,172.3535156,0.12572820,0.33190522,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,34.66565704,-34.61290741,-4.65034628,4.64564133,19.95719528,-159.8225403,172.6057281,172.5166779,0.05274907,0.13089985,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,9.80387306,-9.76708889,-3.92153335,2.88739967,5.46811152,-168.6471710,52.13950348,50.31237030,0.03678446,0.09297819,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58097649,-10.58015537,7.27408075,-7.28093290,64.37338257,-115.5965805,66.60792542,66.63200378,0.00082165,0.00133719,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39567852,-7.39239979,3.95147133,-4.36447239,54.54422760,-122.8954849,42.01510239,43.08388138,0.00327931,0.02190410,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,64.08238983,-63.92110443,27.26795959,-26.56228256,50.31989288,-129.4252319,343.8867798,344.5308838,0.16128570,1.04083049,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,51.87261200,-51.77220154,20.53341103,-20.20392990,49.60539246,-130.0929565,277.6777344,278.2530518,0.10041135,0.64453989,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,25.26876068,-25.23545265,-1.74675250,1.30861413,57.35288620,-121.3603592,105.0540771,104.9114532,0.03330750,0.13108924,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08947754,-49.58054352,6.13461018,-9.78926849,68.28969574,-101.8957672,209.3019257,215.1471710,0.50893545,5.10945415,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,39.73785019,-39.23853302,-11.50991249,10.20221138,45.15382385,-130.4505920,171.5899200,168.0086517,0.49931914,1.95113480,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,19.58666611,-19.52700615,-3.51914215,2.08875275,51.42250824,-123.7987823,82.62056732,81.63955688,0.05965927,0.23482661,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.93600655,-18.90838051,-2.49675298,1.77872837,54.79560471,-122.7326965,79.40092468,79.01499939,0.02762636,0.10878552,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-23.36801720,23.60064888,-16.94775009,14.57407475,-80.91655731,93.55413818,120.2395706,112.7000885,0.23263094,0.91518545,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,14.44725418,-14.43650246,-2.65232706,2.15374756,52.55874634,-125.3534698,61.16796112,60.79827499,0.01075053,0.04229347,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-19.38955116,19.40566635,3.89151645,-4.31830931,-124.0615387,54.56496429,80.51287842,80.92234039,0.01611602,0.05906725,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,8.96883106,-8.95644093,7.38195801,-8.37482643,106.6192017,-69.63497925,47.13578415,49.92085266,0.01238978,0.04545983,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-22.47005081,22.63101578,-1.12346697,-2.10685587,-110.0721741,60.12598419,91.08666992,91.42145538,0.16096430,0.63486212,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,4.86414099,-4.85864401,10.45888710,-10.91584873,132.1237488,-46.90909195,46.69958878,48.46482086,0.00549722,0.02160085,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,8.97728729,-8.96883106,6.62457371,-7.38195801,103.4901581,-73.38085938,45.17025375,47.13578415,0.00845621,0.03102703,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98731613,-25.93121910,14.40414333,-14.68284893,96.06412506,-83.25148010,120.2941971,121.1019745,0.05609611,0.12874295,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4059677,-19.54999924,21.55801010,-101.9282379,77.69147491,478.4490356,477.8824768,0.48597068,2.79694414,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61829758,-35.54000092,10.13276386,-10.53999996,82.99059296,-95.97840118,150.7358856,151.5260468,0.07829506,0.28708190,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-57.92901611,58.32003784,0.58285576,-0.46331072,-115.1318665,63.45364761,233.0173798,233.0689545,0.39102131,1.55477536,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,26.84790421,-26.49201202,-6.09613276,1.82110143,43.72302246,-124.4324951,111.7413635,108.3864136,0.35589242,1.36712241,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-91.55680847,83.43709564,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598173,-6.93509436,-158.8217316,31.70293808,16.15038109,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,31.18837166,-31.14683533,-7.39484072,7.07779074,43.17713928,-135.9908752,130.0937805,129.6558990,0.04153369,0.15996735,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-33.74253845,34.05392456,9.65543270,-11.37822342,-137.4475403,38.04010010,142.2090759,145.7256927,0.31138515,1.20410156,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.81934357,-58.18340683,22.00804901,-21.55856895,82.37163544,-96.78606415,255.1655579,256.5665894,0.63592911,1.42897010,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,27.90405464,-27.80078316,-8.02303886,6.96254206,44.99922562,-132.2026520,117.9834900,116.4438934,0.10327262,0.39825872,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,19.74182892,-19.47566414,-11.17879105,5.17459393,27.29097748,-135.2411652,92.09254456,81.22383118,0.26616418,1.02552843,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,-3.79725409,3.81009364,-1.95755827,-6.20546722,-92.44081116,1.18783057,17.16832161,29.35064507,0.01283958,0.04945616,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,5.42436075,-5.36336517,-12.69550610,7.67742491,-0.69886571,-168.0740814,57.03127670,38.07698822,0.06099545,0.24018402,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,28.33897400,-28.07397270,-11.03090477,8.79535961,42.85553741,-131.2296600,126.0181046,121.5310516,0.26500371,1.03640068,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-3.06635594,3.07236648,7.36184883,-8.34542465,179.6975250,-2.80056787,32.34792328,36.15681839,0.00601064,0.02364720,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45740700,-21.18134689,1.43456793,-4.15527821,66.70782471,-104.4694290,88.92232513,90.73928833,0.27606174,0.62286144,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,33.78164291,-33.68505859,-7.19802237,6.61204004,48.37195206,-130.0651093,140.2741852,139.4931183,0.09658557,0.37281582,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-20.51018524,20.58791924,1.73768544,-3.58042502,-124.4423981,49.68551636,83.59459686,84.70862579,0.07773548,0.29963493,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-24.28336334,24.39625931,4.84591770,-6.55803823,-131.7344971,43.47482681,100.3768539,102.3606644,0.11289752,0.43516856,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645126,-15.59852219,6.50280857,-6.85621929,89.83625793,-88.93960571,68.74574280,69.37720490,0.01792856,0.04114691,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752228,-9.57499981,2.84921980,-3.13199973,83.90013123,-94.50087738,40.68596268,41.04207611,0.00252296,0.01055922,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806090,-3.03699994,-0.77821338,-0.62000000,48.44311523,-105.5722656,12.65989971,12.51644707,0.00106104,0.00414787,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-19.13454819,19.22129822,6.87896919,-9.98994160,-136.9630737,33.76577377,82.08158112,88.11683655,0.08675036,0.59434628,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-16.07999992,16.09648705,5.12962389,-6.10075569,-134.5054626,42.05347061,68.04749298,69.48823547,0.01648841,0.11295923,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.66738129,-18.64125252,-1.96372843,1.26132679,56.63623810,-120.9093094,78.09356689,77.80500793,0.02612661,0.10278389,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-38.32802200,38.42692566,1.74194682,-2.15366745,-121.7384644,57.08201599,155.4113312,155.5737610,0.09890321,0.38041824,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,3.65221047,-3.63297677,1.65609610,-7.92794657,84.97896576,-53.75582504,16.05477905,35.32403183,0.01923380,0.07401996,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,25.39768791,-25.30778122,-7.54970694,6.27572298,44.03193665,-132.5565643,106.0779037,104.3703079,0.08990888,0.34797007,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,18.38160896,-18.31700134,-9.25056839,7.51342344,34.65666199,-140.2102051,82.36997986,79.07070923,0.06460846,0.25005111,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97484517,-3.33300018,84.61447906,-92.88670349,30.17317772,30.77819633,0.00017078,0.00657675,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50541687,-29.48480225,3.80740166,-4.22048998,67.33882904,-111.6468048,120.7224045,121.0136261,0.02061489,0.11880690,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,43.04960251,-41.22315216,-13.59236813,11.60795021,35.76701355,-136.5915833,180.7280273,173.6696472,1.82644951,4.14007187,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55968094,-35.09806442,0.18047374,-2.56222439,53.58066177,-119.5752106,142.3588867,143.0276947,0.46161893,1.84647572,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55968094,-35.09806442,0.18047374,-2.56222439,53.58066177,-119.5752106,142.3588867,143.0276947,0.46161893,1.84647572,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24847412,-46.00168228,-1.15825164,0.72582698,51.85524750,-126.4040985,185.2058716,185.0911865,0.24679105,0.96953624,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95310402,-30.72719574,2.92082477,-5.92829800,58.68051147,-113.0820847,124.4658890,127.0646515,0.22590736,1.52090502,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-125.5447922,54.22708130,1027.008545,1027.334351,0.98263866,12.34025383,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,66.01772308,-113.2085953,89.15873718,89.28640747,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,66.01772308,-113.2085953,89.15873718,89.28640747,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,14.98578358,-14.82889843,-11.87640572,6.54664803,21.89260483,-141.4991455,77.29232025,64.77626801,0.15688521,0.63464224,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-35.37703323,35.54682922,4.03067350,-4.95036554,-125.1387558,52.36164474,144.2756805,145.0747070,0.16979462,0.65227437,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,13.79779911,-13.61785793,-11.32386017,3.36902666,20.91409302,-130.9358673,72.15206909,56.02815247,0.17994003,0.72793311,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,68.65078735,-109.7056580,230.6953278,231.6742096,0.26150763,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,1.90955722,-1.89554799,-8.15023804,6.64772844,-16.52393150,166.3656158,33.83719635,27.84378433,0.01400897,0.03156451,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,71.87184143,-107.8719635,200.1632385,200.3217621,0.02674777,0.16634199,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,75.86978149,-103.8333435,152.3989105,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,3.17950654,-3.17731690,-2.51508808,-1.54728615,21.94215965,-93.47629547,16.29169846,14.20168209,0.00218967,0.01507118,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-14.55801010,14.75294399,15.18936729,-17.36797905,-165.9286804,9.48075294,84.55004883,92.41038513,0.19493380,0.44217780,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-24.00000763,24.02775764,-5.07840919,4.64167404,-107.5147781,71.22096252,98.78504944,98.34486389,0.02775013,0.11488552,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,0.83707786,-0.83254522,-4.94275284,3.29387522,-19.91744614,164.7434387,20.18916321,13.65283775,0.00453268,0.01020914,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10620117,-27.92042160,0.64988506,-2.67974830,55.82449722,-118.5589447,113.1035385,113.7659836,0.18578112,0.72696966,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,10.27253914,-10.27007771,-11.93286896,11.87475300,11.17433929,-168.6741638,63.42128754,63.22715759,0.00246142,0.00554598,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19553375,-23.12514877,-12.65647602,11.79849720,27.63077736,-150.1784821,107.3936691,105.2477036,0.07038525,0.27443787,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31719398,-19.30606842,1.45429826,-1.92468798,60.30329132,-118.0572891,78.65693665,78.85408020,0.01112526,0.08645110,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,11.20591736,-11.17462254,-4.67800665,2.05852270,39.66286850,-127.4777145,48.52574921,45.38132477,0.03129589,0.12661573,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510662,-0.43000001,-1.08244252,-107.4717712,64.16577148,44.49667358,44.69199753,0.01710682,0.07014585,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.25513077,-54.53004837,-8.99426651,9.73083782,53.84574509,-120.2419434,231.5541840,227.5516968,1.72508454,6.62399769,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.70494080,-43.41631699,-8.64839554,8.21068478,58.68283463,-119.3572998,183.0241089,181.8166351,0.28862342,1.10823107,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.47296715,4.49009514,-4.10567951,-2.85217977,-73.54586792,31.02876472,24.37421417,21.24897003,0.01712839,0.03859521,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.75719357,9.76370525,5.26681995,-5.69078398,-144.9066010,33.13522720,44.29215622,45.14989090,0.00651122,0.01473592,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.83890736,-1.83468187,5.31299973,-6.07324028,134.8142853,-42.91393661,22.57035065,25.51332474,0.00422571,0.00954086,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.70760822,3.72782040,10.13665771,-11.11608410,173.9859467,-7.73915958,43.40523148,47.30153656,0.02021200,0.04547700,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229021,-5.53040266,-4.06341743,2.53506517,27.64768028,-140.4352112,27.63655090,24.44273758,0.01188726,0.03163546,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.71459961,16.76183701,18.22019958,-18.59898567,-164.2898254,14.95541096,100.3019409,101.7658463,0.04723879,0.10847426,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.79460144,-65.08036804,-1.43248081,1.83072424,61.68226624,-115.0656586,267.4869080,267.1104736,0.71423364,4.11624098,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.36567402,11.44750118,14.61761761,-15.80556011,-168.4120636,9.09272289,74.70246887,79.16740417,0.08182678,0.19171813,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,54.44435883,-53.91257477,14.61251831,-14.56461716,75.61078644,-102.4235611,225.6842346,227.7803192,0.53178740,2.04194593,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,89.59971619,-88.04208374,12.16408348,-7.55349016,68.31826019,-109.7124405,362.0063782,363.3937683,1.55763066,7.70537996,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-14.21328163,14.28618717,-3.01262665,-0.85776031,-105.5740662,57.92527771,59.26073074,57.99209976,0.07290546,0.28014594,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,15.79368973,-15.67718220,-7.30052137,2.84771252,37.65036011,-126.2374954,70.96814728,64.88598633,0.11650844,0.44735089,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.25508118,-64.99766541,1.32549047,-0.99964356,66.54764557,-112.8696060,268.4099426,268.4587097,0.25741300,0.98853910,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,23.66798210,-23.40690994,-19.47049713,16.70794296,30.89938354,-142.7583466,127.8025208,117.3813705,0.26107103,1.38264596,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.24373627,-42.97298050,-12.77167797,12.41649628,52.51387405,-125.7741776,188.1661987,186.5306702,0.27075338,1.04290187,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.12431931,-2.10553122,-10.94573784,10.01354408,-6.36580896,174.6701508,46.16466141,42.21254730,0.01878830,0.04338937,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.55036545,-20.49432182,-2.45491910,1.80573785,65.46515656,-112.3843918,85.51456451,85.18215179,0.05604491,0.12944004,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.61732101,-27.43263817,-4.89668417,3.89936829,61.29746628,-115.8127289,115.4125366,114.4866638,0.18468100,0.42649466,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.91388702,43.64755630,10.58876705,-11.92890549,-121.0995178,53.74312210,180.4129791,184.6878815,0.73366863,2.82033658,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.63946891,3.67402029,-8.80854321,5.68309736,-39.65360260,129.8791962,39.31774902,27.62167740,0.03455122,0.07951488,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402348,-99.05825806,73.68158722,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.69065857,-53.41123199,-11.03817940,11.49619484,52.16002274,-123.1182327,226.8221893,222.9989014,2.27942467,5.14970398,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.19469643,31.24961281,6.05800629,-6.48541975,-127.6190567,51.23552704,126.9566040,127.4674606,0.05491744,0.22198108,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.19469643,31.24961281,6.05800629,-6.48541975,-127.6190567,51.23552704,126.9566040,127.4674606,0.05491744,0.22198108,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.63493919,-31.60997009,-0.24414672,0.03472726,62.75333405,-116.6919632,126.2928238,126.2874527,0.02496695,0.09676973,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.27103043,-42.33757019,-3.51121974,1.01646161,58.32093430,-113.5488739,173.3884277,172.1075897,0.93346137,3.59903121,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.54734802,-18.46257401,-2.66617942,0.15534088,59.64627838,-111.6335754,76.15040588,75.27613831,0.08477393,0.32556447,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88142967,-26.70068169,-4.48050737,2.35694480,59.38567352,-114.6869202,111.1098099,109.6552734,0.18074816,0.69414246,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-103.1831741,75.88300323,73.75219727,73.43077850,0.01262425,0.03505353,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,55.42141342,-54.74644470,-2.00180578,2.24054193,64.18072510,-113.3756866,229.0282288,228.6534119,0.67496860,2.59206796,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-105.2267227,74.46378326,110.0622864,109.9212265,0.01389088,0.03857058,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.78124809,-11.64571190,-12.26101780,5.06527424,15.80357456,-139.5977783,68.90339661,50.75077057,0.13553567,0.52241403,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.71818542,-1.71496761,-5.55409575,1.61328244,-8.97200489,-159.2332764,23.37524033,9.42285156,0.00321792,0.02204312,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.89761162,14.92470646,5.04632139,-6.88316536,-134.8747101,38.42882156,63.24123764,66.26188660,0.02709347,0.18562169,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,4.13736391,-4.08581972,7.33519936,-12.47271252,124.4839859,-44.07991409,33.65474319,53.44768906,0.05154448,0.19819820,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.27103257,2.27192354,-2.56228232,-0.03855079,-67.53480530,62.93669128,13.70238018,9.08048725,0.00089105,0.00610392,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55285645,-20.53800011,-9.14404297,-5.82501030,39.92434311,-99.86520386,89.89643860,85.32690430,0.01485648,0.14013316,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,13.29592323,-13.21923923,-4.98909664,-0.01644604,42.04360199,-116.0199661,56.66380310,52.82745361,0.07668420,0.29637057,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79629493,-2.79244828,-0.93472564,-2.06804657,43.60934448,-81.22260284,11.77543068,13.90516376,0.00384672,0.00899302,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,15.52070522,-15.48297882,-6.57869816,4.98909712,39.12229919,-135.2491608,67.32600403,64.90652466,0.03772772,0.14581104,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.66993904,-31.63493919,-12.16268921,11.92394829,41.95096970,-137.4571533,135.4938507,134.9622803,0.03499906,0.13560829,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15529323,-2.78216195,1.75354147,-49.34262848,119.8093872,12.15471077,8.46606636,0.00054498,0.00213535,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,26.36993027,-25.28545189,82.00914764,-92.51397705,131.4512482,-45.42222595,205.9441986,247.6136169,1.08447659,7.02445126,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-157.6122437,158.0850525,22.71403122,-22.38558006,-128.9243622,50.01529312,380.6936340,381.7015991,0.47280127,3.30960894,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,93.24688721,-91.57718658,-43.84280396,5.03442001,34.09436417,-118.0159988,246.3352051,217.2548676,1.66970432,9.67795563,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,93.24688721,-91.57718658,-43.84280396,5.03442001,34.09436417,-118.0159988,246.3352051,217.2548676,1.66970432,9.67795563,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-25.84920883,25.91203499,-17.73625946,6.11241436,-85.57801819,72.54926300,75.54722595,63.64765549,0.06282451,0.40742996,1,
