branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.20539215,0.20596427,-10.96836281,-6.57825899,-80.02308655,-77.15156555,26.95038033,16.13994789,0.00057211,0.00389259,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-79.79168701,79.90516663,-18.06418228,16.13915062,-101.3039627,76.89600372,194.6591492,193.3536682,0.11347903,0.69879198,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,139.6836700,-139.5367279,5.29822206,-6.48315525,67.30290222,-111.8628082,331.1195679,331.3230286,0.14694427,0.85171956,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,139.6836700,-139.5367279,5.29822206,-6.48315525,67.30290222,-111.8628082,331.1195679,331.3230286,0.14694427,0.85171956,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,55.61683273,-55.47098541,31.00090981,-35.76990509,94.43066406,-81.24468231,150.0865326,157.0482635,0.14584735,0.93865860,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,2.30972767,-2.30755210,4.50976944,-10.02248383,122.8080750,-43.02065277,12.31437016,25.04310799,0.00217557,0.01445278,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-1.81343329,1.81923103,-3.74244976,-21.92274666,-55.92510986,-25.43247986,10.10715008,53.78391647,0.00579774,0.05801037,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-55.39044571,55.58739853,18.79325867,-25.87170982,-137.5925751,34.96939468,141.4434509,149.0146027,0.19695394,1.29522240,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,-1.20508134,1.22644055,-22.24400139,10.54774189,-33.17322922,143.3340759,54.14076996,25.59005356,0.02135919,0.13851878,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.50248718,78.82672882,36.41749191,-34.99497604,-144.9589691,34.54231262,210.3213501,211.1541290,0.32423931,2.24852943,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.78353500,-46.48488617,-13.54948902,-33.18979263,46.50750732,-79.17826080,112.9301300,134.6335907,0.29865116,2.31405187,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-56.42251205,56.65995407,22.49516869,-41.71158218,-139.0771790,24.78827095,140.8354034,164.9085083,0.23743886,1.84106421,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-3.46620893,3.48097897,-33.96403885,-10.61467457,-33.04261398,-9.18398952,80.09340668,25.90081978,0.01476995,0.14779288,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-3.75844884,3.76638913,6.71048307,-15.25107956,179.1976929,-16.30409241,18.72828865,38.40813065,0.00794044,0.05280011,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,56.34793091,-55.94765091,-34.03831863,19.59389877,31.83152390,-134.0059814,157.1011505,139.7297821,0.40028238,2.61499381,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-65.35344696,66.01515198,-6.50854683,-47.65467453,-109.0174408,24.03456497,154.8089142,195.8928375,0.66169590,6.67195606,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-74.12663269,75.14107513,16.77045441,-40.81597519,-127.4528046,30.92840576,179.1423035,206.9504242,1.01444066,8.40703201,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.4249268,-103.1444397,-3.21926808,-5.30484200,61.91566467,-111.7605743,243.1736603,243.4466705,0.28048834,2.88180661,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400116,30.01942635,-29.37599945,26.61725616,-75.55692291,101.3861847,103.0956192,98.09167480,0.03542618,0.23505792,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,60.55172729,-60.18392944,-41.23912048,32.08432007,26.89184570,-145.0957184,177.1580811,162.7597809,0.36779591,2.40073752,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-71.53222656,71.91495514,-21.54666710,-5.57728624,-102.0879898,53.64041901,180.6544342,172.4421387,0.38272622,3.94207978,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,125.5948868,-123.4560699,-30.46047020,17.97427559,30.77173996,-136.0474396,306.0473022,292.6313171,2.13881660,17.28163719,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,90.19155884,-89.48410797,-58.27456284,49.21817780,11.53711796,-161.5367584,254.2895050,236.5438080,0.70744860,5.69782972,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-26.28703690,26.38891983,46.81759644,-59.65349197,179.1335144,-6.83815050,124.1415787,153.0287018,0.10188357,1.01646614,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,61.25242233,-60.91984940,-8.64687920,-29.59333611,51.78498459,-91.30615234,143.0246582,158.8881836,0.33257264,3.31803751,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96538544,31.34904480,-38.17071533,101.4114838,-72.67033386,108.0429459,119.6840668,0.03461557,0.34903005,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72461224,6.42427731,-79.62224579,87.69772339,42.36364365,37.20664978,0.00261912,0.02470499,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35467350,-2.86800003,74.44989777,-94.42547607,17.15093422,18.15335083,0.00041885,0.00273355,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430595,-7.77895021,5.73262358,-96.47284698,78.53958893,54.04427338,52.59678268,0.00226945,0.02140681,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62670517,-60.53139496,1.27598238,-10.91059017,59.74232483,-110.3646317,145.1126556,147.6472473,0.09531001,0.95073432,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-121.2735062,122.9529419,-12.38323212,1.14403224,-115.6331787,52.76935577,291.7181396,288.4106750,1.67943597,13.58077717,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-121.2735062,122.9529419,-12.38323212,1.14403224,-115.6331787,52.76935577,291.7181396,288.4106750,1.67943597,13.58077717,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,163.3474121,-161.5909882,2.66780257,-4.00985765,48.21072769,-126.3423157,378.3929443,379.1441956,1.75641775,14.11977577,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-152.2292938,153.5647430,-8.31132126,5.27895975,-124.6387177,49.24388504,357.6004944,355.8941345,1.33544469,13.33421326,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-65.39013672,65.58182526,-10.90583515,3.14750075,-110.6722183,61.28433609,159.5017853,157.1188354,0.19167835,1.54979968,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-65.39013672,65.58182526,-10.90583515,3.14750075,-110.6722183,61.28433609,159.5017853,157.1188354,0.19167835,1.54979968,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,50.75666809,-50.64309692,17.19548035,-30.64738464,77.25211334,-89.27943420,128.2423859,143.1522217,0.11357069,1.14033067,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-19.20446014,19.21286583,-6.15829897,-2.76558065,-102.5353241,51.24770737,48.84905243,46.97750854,0.00840645,0.08399536,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64879608,-86.24000549,12.43503761,-17.51199913,67.60564423,-107.3833466,211.8526306,215.0885925,0.40879607,2.71238375,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,16.79209709,-16.78654289,5.06338358,-11.35470200,76.31964111,-86.23973083,42.41493225,49.08755112,0.00555333,0.05553330,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7781067,58.96755600,-57.61910629,60.08908081,-119.6847458,590.9218750,591.4685059,0.22187364,2.38514161,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.26195335,21.31531143,13.60700703,-23.94553757,-151.1141357,12.55857372,59.92471313,76.64110565,0.05335806,0.36279407,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.08342028,-2.07463336,-18.04938126,-1.77479911,-22.06868744,-77.94990540,43.41688538,6.48120737,0.00878680,0.05974355,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83220673,11.34729576,34.61784363,-144.3976593,62.11241913,61.58460617,0.00218529,0.01499350,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.0592346,125.2709656,-2.51335549,-1.84183288,-115.1502151,61.94223404,293.9574280,293.9171143,0.21172850,1.99714541,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,96.64418030,-96.21295929,3.62679505,-20.66527939,64.93373108,-102.7471466,226.8865814,233.1063538,0.43122265,4.06746101,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,17.53566360,-17.45979691,-9.36765099,-20.37587166,31.18731308,-70.15511322,46.64066696,63.63243866,0.07586674,0.40890375,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-9.92758179,9.95418549,-22.85385513,-16.94461632,-52.13299179,0.87000459,59.54118729,46.60317612,0.02660395,0.18146685,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-107.4599152,-15.67912483,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-31.80140495,31.86376953,-38.00925827,27.25739479,-70.61972809,99.47542572,116.2638245,97.53356171,0.06236520,0.48414138,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-52.90703201,53.17462158,-20.19454002,-13.33634853,-97.96045685,44.85103226,132.7330627,127.5154648,0.26759166,2.08007240,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15112305,-69.00907898,-23.97314835,-5.37282848,42.47975540,-107.7645569,177.1500549,165.6370239,1.14204955,7.81178093,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9546814,175.0000000,51.97095871,-52.08414841,-135.1974182,44.63406372,436.1242981,436.5060120,0.04531792,0.44713676,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99282837,-3.82799983,69.62113953,-108.3549576,148.7213440,148.9678345,0.05307986,0.36312246,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184687,-105.2420273,68.68550873,61.18326187,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,55.75992966,-119.9628448,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,30.38528252,-115.7830429,18.16864967,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31476784,-10.29214287,8.18004036,-8.92633343,105.6449356,-71.72695923,53.49953079,55.57498932,0.02262521,0.05192587,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,60.39913177,-118.4503708,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-101.1917953,78.77732086,129.1160583,129.0953522,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,61.54969025,-117.2689667,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00144935,-3.13199973,83.65169525,-95.61340332,41.44499207,41.61560059,0.00126027,0.00488146,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.43650818,-8.41885662,-7.85618782,4.32516623,25.37756348,-138.3432312,47.20583344,38.58917236,0.01765131,0.10172726,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.18877792,26.23253822,7.44496059,-8.47731400,-127.5318298,49.89757538,111.4893570,113.0187683,0.04375853,0.25218731,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62498307,-1.25300002,71.85755920,-104.0265121,36.26684189,36.54494858,0.00229911,0.01325014,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.05688477,35.13763428,7.85233068,-8.74913692,-124.8189087,53.07526398,147.2800446,148.5658112,0.08075000,0.46537504,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.13763428,35.21865463,8.74913788,-9.12264252,-126.9248047,52.02363586,148.5658112,149.2600708,0.08102002,0.31382853,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62276459,-24.61585426,7.18851614,-8.65637016,76.24127960,-100.5608521,61.81498718,62.93469620,0.00691035,0.04880435,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000035,-8.16129589,-131.1625214,20.38376427,22.69986916,29.43594742,0.00440094,0.03085226,1,
