branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90189171,32.87812042,-155.3954468,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98372078,32.96059799,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98610687,-8.90846443,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836266,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551727,683.0314941,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356810,1.04307878,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344776,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791229,-197.1674500,6.44063568,-6.38379240,11.92369080,-168.0601196,495.1768799,495.1814270,0.01167410,0.11284962,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684113,-197.1606293,6.44092989,-6.39832401,11.93622971,-168.0513458,495.1730347,495.1765137,0.00778259,0.08560854,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605835,6.65420675,-6.62583494,12.00604725,-167.9853058,495.1928101,495.1953125,0.00778320,0.05837400,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683502,-197.1644592,6.76091385,-6.74388933,12.03928185,-167.9555511,495.2023926,495.2039490,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8495026,144.3530273,76.23271179,-74.84033203,162.1687927,-18.94554329,408.6653748,412.8536987,0.50351804,4.96554518,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0588226,145.5711060,76.97693634,-75.49970245,162.1369324,-18.96817398,412.2225647,416.4157410,0.51228362,5.05198860,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8642731,144.3677979,76.20877075,-74.81630707,162.1786652,-18.93575478,408.6700439,412.8569641,0.50352782,4.96564150,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14461708,9.14461708,0.00395818,-0.00312194,-169.9348755,10.06518078,22.95497704,22.95497704,0.00000000,0.00083624,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605530,197.1644440,-7.11032963,6.74388981,-167.8446808,12.04450703,495.2375793,495.2038574,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87683439,6.62583494,-167.9124451,12.01475620,495.2168579,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606293,197.1606293,-6.58932400,6.39832401,-167.9959106,11.94871235,495.1923218,495.1765137,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635437,197.1674347,-6.75023413,6.38379240,-167.9492340,11.93994904,495.2133179,495.1813660,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31503093,1.31983948,-6.04849958,-19.19556808,-82.60928345,-66.53258514,14.88665962,46.60839844,0.00480862,0.05067607,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.70365143,-47.51908493,-16.00358582,-1.07854152,0.98857343,-156.8498993,121.8848419,114.8530502,0.18456504,1.94322133,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.39253998,33.57906723,-3.29871774,-21.34350967,-150.2164764,-10.51665974,80.67573547,96.13483429,0.18652414,1.34108639,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,37.50658798,-37.50177383,-6.49983740,5.72328901,12.01831627,-166.7530518,91.98046112,91.65962219,0.00481627,0.04909923,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-81.93968201,94.55254364,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79724884,-15.07813644,14.91112709,5.21446991,-174.5859375,125.5986557,125.4669495,0.00275096,0.02225773,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79724884,-15.06857681,14.90905762,5.22349167,-174.5837555,125.5926514,125.4655151,0.00275079,0.02325671,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,54.56985855,-54.16351700,-15.21424389,13.80710030,6.50512981,-168.4767761,136.7369995,135.3193665,0.40634099,3.53935695,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,54.56985855,-54.16351700,-15.21424389,13.80710030,6.50512981,-168.4767761,136.7369995,135.3193665,0.40634099,3.53935695,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-10.00727463,10.01249599,-0.28684661,-8.31097507,-156.2744293,-17.84478188,24.16418266,31.44269943,0.00522234,0.04533205,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-32.37281036,32.39910507,-7.13142014,3.23674893,-143.1173248,29.84693718,79.83498383,78.28421021,0.02629574,0.18832101,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,81.66132355,-98.09555054,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.94601822,42.94638062,10.72120094,-10.74678516,-170.8104553,9.15429306,106.8387985,106.8552475,0.00036235,0.00253647,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47050095,-31.38641357,-14.27421284,-0.29431060,-1.19120157,-155.0033722,83.40778351,75.59336853,0.08408746,0.70264208,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.07427406,19.12595177,22.53428459,4.64952898,156.3600464,39.02639771,71.95122528,47.43587875,0.05167815,0.38857526,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.21203804,19.25218773,-6.76599216,-10.22502518,-135.2362823,-3.51377153,49.08825684,52.50009918,0.04015005,0.30206990,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,23.27609444,-23.16500282,-41.87628174,-16.48912811,-34.81982803,-116.3045959,116.7624664,68.17048645,0.11109201,1.08275032,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,23.27609444,-23.16500282,-41.87628174,-16.48912811,-34.81982803,-116.3045959,116.7624664,68.17048645,0.11109201,1.08275032,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,63.14495850,-62.44865036,-21.46851349,-0.25878400,7.33616018,-148.9624176,162.5419312,151.7731323,0.69631284,5.16906309,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,84.94770813,-83.08036804,-25.99769020,-6.42018175,9.09717846,-138.7003326,216.5047607,203.1357880,1.86733603,15.83220482,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-39.17324829,39.22348022,46.69956207,-3.84991693,158.2428894,21.94672775,146.1357269,94.30522919,0.05023091,0.48252541,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-70.31646729,70.87796021,-8.77729607,-26.76255798,-144.6331482,3.13778615,169.8902588,181.9901886,0.56149441,5.47630978,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,136.7987976,-134.0061493,-6.16654539,1.17913413,25.67073059,-143.6233215,328.3047180,326.6905823,2.79266119,20.37171173,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,0.62523258,-0.62093872,1.68762350,-13.60242558,97.22385406,-65.07448578,4.30638027,32.71347809,0.00429393,0.03077047,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-39.84871292,40.00480652,2.16229105,-31.95018196,-155.5534821,-12.96277905,95.49054718,123.7877884,0.15609537,1.50504422,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,46.76894379,-46.52700424,-23.33289146,2.85748529,-1.41839957,-155.9752808,126.4316177,111.9904480,0.24194193,2.07970357,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.24413681,-143.4426575,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.24413681,-143.4426575,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-143.4426575,35.24413681,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,137.0654907,-136.7477417,28.54507065,-29.11334991,35.58783722,-142.8852386,336.3122559,338.2054138,0.31774345,3.24242759,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,133.2707214,-132.9765167,28.41311073,-28.98174286,35.85883713,-142.6088409,327.3272400,329.2203369,0.29419705,3.15748715,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,139.5435028,-139.2215729,29.14013481,-29.70241547,35.61892319,-142.8606873,342.4311829,344.3551636,0.32192084,3.30156040,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,53.49406052,-53.41399384,1.51785910,-7.42508793,25.44894409,-147.3788452,128.5509644,129.9026642,0.08006613,0.83686280,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,45.17161560,-45.08453369,-5.78984404,-3.90409517,16.51962090,-150.0548401,109.3954163,108.8676224,0.08708281,0.92203134,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,134.2603302,-133.8684692,2.81353283,-4.13604116,25.02415276,-152.6931305,322.5805054,322.9142761,0.39186674,4.02283478,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,129.5969086,-129.2316895,3.13052726,-4.45060301,25.20741272,-152.4903717,311.3984070,311.7655945,0.36522210,3.88491535,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,134.2085419,-133.8186035,2.86708951,-4.19960546,25.04747009,-152.6652679,322.4588013,322.7988586,0.38992661,4.02153111,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,181.5821075,-177.2992249,13.56337547,-2.02865672,28.09545708,-143.9904327,437.3974609,440.1097412,4.28288126,36.49545288,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,182.0615387,-179.4209747,20.60574532,-14.48009872,30.28091621,-145.7017059,440.1261597,443.1482544,2.64057660,18.93705940,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,189.9370117,-183.5955658,37.92536163,-13.78113747,35.11558914,-135.6501312,465.2582092,476.0684204,6.34146547,55.22762680,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,141.1335602,-139.2028503,18.48908615,-20.02620888,31.28713608,-141.4767456,341.9167786,347.9489136,1.93071854,16.52554893,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-52.15988922,52.20467377,-27.14538002,24.36049843,-127.4103088,49.72262573,142.2385406,138.7698059,0.04478332,0.46255225,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-116.2226105,116.3394928,16.81205368,-18.81313896,-162.5808868,15.91035748,283.9326172,285.0802612,0.11689164,1.13294959,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-74.91434479,74.97069550,-20.86170959,19.13768578,-139.7316742,38.58966827,187.3226013,185.8636475,0.05635455,0.62818748,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-48.75775528,48.77235413,-15.55385590,14.37862778,-137.5999908,40.96879959,123.2805786,122.3391113,0.01459901,0.15771717,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-52.97254944,52.98891830,-16.76298332,15.54301262,-137.7330170,40.88573456,133.8386230,132.8585358,0.01636577,0.17607313,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.7269592,-194.4975433,5.53214788,-4.50097322,25.89696884,-153.6783600,467.9465942,468.0360718,0.22940952,2.47484207,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.4515839,205.6959229,-4.58912849,5.69294691,-153.7244415,25.85499191,494.3866577,494.2958679,0.24433525,2.61399913,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-113.2701187,113.3248062,-26.97303963,26.60537720,-142.0629730,37.48176956,280.1473389,279.6213989,0.05470027,0.58305508,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-117.5493851,117.6043015,-28.15898323,27.75833893,-141.9907379,37.55020905,290.8160095,290.2623901,0.05492532,0.59480101,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.1279068,-117.3634186,18.18110275,-21.76387405,33.01940155,-142.2785492,287.0988464,291.1307678,0.76449007,6.36145926,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,180.0000610,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857666,1078.857666,246.3106384,-246.3106384,-168.5910034,11.40904617,2658.230713,2658.230713,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.05610847,31.08364105,-7.75229788,0.83530432,-140.4468994,26.53536034,77.17465210,74.80619049,0.02753190,0.30294141,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-156.5134583,157.3150024,-21.68903923,22.20540237,-144.0380859,33.03039551,384.9598694,382.2108459,0.80154425,8.70481682,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.54549408,84.40621185,6.57095623,10.06108570,-152.3612823,34.01342010,203.5281372,207.3249664,0.86071759,7.27600098,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,134.3205261,-132.8282776,2.76316619,-5.99634504,26.71576500,-146.6572571,323.9187012,325.1654663,1.49226284,12.24291897,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,33.08866501,-32.99091339,13.70586872,-24.59017944,53.25816727,-111.5844650,87.58629608,101.9107361,0.09775477,0.79636437,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-104.4888763,105.2458878,-13.41477585,7.67923832,-138.5966187,34.93120193,261.0237122,258.0655212,0.75701952,6.23471928,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35511971,21.35978699,-36.61025620,35.56512451,-89.49744415,89.73915863,103.6495819,101.3422394,0.00466806,0.05184879,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-70.82810974,71.13416290,-5.04867792,-6.73129797,-145.1648407,22.66668701,173.6512756,174.0793610,0.30605358,3.32463789,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-43.12510681,43.24070740,-3.00292301,-6.59040642,-140.6627350,25.42167664,107.3016129,108.3775330,0.11560317,0.95144695,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95863914,19.96349525,-34.24319839,33.73675537,-84.88172150,94.71594238,98.37982941,97.21033478,0.00485690,0.04022120,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,198.5683899,-196.2961884,21.78994942,-12.54489994,41.61639023,-135.6767120,495.8326416,497.8807068,2.27219081,18.65629768,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,123.1612091,-121.7090607,39.23912048,-40.74931717,58.33852386,-116.8386230,327.1867065,336.3338623,1.45215619,9.90790367,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,141.2919006,-140.8720856,29.54556274,-29.40811539,41.49526978,-137.3405304,355.3667908,356.8790283,0.41981828,3.12959480,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,57.48535538,-57.00940323,-24.93463707,3.43780971,2.37517405,-153.6936035,151.6959076,137.0511475,0.47594863,4.05761528,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,73.84624481,-72.94682312,-0.77212864,-1.69898868,25.22521973,-146.7352448,178.7862701,176.1611176,0.89942163,7.85818481,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,44.50703430,-44.35689926,-2.34924603,-9.08640671,21.43796539,-142.5990295,107.3385468,109.6148071,0.15013824,1.07614386,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-36.22620773,36.29134750,3.32041430,-10.70554829,-154.7262878,13.32188416,87.22938538,90.79659271,0.06514163,0.48202318,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-34.29758072,34.35218811,-4.29058743,-3.75663424,-141.6642914,24.26988983,83.02170563,82.86269379,0.05460423,0.41647843,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-34.23815536,34.29758072,-12.45450211,4.29058695,-128.1128540,38.33576584,87.92054749,83.02170563,0.05942689,0.45365962,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-21.67481041,21.67728233,-12.64293671,12.00534439,-117.8144073,60.87643814,60.58044815,59.79858017,0.00247192,0.01782084,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,38.79779434,-38.67711639,18.89812469,14.45458698,56.77059555,-168.5614166,104.8831024,99.68494415,0.12067857,0.89135206,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,119.7706909,-116.8695602,-3.59260440,23.36673355,30.21248055,-149.4728851,289.2888794,282.2398682,2.90113783,21.08350754,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,23.65085220,-23.55004120,-18.63802338,-9.00488472,-7.43963575,-126.5356903,73.18283081,61.15634155,0.10081028,0.72571445,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,175.3771210,-172.0431519,3.47456789,3.69499469,38.01586914,-136.4927521,427.6153259,427.6081543,3.33396077,23.85647202,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,154.5816956,-152.1592560,-5.44611216,28.45989990,42.71990204,-139.3760834,384.3579102,383.0201111,2.42243791,17.48192596,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-35.61260223,35.66320419,8.93955517,-14.32671356,-137.4480743,34.12817383,92.20075226,96.71842194,0.05060455,0.41625410,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,4.28312159,-4.16337061,35.12591553,-44.37282944,139.6912537,-38.75757599,88.85752869,114.3632965,0.11975088,0.86010367,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,9.13265228,-9.00986958,-40.63071060,28.24397087,-20.68872261,164.8864441,104.5728073,72.74542999,0.12278304,0.88561326,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,43.83059311,-43.64142609,-34.33983994,27.50994492,17.24150276,-155.6232300,144.5381165,132.3789520,0.18916866,1.33723712,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,154.3144684,-151.6151276,-34.62264633,40.86170197,35.62602234,-139.7643738,415.8047180,407.6110535,2.69934201,19.32189178,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33315659,-47.33265305,11.18044472,-11.20283127,68.60916138,-111.3608932,126.2502899,126.2659378,0.00050597,0.00379479,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,55.42198563,-54.93843079,-18.98414230,37.43258667,36.41076279,-156.4408264,152.0724640,168.3288879,0.48355541,3.47129154,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88705444,-43.85231018,13.67425442,-15.32805729,65.57763672,-112.1826553,120.8575439,122.4291000,0.03474544,0.24861772,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,199.9538727,-198.2014313,-13.57830620,20.94836617,40.76557922,-137.7616577,525.1763306,524.0068970,1.75244308,12.52931404,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,151.2103729,-149.8327942,8.69160557,-6.93096304,43.34696579,-132.7011566,391.6381531,393.0495605,1.37757170,12.17792892,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,232.6404572,-225.0635376,40.09097672,-2.12009096,40.64570236,-134.8099518,585.4279175,589.7944946,7.57693052,56.48334122,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02880847,-0.02086688,-3.03656459,-17.03842354,-117.5755692,-118.2521439,7.22419214,40.83285141,0.00794159,0.05198497,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02878440,-0.02081382,-2.98789072,-17.02367020,-117.5671844,-118.2521057,7.10840321,40.79823303,0.00797058,0.05223676,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.13058007,-0.08049238,15.97683620,-6.31217957,100.1071091,-80.27236176,39.70533371,15.97070503,0.05008770,0.42156270,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-91.76863098,91.88677979,-10.68286896,10.08950329,-142.4921570,36.60288620,229.1134033,228.7043915,0.11815204,0.87567902,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37418365,-18.37254524,0.06940996,-0.57457614,30.55314064,-147.8343506,45.46007919,45.48250580,0.00163774,0.01213803,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33265305,-47.23857498,11.20283222,-15.16425610,68.63917542,-106.1622238,126.2659378,129.4985809,0.09407788,0.66424680,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23857498,-47.23723984,15.16425800,-15.22468948,73.83783722,-106.0849609,129.4985809,129.5547638,0.00133127,0.00985139,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360571,1.59787238,-59.61748886,134.4295959,15.92810059,7.05278492,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81881297,-137.7035675,-65.79335785,0.61414587,7.31691265,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81066871,3.76324916,-55.60250854,124.5757980,15.83840370,15.65318012,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808010,-140.9484558,37.84192657,6.46688843,6.42064095,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18170941,-1.18169618,0.14830683,-0.23383710,26.82531357,-149.1330109,4.78751707,4.84238958,0.00001323,0.00004101,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70707130,-3.70083761,-4.97001839,3.16428161,-33.79898453,159.1410065,24.97273636,19.57318878,0.00623388,0.02021669,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51210976,-6.43886471,-12.29480267,8.30929756,-43.88782120,146.8677521,57.06615829,42.53772736,0.07324494,0.24052705,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74589777,-5.72343826,-8.40182114,6.19576550,-36.53664780,152.2129974,41.18876266,33.97253036,0.02245991,0.07286423,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-53.20058060,-131.7058105,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45593834,-29.04768372,6.62621641,-10.82752895,30.88150978,-137.5737000,123.8375397,131.5296173,0.40825719,2.22924781,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.04548264,13.06385803,-61.91664886,61.96094131,-79.90711975,100.0775452,269.0155640,268.6727905,0.01837561,0.12677106,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.04257154,6.05603600,53.64669037,-53.63761902,118.4350586,-61.57484436,228.6753693,229.0241241,0.01346461,0.09185858,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.05404282,-29.04732895,10.76891232,-10.82714558,42.26239014,-137.5741425,131.3881836,131.5276337,0.00671370,0.03613552,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02593470,-2.30585766,36.60943985,-141.4304962,34.04221344,34.36806488,0.00126968,0.00677610,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253543,1.68925071,14.79747295,-16.74022865,119.0980530,-61.71818542,60.71096420,69.40311432,0.02671546,0.18884735,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85549450,2.91586256,16.43867683,-19.43396759,122.3739700,-59.34799957,68.82396698,82.91637421,0.06036813,0.42689362,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116981,0.76553541,12.46351528,-15.00147438,116.2312546,-64.39115143,50.27833176,61.24270248,0.02436554,0.17223059,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86845207,0.60685259,-43.97163391,-173.2082825,21.32978439,8.71229458,0.00231523,0.01650284,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548962,2.25465894,-7.59506226,81.72342682,-77.21793365,10.49473381,31.06097794,0.01582227,0.05178132,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60685247,-0.89038938,6.79177141,-133.7827911,8.71229362,9.09706402,0.00029320,0.00216088,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,24.37866020,-158.1261139,39.98213959,40.12433624,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-21.20345306,-154.6971283,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,11.79444504,-162.3263702,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485109,-1.03981948,87.96044159,-136.6403198,27.10732651,11.10724545,0.08855635,0.40180618,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45565033,-29.05404282,6.62643814,-10.76891136,30.88204193,-137.7376709,123.8365860,131.3881836,0.40160584,2.19319320,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91586256,2.93809366,19.43396568,-20.25170517,120.6520691,-59.75442886,82.91636658,87.00071716,0.02223105,0.15706091,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,3.83468246,-138.7323151,13.48285389,13.41272640,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92769623,93.99872589,-3.78877330,4.16563606,-172.2630005,7.64694166,389.3905029,389.3645935,0.07102924,0.52492338,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92685699,93.99875641,-3.86716604,4.24405241,-172.2152405,7.69470787,389.4002686,389.3738403,0.07189896,0.52494907,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9597168,192.1802521,-5.85187054,7.83641195,-172.8267822,7.12793016,795.5189209,795.4964600,0.22054653,2.13677049,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7852936,187.9964294,-6.66755199,8.56083488,-172.5393982,7.41432762,778.3480225,778.3225098,0.21112756,2.04551482,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7853088,187.9964294,-6.54498577,8.43817616,-172.5767365,7.37697506,778.3302002,778.3051758,0.21111803,2.04542232,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7852936,187.9964294,-6.65733671,8.54958916,-172.5425110,7.41090298,778.3464966,778.3209229,0.21112673,2.04550672,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03446198,-104.8131638,10.90244198,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066906,549.5332642,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066906,549.5332642,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766541,6.44666386,549.5379639,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794617,6.47015667,549.5527344,548.6723633,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444305,6.17558336,731.0042725,730.8580322,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452850,6.17508268,731.0463257,730.9008179,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799835,6.55914211,366.1457520,365.9943542,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794342,6.55968142,366.1462402,365.9949036,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600342,6.31371641,548.5022583,548.4679565,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279877,6.17207527,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574759,-0.28142965,-11.81313038,-152.5066223,9.50412083,8.19794846,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36732483,-1.36714113,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88697243,14.91462421,-5.66174173,5.24528837,-143.5809631,34.71665192,76.50113678,75.67375946,0.02765223,0.08562527,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599060,14.93377209,-5.64759159,5.23117399,-143.6528015,34.64543533,76.56242371,75.73786163,0.02778201,0.08566120,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72731781,-42.60685730,-1.86064017,5.07038069,13.26644707,-158.3935699,219.8174133,217.3719482,3.12046170,9.72078323,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72731781,-42.60685730,-1.86064017,5.07038069,13.26644707,-158.3935699,219.8174133,217.3719482,3.12046170,9.72078323,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.08679962,-41.81824493,12.83719254,-12.54436493,44.22606659,-134.9092255,220.1724243,221.1802063,0.26855204,0.98404253,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.10431290,-31.75593948,24.21561813,-24.03647804,64.35533905,-114.4845123,198.7016144,201.7660980,0.34837335,1.19521308,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-246.9619446,249.1398315,50.28026199,-170.6458740,-161.6179657,-9.40129375,259.8460388,335.8910522,2.17788768,39.88507462,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,154.4037476,-154.3370819,-42.98247910,-20.81779099,9.45153236,-146.7606659,178.2741699,173.1796722,0.06666403,1.48438585,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-404.4317322,408.3604431,194.4934692,-144.7782593,-175.1647491,6.03617430,472.9841003,481.7984924,3.92866468,51.16192245,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4191589,-292.4191589,175.8080139,-4.19205236,1473.917603,1473.917603,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288330,539.4288330,292.4191895,-292.4191895,175.8079987,-4.19205999,1473.917480,1473.917480,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495926,-4.59480524,0.03807545,-0.07297342,30.70788193,-148.8484955,23.91778946,23.92002678,0.00015368,0.00068948,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495926,-4.59480524,0.03807545,-0.07297342,30.70788193,-148.8484955,23.91778946,23.92002678,0.00015368,0.00068948,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.74832726,9.74890804,-0.54816508,0.50120962,-146.5484924,33.15360260,50.82063293,50.80640793,0.00058111,0.00388966,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.92388153,10.92594242,-3.81683517,3.71942806,-130.5073853,48.96336365,60.23012543,60.03852081,0.00206084,0.01552853,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01919262,-0.01792224,1.51291978,-2.38501596,119.4837341,-60.25652313,7.87481117,12.43349743,0.00127038,0.00313270,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01919259,-0.01792221,1.51291978,-2.38501596,119.4837341,-60.25651550,7.87481117,12.43349743,0.00127038,0.00313270,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.78946400,-9.78729248,3.38792610,-3.52704906,49.22314835,-129.9718933,53.87784958,54.14589310,0.00217081,0.01556633,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,0.00000000,-0.00000000,-150.2551727,29.74489021,0.00000002,0.00000002,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01792222,0.00000052,2.38501573,-5.37746096,119.7435455,-60.08787918,12.43349743,28.35453415,0.01792273,0.04444310,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01792222,0.00000051,2.38501573,-5.37746096,119.7435455,-60.08787918,12.43349743,28.35453415,0.01792273,0.04444310,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40954569,-0.40592313,-2.80516505,-0.10366719,-54.39329147,-138.1623535,14.67541504,2.16151357,0.00362256,0.00605237,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37302399,-2.37253523,0.45237964,-0.58857900,38.03699493,-138.8077393,12.49186802,12.64360714,0.00048870,0.00078834,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17269707,-10.16628933,2.98363686,-3.06697559,43.59029388,-135.9249115,54.81881332,54.95698547,0.00640843,0.01033442,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55234337,-12.54572105,3.34958982,-3.43601656,42.12179947,-137.4395447,67.12382507,67.26291656,0.00662121,0.01668413,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253523,-2.37248158,0.58857894,-0.60290790,41.19232178,-138.4802551,12.64360619,12.66176510,0.00005346,0.00008659,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.41904807,-2.41896939,0.67770910,-0.69815075,42.93807983,-136.6112518,13.00162983,13.03074932,0.00007872,0.00012730,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21851230,-2.21818185,0.57244033,-0.67472702,41.75826263,-135.7809296,11.85832310,12.00231457,0.00033052,0.00053296,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000033,-0.00000000,-0.12890489,0.00000000,-62.63668823,-152.6365662,0.66890943,0.00000000,0.00000033,0.00000053,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79998112,-8.79009533,3.24582267,-3.51445484,47.42679977,-130.9071198,48.46123886,49.00582504,0.00988672,0.02491075,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59873104,-10.58097744,6.99434662,-7.14518213,60.72215652,-118.6062622,65.73661041,66.25307465,0.01775411,0.02863106,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-18.96541214,19.02313805,-2.98922968,2.59137464,-121.6106567,56.68338776,97.45089722,97.02550507,0.05772606,0.17993921,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-24.22290230,24.28589630,-1.44114983,1.24494636,-127.1628113,51.91275406,123.1653290,123.0553055,0.06299435,0.19635530,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-42.02298355,43.18832779,-2.97028947,4.43037367,-121.8114243,55.28949356,221.3369904,220.3609161,1.16534448,3.63487458,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-20.03504562,20.19359207,-2.78292108,1.80610490,-123.1659470,52.69981766,102.2236252,101.3846130,0.15854689,0.49376673,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.15849686,-28.08758926,8.62731457,-8.71354961,64.62313843,-114.8361435,147.2722626,147.7014313,0.07090799,0.20443293,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,32.68050385,-32.65676117,7.51657057,-7.52845383,60.43106079,-119.4293976,167.4950409,167.5890656,0.02374166,0.07193825,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,31.96496391,-31.94318771,8.10053253,-8.11201096,61.69867706,-118.1620407,164.7060852,164.8077393,0.02177645,0.07124152,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,32.68050385,-32.65676117,7.51657057,-7.52845383,60.43106079,-119.4293976,167.4950409,167.5890656,0.02374166,0.07193825,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.00885677,15.02951050,-3.42334986,3.08018088,-118.9689560,59.51052856,77.49819183,77.05416107,0.02065586,0.07412701,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.75883293,-16.74493027,8.36880493,-8.67233753,74.49909973,-104.4376450,94.04026031,94.93212891,0.01390224,0.08778826,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.43177414,-30.39777374,12.57866478,-12.65309715,70.07953644,-109.4374237,164.7198181,165.2969208,0.03400034,0.22614184,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.44564056,-30.43177414,12.54275322,-12.57866478,69.86849976,-109.9205246,164.4696503,164.7198181,0.01386625,0.09529359,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,41.58256531,-41.58256531,10.93773651,-10.93773651,62.21526337,-117.7847977,214.7622223,214.7622223,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90097809,8.90209484,-3.53408599,3.42226624,-110.8277359,68.50666046,47.85356522,47.63682556,0.00111709,0.00738933,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7288971,-164.3876953,12.83671856,-10.57183075,51.93404770,-128.0206451,825.2850342,825.3314819,0.34120941,2.39588332,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60610580,-13.60043430,6.41116667,-6.61233950,72.70791626,-106.4722366,75.12660980,75.64300537,0.00567275,0.03810027,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,3.25196004,-3.24898148,-1.34421206,-1.26508009,24.63107491,-111.2470398,17.56121254,17.41487312,0.00297851,0.02204482,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-14.05096817,14.83941936,20.65453148,-21.54313087,171.7051086,-11.04284668,124.7744064,133.8418579,0.78845173,1.28523099,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-13.23547077,14.00092411,20.77449036,-21.71783638,169.9795380,-12.69687843,123.0345078,132.3498688,0.76545328,1.24433577,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-66.20137787,66.20706940,-10.43602562,10.45548439,-123.5634384,56.42076874,334.7471008,334.7324219,0.00569442,0.03823398,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-65.70722198,65.71263123,-11.77082062,11.78882217,-122.3656006,57.61953735,333.4200134,333.4044495,0.00540723,0.03567159,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-65.61350250,65.61988831,-10.41791153,10.44592190,-123.4999161,56.48791122,331.8327026,331.8213806,0.00639515,0.04236786,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-98.86441040,98.87983704,-15.61398220,15.70466423,-123.5470734,56.44424438,499.9301453,499.9180298,0.01542284,0.10614540,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90097809,8.90208626,-3.53408575,3.42115378,-110.8277664,68.50043488,47.85351181,47.63479233,0.00110876,0.00738073,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3876953,-164.1725616,10.57185078,-9.93376255,51.97943497,-127.9768600,825.3314819,825.3707886,0.21513179,0.76408881,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,30.33341217,-30.00257874,2.47198963,-2.81287909,51.74801636,-125.6657562,151.8850708,152.4878693,0.33083186,1.03151608,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,43.47100449,-39.16743088,-15.55528927,20.13278389,12.53947449,-160.1150208,232.3891907,219.7819366,4.30357552,10.93193626,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56190205,-2.56170011,0.99184757,-1.06961918,53.39234161,-125.1008987,13.82749557,13.97456646,0.00020199,0.00050987,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,46.72446442,-46.03295135,-13.69202995,14.56344891,13.68736839,-165.3276062,244.2929840,243.0167999,0.69151235,1.74300766,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108022,-2.55913711,0.21480475,-1.06419098,32.53372574,-129.5878906,12.84056473,13.86351776,0.00194321,0.00491489,1,
