branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.15456773,0.15516512,-11.02047157,-6.52551222,-79.71271515,-77.53898621,27.07717896,16.00713921,0.00059738,0.00406458,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-79.35983276,79.47236633,-18.42577553,16.49538040,-103.4125824,74.78214264,193.8688812,192.5304565,0.11253705,0.69299132,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,139.4085693,-139.2621460,5.51844978,-6.70624542,64.97747040,-114.1868210,330.5082092,330.7198181,0.14640591,0.84859908,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,139.4085693,-139.2621460,5.51844978,-6.70624542,64.97747040,-114.1868210,330.5082092,330.7198181,0.14640591,0.84859908,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,56.04957962,-55.90284348,30.64760017,-35.40940094,91.53477478,-84.13335419,150.6011658,157.4676361,0.14673506,0.94437182,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-0.10181818,0.10578578,7.53396225,-13.01010132,148.1779938,-32.15407944,18.34699249,31.76205444,0.00396760,0.02635760,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-4.29118490,4.30190802,-0.91158974,-24.56312561,-110.6031418,-22.87252808,10.68227291,61.18995285,0.01072359,0.10729687,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-58.31589508,58.53830719,21.33387947,-28.21933937,-141.3968506,31.66653061,150.3329773,158.2397614,0.22240852,1.46261871,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,0.74714667,-0.71991813,-24.33504677,12.71039200,-30.83777809,150.7508087,59.28413773,30.70858955,0.02722850,0.17658252,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.51631927,78.83744812,35.00061417,-33.59682465,-146.6225128,32.87386703,209.3243408,210.1281586,0.32113412,2.22699523,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.78346252,-46.48446274,-13.43856716,-33.28787231,44.20305252,-81.52813721,112.8641357,134.7888794,0.29899886,2.31674623,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-56.45658875,56.69404221,22.43706894,-41.65185928,-141.4442291,22.41329002,140.8657990,164.8934784,0.23745795,1.84121227,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-3.50045633,3.51512575,-33.91003418,-10.66749573,-35.53675842,-11.53228283,79.97557831,26.04314613,0.01466942,0.14678693,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-6.17178535,6.18554068,9.69810104,-18.14709282,179.8524323,-13.98440838,28.06321716,47.04470825,0.01375528,0.09146598,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,56.45618439,-56.04935837,-34.88140869,20.49518776,28.81529045,-137.2205048,158.4898224,140.6940002,0.40682709,2.65774941,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-65.74336243,66.41221619,-6.49827433,-47.57921600,-111.4899368,21.77776909,155.7461090,196.5743256,0.66885364,6.74412918,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-74.29112244,75.31002808,16.81419945,-40.81202698,-129.8877106,28.53989601,179.5720215,207.3403015,1.01890707,8.44404602,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.3416290,-103.0615082,-2.81008196,-5.71536779,59.71234894,-113.9607468,242.9623566,243.3421326,0.28012353,2.87805891,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98399734,30.01969719,-29.37599945,26.64071655,-78.18559265,98.78083038,103.4723053,98.48536682,0.03569839,0.23686409,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,60.66614532,-60.29218292,-42.01995850,32.92741013,23.98927307,-148.1152649,178.6626434,164.0660553,0.37395671,2.44095159,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-70.44300079,70.81686401,-23.18054390,-3.99914074,-103.0879211,52.44216919,179.5379944,169.5704346,0.37385488,3.85070515,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,126.4803772,-124.3122482,-30.34510040,18.09910011,28.34235954,-138.5635071,308.0217590,294.6934509,2.16813207,17.51850700,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,91.38922119,-90.66708374,-58.32859421,49.39075851,9.28592491,-163.8390961,256.7451477,239.1434174,0.72213489,5.81611395,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-26.36839104,26.47041321,46.82331848,-59.65781403,176.7744293,-9.20732403,124.2454147,153.1154175,0.10202278,1.01785493,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,61.33377457,-61.00035858,-8.65181637,-29.57998848,49.35926437,-93.77369690,143.2126312,159.0444183,0.33341169,3.32640862,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96538544,31.34984970,-38.17150116,98.98049164,-75.10146332,108.0442581,119.6855164,0.03461641,0.34903857,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72470379,6.42481518,-82.05055237,85.27096558,42.36594772,37.20906830,0.00261944,0.02470799,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35482907,-2.86800003,72.02256012,-96.85401917,17.15188217,18.15427780,0.00041890,0.00273384,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430786,-7.77964449,5.73353195,-98.89976501,76.11328125,54.04758453,52.60002518,0.00226973,0.02140945,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62672806,-60.53139496,1.27897632,-10.91088963,57.27241516,-112.8368835,145.1296997,147.6646729,0.09533280,0.95096159,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-122.0519180,123.7533798,-12.19448662,1.13896132,-118.2305450,50.24756622,293.5601196,290.3201294,1.70145404,13.75882626,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-122.0519180,123.7533798,-12.19448662,1.13896132,-118.2305450,50.24756622,293.5601196,290.3201294,1.70145404,13.75882626,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,163.9583588,-162.1885529,2.81838846,-4.05092096,45.72503662,-128.8490295,379.8203125,380.5899353,1.76979733,14.22733212,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-152.7909698,154.1365967,-8.36325836,5.43455124,-127.1467438,46.75954437,358.9624329,357.2366943,1.34561741,13.43578529,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-65.84121704,66.03542328,-10.68089199,2.94465947,-113.3892365,58.61714172,160.4945068,158.1990356,0.19420828,1.57025528,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-65.84121704,66.03542328,-10.68089199,2.94465947,-113.3892365,58.61714172,160.4945068,158.1990356,0.19420828,1.57025528,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,51.40626907,-51.29026031,17.22067642,-30.64427376,74.58432007,-92.06232452,129.7498627,144.5107269,0.11600912,1.16481423,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-18.55764389,18.56550026,-6.16684914,-2.75959277,-104.3858566,48.53947067,47.37353897,45.43284607,0.00785704,0.07850577,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64893341,-86.23999786,12.43864918,-17.51199913,65.16319275,-109.8275452,211.8899841,215.1257629,0.40893927,2.71333408,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,17.43926239,-17.43335724,5.06027460,-11.34615135,73.26169586,-89.71061707,43.92001343,50.38945007,0.00590560,0.05905599,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7779388,59.44842529,-58.09787369,57.65907669,-122.1149445,591.1787109,591.7297363,0.22206812,2.38723230,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.26310539,21.31646538,13.60730267,-23.94580460,-153.5635529,10.10951042,59.92738724,76.64342499,0.05336201,0.36282092,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.08226800,-2.07348228,-18.04910088,-1.77509189,-24.52239227,-80.37977600,43.41588974,6.47958326,0.00878563,0.05973560,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83220768,11.34729576,32.16759109,-146.8479156,62.11241531,61.58460617,0.00218529,0.01499350,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-124.9759293,125.1873932,-2.92344904,-1.43391788,-117.3900757,59.70066071,293.7976990,293.7085266,0.21146309,1.99464226,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,96.95789337,-96.52377319,3.74437428,-20.75429344,62.56849670,-105.1546097,227.6325073,233.8843689,0.43411931,4.09478283,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,17.39277077,-17.31795883,-9.34793377,-20.40141869,28.60934258,-72.33213806,46.32334137,63.45996857,0.07481089,0.40321302,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-9.85698509,9.88326454,-22.86808586,-16.93279076,-54.42115784,-1.73441863,59.50539398,46.49377441,0.02628004,0.17925745,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-109.8929901,-18.11218834,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-31.75605202,31.81829834,-37.99244308,27.23970795,-73.02502441,97.06498718,116.1653137,97.42696381,0.06224511,0.48320916,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-52.95203781,53.22010040,-20.20767212,-13.31859779,-100.3948898,42.44807434,132.8454285,127.6087189,0.26806429,2.08374643,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15112305,-69.00907898,-23.97316551,-5.37282658,40.02954483,-110.2147598,177.1500549,165.6369934,1.14204907,7.81177711,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9546814,175.0000000,51.98221970,-52.09539032,-137.6510162,42.18048477,436.1318970,436.5136414,0.04531951,0.44715241,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99282765,-3.82799983,67.17093658,-110.8051605,148.7213287,148.9678040,0.05307984,0.36312234,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-107.8358688,66.09168243,61.18325424,59.77690506,0.01570768,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,53.16609955,-122.5566788,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,27.79144859,-118.3768768,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31478882,-10.29215908,8.18041515,-8.92656898,103.2246475,-74.14774323,53.50486374,55.58020020,0.02262959,0.05193592,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,57.93982315,-120.9096909,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-103.6511078,76.31801605,129.1160583,129.0953522,0.02129329,0.08231629,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,59.09037781,-119.7282715,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00144839,-3.13199973,81.20585632,-98.05924225,41.44485474,41.61545944,0.00126026,0.00488142,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.43401814,-8.41637516,-7.85549736,4.32443190,22.92106056,-140.7968597,47.19646072,38.57882690,0.01764307,0.10167979,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.18628693,26.23003769,7.44427013,-8.47667027,-129.9824524,47.44672012,111.4788132,113.0082321,0.04375031,0.25213993,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62498337,-1.25299990,69.40702820,-106.4770432,36.26684570,36.54496002,0.00229911,0.01325014,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.05438232,35.13512421,7.85168695,-8.74855900,-127.2693100,50.62471390,147.2695007,148.5552673,0.08073849,0.46530870,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.13512421,35.21613312,8.74855900,-9.12210941,-129.3753357,49.57301331,148.5552673,149.2495270,0.08100855,0.31378412,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277794,-24.61585426,7.19147253,-8.65637016,73.79028320,-103.0179901,61.87537003,62.99422455,0.00692366,0.04889837,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16129589,-133.6127625,17.93351173,22.69986534,29.43594551,0.00440094,0.03085226,1,
