branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188599,32.87811661,-155.3954620,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371696,32.96059418,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611069,-8.90846825,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836456,-159.1217041,2844.010254,2844.010254,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597595,13.94995689,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551727,683.0316162,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344668,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48223114,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44058752,-6.38374472,11.92367840,-168.0601349,495.1769104,495.1814575,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44088221,-6.39827633,11.93621635,-168.0513611,495.1730347,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65415955,-6.62578773,12.00603485,-167.9853210,495.1928101,495.1953125,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76086521,-6.74384069,12.03926849,-167.9555664,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8489685,144.3524780,76.23265076,-74.84029388,162.1687164,-18.94561005,408.6641235,412.8524475,0.50351506,4.96551561,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0582886,145.5705566,76.97687531,-75.49967194,162.1368561,-18.96824265,412.2212524,416.4145508,0.51228052,5.05195761,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8637543,144.3672638,76.20870972,-74.81628418,162.1785889,-18.93582726,408.6688232,412.8557739,0.50352472,4.96561098,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14609146,9.14609146,0.00395831,-0.00312180,-169.9348755,10.06518555,22.95867920,22.95867920,0.00000000,0.00083651,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644745,-7.11028194,6.74384165,-167.8446960,12.04449368,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87678623,6.62578630,-167.9124603,12.01474190,495.2168579,495.1952820,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58927631,6.39827633,-167.9959259,11.94869900,495.1924744,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674652,-6.75018597,6.38374472,-167.9492493,11.93993568,495.2133789,495.1814575,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31046116,1.31526697,-6.04965782,-19.19441795,-74.70948792,-58.68946075,14.88706207,46.60486221,0.00480575,0.05064587,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.75699234,-47.57202148,-16.00648689,-1.07133615,8.86122417,-149.0009613,122.0095978,114.9805374,0.18497354,1.94752240,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-28.80064011,28.93599892,-6.33764553,-18.60255051,-135.9139709,-2.96262264,71.08666992,83.12192535,0.13535839,0.97321075,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,32.91477585,-32.91112137,-3.82697105,3.03862500,23.07704926,-155.5013428,80.06990814,79.86297607,0.00365287,0.03723903,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-73.97560883,102.5166092,1.99215209,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80316162,-49.80056763,-8.45774841,8.28945827,20.38565254,-159.4026337,121.9317322,121.8559799,0.00259378,0.02098601,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80302429,-49.80043030,-8.44883728,8.28797913,20.39453316,-159.4010162,121.9281845,121.8550797,0.00259368,0.02192840,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,56.88980865,-56.44610977,-8.87003803,7.66019392,21.18585396,-153.8011780,138.9722595,138.9785461,0.44369340,3.86470819,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,56.88980865,-56.44610977,-8.87003803,7.66019392,21.18585396,-153.8011780,138.9722595,138.9785461,0.44369340,3.86470819,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-14.64672661,14.65729332,0.27113333,-8.82255840,-151.0127411,-1.33570206,35.35842896,41.33848190,0.01056740,0.09172940,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-27.78652000,27.80718231,-10.18766594,6.27565098,-127.9204559,44.39353561,71.49346924,68.71671295,0.02066136,0.14796951,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373370,-2.96183968,89.16318512,-90.59369659,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95736694,42.95771408,6.25061178,-6.27629375,-157.5704346,22.39290428,104.7768021,104.7865982,0.00034848,0.00243936,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47907639,-31.39815712,-9.80218220,-4.74639177,13.41255951,-139.4592590,79.57849884,76.71048737,0.08091898,0.67616600,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,5.52108049,-5.49903965,20.99744415,5.98520994,106.6472626,164.2713776,52.91238785,19.61501503,0.02204058,0.16572623,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,5.41299009,-5.40979528,-8.10173607,-9.09112453,-24.55662346,-88.81076050,23.51438522,25.55566978,0.00319454,0.02403421,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,4.72862816,-4.70805454,-39.60783005,-19.56660461,-51.81277084,-71.64548492,97.21389008,48.30787659,0.02057331,0.20051628,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,4.72862816,-4.70805454,-39.60783005,-19.56660461,-51.81277084,-71.64548492,97.21389008,48.30787659,0.02057331,0.20051628,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,65.88677216,-65.01892853,-40.04514313,18.94608879,0.08844202,-159.9138336,187.9050140,160.7894745,0.86784607,6.44243574,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,94.69101715,-92.36676788,-28.57518578,-0.32779127,14.58675671,-136.4520721,241.0507965,223.5140839,2.32424831,19.70613480,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-84.25421906,84.48719025,52.71532440,-8.21083450,179.8507690,24.80942154,238.5658569,203.3948212,0.23296955,2.23793936,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-106.5062866,107.7981110,-2.54256868,-25.82448196,-146.7488403,11.68682957,255.7289124,266.2710266,1.29182804,12.59932518,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,181.1593933,-176.2617493,-12.13943195,22.35299110,28.05005455,-143.8829041,435.8274841,429.9411316,4.89765120,35.72704697,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-16.49686432,16.52315712,3.55072570,-15.27864456,-161.7866516,-12.93091297,40.43363571,54.12410736,0.02629368,0.18842152,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-67.99039459,68.40322876,4.66010857,-31.92803574,-153.5607758,2.13578248,163.2950592,182.5227356,0.41283363,3.98046923,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,64.11243439,-63.67134857,-23.26929283,4.52985191,6.55330944,-154.2414093,164.9862671,153.5189972,0.44108102,3.79147863,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.57939911,-142.1073914,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.57939911,-142.1073914,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.1073914,36.57939911,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,144.3947144,-144.0442505,27.99077988,-28.22529030,36.12958145,-142.4120636,353.3104858,355.0681458,0.35045132,3.57619643,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,140.4071808,-140.0826874,27.90767288,-28.15128326,36.40065384,-142.1357117,343.8728943,345.6336060,0.32448107,3.48251247,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,147.0063019,-146.6512299,28.57938194,-28.80180740,36.16051102,-142.3873444,359.7383423,361.5249329,0.35505873,3.64141607,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,53.06485367,-52.98604965,1.54574966,-7.46617556,26.82743454,-145.9441071,127.5223160,128.8952332,0.07880473,0.82367855,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.04488373,-43.96208572,-5.88848543,-3.85170126,17.54402733,-148.6907043,106.7425156,106.1577835,0.08279758,0.87665933,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.5606842,-132.1788025,2.13667893,-3.56272674,26.08235550,-151.6047974,318.4682617,318.7456055,0.38187292,3.92023993,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.9582748,-127.6023636,2.47156429,-3.89163756,26.26546478,-151.4018860,307.4287109,307.7409668,0.35590777,3.78583789,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.5097961,-132.1298218,2.18972540,-3.62574935,26.10564041,-151.5769196,318.3481750,318.6317444,0.37998223,3.91896915,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,172.8498840,-168.9977112,7.32340670,0.39018840,27.58500481,-144.0354919,415.5789795,416.8773804,3.85217786,32.82532501,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,172.7436523,-170.3898315,12.53221035,-8.52402115,29.30833817,-146.4139404,416.0418396,417.9656372,2.35383463,16.88067245,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,178.5379333,-173.0435944,27.64297104,-11.24687481,33.96011734,-136.0128021,433.9799500,442.7312927,5.49434280,47.85005951,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,133.9573517,-132.2403870,12.04511261,-15.50618362,30.29699135,-141.9781799,323.0801392,327.6592407,1.71696639,14.69598579,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-61.93709564,61.99601746,-26.13351059,23.49468231,-130.6219788,46.79055405,162.6160126,159.7020721,0.05892474,0.60861427,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-137.6813049,137.8448944,18.88786697,-20.43634033,-160.6542664,18.06840897,336.0192566,337.0902100,0.16358066,1.58547401,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-78.21820068,78.27918243,-20.52116585,18.84871483,-139.2640686,39.11620712,194.7908478,193.4104004,0.06098148,0.67976427,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-52.06205750,52.07847977,-15.22495556,14.06935120,-137.6637878,40.97713089,130.6611328,129.7922211,0.01641586,0.17734507,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.46409225,56.48244095,-16.41551781,15.21686363,-137.7542877,40.93243790,141.6437531,140.7374115,0.01834751,0.19739395,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.1158447,-193.8879547,4.31813860,-3.30347037,26.85210991,-152.7217255,466.4052734,466.4733887,0.22789045,2.45845461,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-204.8066864,205.0493927,-3.32469535,4.41107988,-152.7678223,26.81013680,492.7361145,492.6676025,0.24271736,2.59669018,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.6311264,116.6888809,-26.61576843,26.28059006,-141.2858429,38.27011108,287.8272400,287.3219299,0.05774754,0.61553621,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-121.0979004,121.1559296,-27.78491974,27.41797638,-141.2232361,38.32920456,298.9222717,298.3905640,0.05803729,0.62850136,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,117.0352020,-116.2847748,17.97286606,-21.67389107,34.30836105,-140.9456940,284.4284668,288.4675903,0.75042832,6.24444914,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,-0.00000000,0.00000000,-67.38015747,112.6199036,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.858765,1078.858765,246.2891083,-246.2891083,-167.2817993,12.71826267,2658.221680,2658.221680,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.47631264,31.50449371,-7.40542173,0.49369597,-139.9095612,27.20001411,77.94839478,75.79470825,0.02818117,0.31008556,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-153.0164795,153.7806702,-20.49191666,20.59632874,-143.0634766,33.93063354,375.8645020,373.2290649,0.76418960,8.29914379,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.48846436,83.32769012,6.47848606,9.97134113,-151.1376953,35.32018280,200.8999329,204.6611176,0.83922517,7.09431696,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,128.9444275,-127.5719376,0.89731067,-5.14022017,27.25000572,-145.8321228,310.8406372,311.7399597,1.37247360,11.26013660,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,30.25791359,-30.16800308,15.27591038,-26.25349236,58.64784241,-106.2468033,82.76089478,98.95871735,0.08990955,0.73245275,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-98.69203186,99.35941315,-9.98441696,3.44158340,-139.2242584,33.84439850,244.7540894,242.7473145,0.66737670,5.49643230,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36215210,21.36661720,-35.61185455,34.56103516,-89.09732819,90.10441589,101.3963776,99.10277557,0.00446567,0.04960081,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-67.36058044,67.63686371,-4.21452093,-7.92315102,-144.5593414,22.62761116,164.7931824,165.7968292,0.27628434,3.00125694,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-37.35809708,37.44533539,0.07870682,-10.01587391,-144.0239258,20.02407265,92.15354919,95.64003754,0.08723578,0.71797520,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95786285,19.96266556,-34.27770615,33.76398468,-84.11287689,95.48031616,97.84284210,96.66576385,0.00480333,0.03977758,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,184.4949188,-182.5666504,16.32575989,-10.05001259,41.15373230,-135.8812714,456.8824768,458.5908203,1.92825937,15.83237839,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,109.3617783,-108.2489395,32.32854462,-36.42440033,57.43618774,-116.9719238,286.0252075,295.0039062,1.11284661,7.59283066,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,132.2597046,-131.8993378,23.91448402,-24.25265503,40.97137451,-137.7589111,329.2816162,330.6152039,0.36036706,2.68640709,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,77.04731750,-76.21296692,-7.23732424,30.99445915,28.56093597,-162.9049225,188.8061371,203.3344727,0.83434844,7.11308813,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,78.76105499,-77.72198486,-1.26135945,0.14721751,33.00967026,-139.5695801,192.1844025,188.9703674,1.03907049,9.07828903,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,64.59432220,-64.27062988,4.02521944,-14.08294487,35.51040649,-133.7135925,156.3436432,160.5265808,0.32369053,2.32011223,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-19.46329689,19.51242256,20.85138702,-27.95982933,172.7397919,-15.86400127,69.92440033,84.26367950,0.04912418,0.36350018,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-17.56002045,17.58934021,13.35530758,-21.28801918,-177.1260834,-10.72287941,53.78565598,67.69577026,0.02931886,0.22362135,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-17.54085159,17.56004906,5.07629013,-13.35531139,-155.6109161,2.87400770,44.40394211,53.78571701,0.01919734,0.14655080,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-4.97984743,4.98005676,4.88109970,-5.52545357,176.1127930,-7.44236946,16.95408630,18.08808899,0.00020929,0.00150886,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,69.17371368,-68.10073090,-8.51278305,14.77856350,33.52324295,-145.8190765,169.4548798,165.0250854,1.07297921,7.79768848,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,65.01831055,-64.31360626,-18.94600296,-5.56579399,20.08616257,-134.2129211,160.7880096,153.6947632,0.70469689,5.07298231,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,40.76359940,-40.49640274,-3.42733645,-20.97243690,36.03497314,-109.2764816,97.39533234,110.3563690,0.26719490,1.92152286,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,133.7271118,-131.8234100,-3.72694874,0.30817166,41.74824905,-130.9054108,323.7236633,323.1102905,1.90370023,13.62210846,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,133.6848450,-131.5488739,0.90030360,-4.72542810,43.73051071,-128.0096741,323.5030823,324.5259399,2.13596416,15.32111168,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,114.3639526,-113.0689163,-2.04837322,17.09885597,48.20247269,-134.6952209,280.3598938,279.4443054,1.29505074,9.34594917,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-143.6159821,144.3374329,2.48603487,-2.55965328,-128.6931305,48.91716003,355.6418762,355.9012451,0.72143745,5.93427563,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,45.57083893,-45.32647705,31.68531036,-40.32139587,87.10945892,-84.83964539,137.4253693,153.5629578,0.24436153,1.75511217,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,75.85018921,-75.24678040,-30.38769913,21.26181984,30.46621895,-140.3862305,202.3134613,191.5781403,0.60340905,4.35228777,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,2.52416515,-2.47509480,-31.51554680,23.47606277,-32.08215332,149.5233765,81.02375793,59.75445557,0.04907034,0.34687921,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,130.7718048,-128.8844757,-31.83782196,31.89278793,33.84534836,-140.5601807,348.5253296,340.2553406,1.88733470,13.50954342,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.32698059,-47.32648849,11.03845692,-11.06162930,66.46752930,-113.5016937,124.5404892,124.5561371,0.00049236,0.00369270,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,74.00839996,-73.34030914,-12.69786167,32.94076157,43.60304260,-147.6720123,192.4331970,202.1556244,0.66809070,4.79601145,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.87982941,-43.84615326,13.59574318,-15.31609917,64.74353027,-112.9457703,118.9560776,120.5474854,0.03367244,0.24093997,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,175.9704285,-174.6501465,-14.11637974,18.24145126,39.84424210,-138.4343109,455.9796753,454.7170105,1.32026935,9.43943214,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,140.6518860,-139.4919128,6.16484261,-6.61400843,42.77828217,-132.8547058,359.4443970,360.7028809,1.15997577,10.25435066,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,216.7149048,-210.2858734,30.59561539,-1.55437446,39.85826492,-135.1458588,539.5533447,543.1688843,6.42901945,47.92606354,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01592001,-0.00795625,-3.02691984,-17.04867172,-117.4350357,-117.8267975,7.20085955,40.85679626,0.00796375,0.05213005,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01605314,-0.00806038,-2.97824955,-17.03391457,-117.4275513,-117.8272552,7.08508062,40.82216263,0.00799276,0.05238212,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.04623380,-0.01171849,11.95732117,-2.20905256,101.2465363,-78.93495178,29.54704285,5.53970718,0.03451532,0.29049787,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-84.82572174,84.92475128,-6.34307766,5.59133911,-143.9011688,35.10089874,209.7000122,209.4433441,0.09903193,0.73397106,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37376785,-18.37214851,0.06373143,-0.57459909,31.53278542,-146.8372803,45.21618271,45.23853302,0.00162021,0.01200810,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.32630920,-47.23472214,11.06164169,-15.16178513,66.49842834,-108.1622925,124.5556946,127.8139877,0.09158665,0.64665729,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23450470,-47.23320770,15.16177368,-15.22431374,71.83782959,-108.0829315,127.8134537,127.8703613,0.00129686,0.00959678,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89359641,1.59786832,-51.76140976,142.2857208,15.92807961,7.05277777,0.00212831,0.00705360,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81880891,-129.8475189,-57.93729782,0.61414653,7.31690407,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152600,-1.00144815,-3.81065989,3.76324010,-47.74641800,132.4319000,15.83838749,15.65316296,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759267,1.51760232,-0.53379488,0.49808019,-133.0924072,45.69797897,6.46689653,6.42064905,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18627965,-1.18626630,0.14713825,-0.23266801,34.59851456,-141.3733521,4.80517149,4.85951185,0.00001332,0.00004131,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.71165276,-3.70541000,-4.97114515,3.16544127,-25.91542435,167.0216217,24.98743057,19.59021187,0.00624279,0.02024559,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51674938,-6.44346476,-12.29573154,8.31035995,-36.01756668,154.7396393,57.07843399,42.55255508,0.07328462,0.24065731,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.75049686,-5.72801924,-8.40288353,6.19688988,-28.66303825,160.0865479,41.20285034,33.98840332,0.02247782,0.07292233,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891938,-45.34541321,-123.8506317,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.42922211,-29.02142143,6.65099621,-10.85447311,38.79372406,-129.6589661,123.7529831,131.4720917,0.40780121,2.22675776,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.01760197,13.03598881,-61.93861389,61.98299026,-72.02729034,107.9574127,269.0968018,268.7540283,0.01838671,0.12684767,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.01793432,6.03138351,53.61475372,-53.60577774,126.2638931,-53.74598312,228.5413818,228.8901520,0.01344885,0.09175105,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.02777481,-29.02106857,10.79583359,-10.85408974,50.17712784,-129.6594086,131.3302307,131.4701233,0.00670781,0.03610379,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596593,-2.30585766,44.46068954,-133.5794525,34.04405212,34.36988831,0.00126982,0.00677683,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253221,1.68924522,14.79595566,-16.73850441,126.9497528,-53.86655807,60.70804214,69.39971924,0.02671287,0.18882902,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548878,2.91585088,16.43695450,-19.43192291,130.2260284,-51.49611282,68.82061005,82.91223907,0.06036216,0.42685145,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116904,0.76553231,12.46227074,-14.99995613,124.0826569,-56.53980255,50.27598953,61.23977280,0.02436324,0.17221433,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86783934,0.60669279,-36.11795044,-165.3531647,21.32864571,8.71257687,0.00231506,0.01650164,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131227,-1.34549034,2.25459504,-7.59443045,89.57376099,-69.36768341,10.49506855,31.06011963,0.01582186,0.05177997,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60669273,-0.89038938,14.64690495,-125.9316940,8.71257687,9.09754848,0.00029324,0.00216112,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,32.23382950,-150.2709503,39.98214340,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924115,-13.34828568,-146.8419647,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,19.64961243,-154.4712067,23.16777611,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484013,-1.03981900,95.81647491,-128.7842560,27.10731697,11.10725784,0.08855625,0.40180576,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.42893219,-29.02777481,6.65121746,-10.79583359,38.79425049,-129.8229370,123.7520218,131.3302307,0.40115583,2.19073558,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585064,2.93807960,19.43192101,-20.24957275,128.5039520,-51.90258408,82.91223145,86.99635315,0.02222882,0.15704516,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,11.68984795,-130.8771362,13.48285389,13.41272545,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92498779,93.99601746,-3.79333830,4.17017269,-172.2601318,7.64980078,389.3800659,389.3541260,0.07102543,0.52489525,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92412567,93.99601746,-3.87172842,4.24858570,-172.2123718,7.69756794,389.3897095,389.3632507,0.07189506,0.52492064,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9553223,192.1758575,-5.86108780,7.84553719,-172.8239746,7.13073301,795.5018311,795.4793701,0.22053710,2.13667917,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808990,187.9920197,-6.67673874,8.56993294,-172.5365295,7.41718912,778.3312378,778.3057861,0.21111846,2.04542661,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7809143,187.9920197,-6.55417347,8.44727516,-172.5738678,7.37983561,778.3133545,778.2882690,0.21110889,2.04533386,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7808990,187.9920197,-6.66652393,8.55868721,-172.5396423,7.41376495,778.3297119,778.3040771,0.21111760,2.04541826,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03448486,-104.8131485,10.90244198,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44068432,549.5332642,548.6185303,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44068432,549.5332642,548.6185303,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766388,6.44668007,549.5379639,548.6221924,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794312,6.47017288,549.5527344,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444153,6.17559862,731.0041504,730.8580322,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452698,6.17509794,731.0462646,730.9008789,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799683,6.55915737,366.1456909,365.9943542,0.05589008,0.64311868,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794189,6.55969715,366.1461792,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600189,6.31373262,548.5023193,548.4678345,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279724,6.17209053,365.4631042,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574472,-0.28142962,-3.95720887,-144.6507721,9.50412369,8.19795609,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,-0.00000000,-0.30940786,0.00000000,-91.36731720,178.6329346,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88698101,14.91462708,-5.65894175,5.24242258,-142.2748718,36.02237320,76.49272156,75.66568756,0.02764624,0.08560672,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599632,14.93377209,-5.64478922,5.22830582,-142.3467102,35.95115280,76.55401611,75.72978210,0.02777599,0.08564264,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60725021,-1.88489032,5.09194756,14.55162716,-157.1072693,219.8115234,217.3491821,3.12004900,9.71949863,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60725021,-1.88489032,5.09194756,14.55162716,-157.1072693,219.8115234,217.3491821,3.12004900,9.71949863,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.18490601,-41.91537476,12.81689835,-12.52073479,45.47583389,-133.6605835,220.5746765,221.5788574,0.26952758,0.98761719,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.00750351,-31.65968323,24.30173683,-24.12488365,65.85694122,-112.9845886,198.5356903,201.6136932,0.34781981,1.19331408,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-237.3918762,239.4826202,49.05245209,-171.0477295,-160.6759644,-9.23846340,249.9026794,327.3247986,2.09073186,38.28892899,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,148.4204712,-148.3588409,-43.21129608,-20.71087646,10.06498432,-145.2269135,171.9325104,166.5626526,0.06162579,1.37220109,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-390.7655334,394.5201721,193.0677948,-145.6573029,-174.6669312,6.56181431,459.2696838,467.6173706,3.75463772,48.89561844,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4291382,539.4291382,292.4119568,-292.4119568,177.1167297,-2.88333488,1473.909790,1473.909790,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4292603,539.4292603,292.4119568,-292.4119568,177.1167297,-2.88333058,1473.910034,1473.910034,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59490395,-4.59475040,0.03800892,-0.07297846,41.04197693,-138.5135040,23.89394379,23.89618111,0.00015337,0.00068811,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59490395,-4.59475040,0.03800892,-0.07297846,41.04197693,-138.5135040,23.89394379,23.89618111,0.00015337,0.00068811,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76718950,-7.76659632,-6.11582804,6.06884480,2.35139084,-177.4159698,51.40628052,51.24277878,0.00059285,0.00396829,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43915176,28.45166588,1.75140047,-1.77022588,-142.9560852,36.81700516,148.1614227,148.1977692,0.01251367,0.09429090,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99007988,-17.87760162,-4.21170759,3.61291504,27.41191864,-149.9161987,96.05705261,95.08510590,0.11247718,0.27736413,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99007988,-17.87760162,-4.21170712,3.61291504,27.41191864,-149.9161987,96.05705261,95.08510590,0.11247718,0.27736413,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22972298,-28.21359253,-2.39392567,2.35462475,35.50521851,-144.1824646,147.2563629,147.1888428,0.01612915,0.11565782,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000103,0.00000103,0.00000001,-0.00000001,-138.9610748,41.03898239,0.00000538,0.00000538,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87753868,-17.49985123,-3.61290359,1.51895487,30.08385086,-140.3079224,95.08476257,92.81407166,0.37768629,0.93655086,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87753868,-17.49985123,-3.61290359,1.51895487,30.08385086,-140.3079224,95.08476257,92.81407166,0.37768629,0.93655086,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40948367,-0.40591750,-2.75887585,-0.10370007,-46.13100052,-130.0306854,14.55435371,2.17893910,0.00356619,0.00595818,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37301612,-2.37251925,0.45479351,-0.58880973,46.21869659,-130.6767120,12.59430218,12.74520302,0.00049668,0.00080121,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17514610,-10.16862106,3.01562548,-3.09729028,51.87773132,-127.6460648,55.31754684,55.45588684,0.00652545,0.01052312,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55489731,-12.54815769,3.38591981,-3.47041678,50.39804840,-129.1709290,67.72249603,67.86180115,0.00673974,0.01698282,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37252092,-2.37246656,0.58880967,-0.60290873,49.32333755,-130.3544312,12.74521065,12.76322842,0.00005432,0.00008798,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42071629,-2.42063594,0.70034051,-0.72045285,51.54938889,-128.0095520,13.14675426,13.17649174,0.00008049,0.00013016,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22017884,-2.21984100,0.59474260,-0.69538450,50.41228485,-127.1798477,11.99157524,12.13886166,0.00033804,0.00054509,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,-0.00000010,0.00000042,-0.12684718,-0.00000005,-54.50970078,28.35920715,0.66354889,0.00000221,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79876995,-8.78870010,3.28209257,-3.54561400,55.76146317,-122.6029053,48.90857697,49.45357895,0.01006922,0.02537058,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59908199,-10.58103371,6.99987507,-7.14737844,68.86827850,-110.4710617,66.28243256,66.79494476,0.01804794,0.02910492,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-4.68290234,4.68940067,-4.89910460,4.31770897,-86.19139099,90.06688690,33.68527985,31.59245872,0.00649833,0.02025610,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-14.73883820,14.76216793,-3.36098552,3.02453828,-119.6381302,58.84378815,75.13794708,74.70825958,0.02332900,0.07271721,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-19.14740181,19.42216492,-9.68367481,8.26001358,-103.8784943,70.55556488,109.7566376,104.9027252,0.27476215,0.85702205,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.70108318,5.71859455,-4.50896215,3.04063034,-94.22979736,75.13030243,36.02437973,31.89058685,0.01751168,0.05453708,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.44020081,-28.37025452,8.57864571,-8.67682552,63.91561508,-115.5307388,146.2683258,146.6983185,0.06994626,0.20166022,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,27.91783524,-27.90058899,7.91389370,-7.94809103,62.86684418,-116.9689941,142.7286682,142.8449249,0.01724405,0.05225022,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.27393723,-27.25812149,8.38755131,-8.42111778,64.13458252,-115.7017670,140.3513641,140.4750214,0.01581668,0.05174417,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,27.91783524,-27.90058899,7.91389370,-7.94809103,62.86684418,-116.9689941,142.7286682,142.8449249,0.01724405,0.05225022,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.29282379,15.31357002,-3.42139149,3.06530428,-119.6747360,58.78271866,77.66583252,77.22393799,0.02074604,0.07445063,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.47215271,-16.45904350,8.35302162,-8.67396832,74.39537048,-104.4962158,91.28870392,92.20643616,0.01310793,0.08277243,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.14204407,-30.10964775,12.52574730,-12.62028694,69.74436951,-109.7535248,160.7811432,161.3703613,0.03239896,0.21549077,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.15537262,-30.14216042,12.48121738,-12.52574062,69.52487183,-110.2557831,160.5265198,160.7816772,0.01321024,0.09078526,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,36.81795120,-36.81795120,11.33141136,-11.33141136,64.14707947,-115.8529816,189.4774475,189.4774475,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90051651,8.90159988,-3.53396845,3.41820168,-111.2664032,68.04707336,47.12097549,46.90098190,0.00108299,0.00716380,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7005768,-164.3698273,12.73236084,-10.54510498,51.46087646,-128.4923706,812.5218506,812.5687256,0.33073777,2.32235408,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60527897,-13.59978008,6.40227413,-6.61209202,72.24075317,-106.9135132,73.95870972,74.48283386,0.00549890,0.03693261,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.47111225,-8.45147514,-0.62157696,-1.95422912,41.87618256,-119.9400635,41.62581635,42.66669846,0.01963793,0.14534590,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-11.45254421,12.11165237,20.00618362,-21.17029953,166.8293762,-15.85252762,113.3861923,123.0643539,0.65910727,1.07439053,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-10.64094734,11.28311825,20.12946129,-21.33841896,164.9024658,-17.66621590,111.9925232,121.9185715,0.64217061,1.04392517,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.95109940,62.95609283,-9.83096695,9.84511662,-124.0836105,55.89924240,313.3875732,313.3728638,0.00499089,0.03351028,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.48332977,62.48806763,-11.10039902,11.11344147,-122.8859940,57.09786987,312.1459045,312.1302185,0.00473920,0.03126460,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.39220047,62.39780045,-9.81419277,9.83651924,-124.0204163,55.96637344,310.6589050,310.6475525,0.00560504,0.03713340,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-94.01039886,94.02391052,-14.70773983,14.78482437,-124.0679703,55.92260361,468.0290833,468.0168762,0.01351731,0.09303092,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90051651,8.90159130,-3.53396797,3.41705465,-111.2664261,68.04065704,47.12091446,46.89892197,0.00107492,0.00715545,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3676453,-164.1591187,10.54611111,-9.93545532,51.50808334,-128.4468231,812.5582275,812.5982056,0.20852466,0.74062210,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,20.63059616,-20.47810936,3.63645554,-4.58745718,56.06937027,-120.1082458,102.6625519,104.0427399,0.15248826,0.47545022,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,38.09175110,-34.68390274,-16.98982620,19.12847710,9.02688408,-162.8043976,208.4568939,194.1109619,3.40784836,8.65661049,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56174684,-2.56154752,0.98941594,-1.06830859,54.18281937,-124.2881470,13.72510433,13.87299347,0.00019903,0.00050242,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,41.21469116,-40.65527725,-15.47217369,16.00070763,10.50698948,-168.4182892,219.9418640,218.3613281,0.55941325,1.41004217,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56104255,-2.55910325,0.21315706,-1.06403685,33.79082489,-128.2970581,12.82857132,13.85101986,0.00193947,0.00490543,1,
