branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11603403,-7.11466742,2.65932775,-2.72772217,49.52421951,-129.9698944,37.92170334,38.04867554,0.00136700,0.00344107,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70834446,-9.67708015,2.01130462,-2.87248564,40.35634613,-134.4343567,49.24971008,50.38986588,0.03126430,0.07647882,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11646175,-7.11509228,2.65682507,-2.72509384,51.55572510,-127.9391327,37.95114517,38.07789230,0.00136911,0.00344639,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,49.13390732,-48.33204651,-11.78233433,12.81552315,15.16686535,-163.7672882,250.9893341,249.8136292,0.80185944,1.99781847,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-0.70224524,0.71366477,-12.46509743,11.77507114,-64.57270050,115.2166290,62.01784897,58.23586273,0.01141948,0.07501418,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,1.75088918,-1.74980950,0.65852576,-1.67357063,49.29670715,-107.5332260,9.23462868,11.96844482,0.00107983,0.00326300,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46053314,-52.29866409,20.25407791,-20.01918411,49.79564285,-130.0468903,277.6097717,277.9033508,0.16187033,0.40019503,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.26914978,-52.11650085,16.15335464,-15.94004154,45.85829544,-133.9759064,270.0746155,270.3151245,0.15264668,0.37870157,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05255508,-12.04658699,5.71660233,-6.00682497,54.06023788,-124.6685104,65.85245514,66.56707001,0.00596685,0.04041547,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.15764618,-31.15648079,18.65164948,-18.65048218,59.59062576,-120.4094315,179.2672577,179.2672577,0.00116657,0.00116657,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,42.49813080,-40.15130997,-9.83998966,11.80854797,16.55960464,-158.3844757,215.4968262,210.5709534,2.34681940,5.87614918,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-46.81461334,46.99200821,8.60794830,-8.40977955,-160.8227386,18.88304520,235.1433411,235.3625336,0.17739676,0.44700769,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.53776169,-44.88016510,-8.62817192,9.43996048,14.92710400,-163.2265472,229.2898254,227.8178864,0.65759766,2.32739472,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,13.14605618,-13.02487087,-16.06303787,15.40621948,-22.88249969,158.8639984,103.9555206,100.2142487,0.12118456,0.31875739,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,0.26936546,-0.20069303,-17.27303505,16.70062065,-60.69429016,119.3403168,86.67327118,82.96537781,0.06867242,0.17041418,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,11.28483295,-11.20488644,-25.05408287,24.86026382,-37.10052490,143.2912292,136.4966583,134.4411621,0.07994606,0.26175672,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.13607025,-39.89513016,-11.66134739,11.84158325,11.23429298,-167.8800964,207.6629028,206.7223053,0.24094094,0.85217667,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-0.67189795,0.68318868,-12.39249516,11.69927406,-64.45166779,115.3435745,61.64943314,57.85595322,0.01129077,0.07403167,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.38650322,25.22599983,15.43610287,-15.86087608,-167.9595795,9.09814262,145.6249542,150.4215698,0.83949733,1.35655189,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-28.78928757,29.78024483,15.71600246,-15.76320934,-167.3722534,10.11119175,165.5741425,169.5306091,0.99095905,1.61121356,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.09882927,-2.09691525,-3.62693548,2.23235703,-31.51048470,161.7837677,21.01864052,15.32278919,0.00191403,0.01280163,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,34.71286011,-34.48146057,-4.73604488,4.67602348,19.61868095,-159.1471710,174.5985413,174.0877533,0.23139790,0.69904894,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,34.71286011,-34.48146057,-4.73604488,4.67602348,19.61868095,-159.1471710,174.5985413,174.0877533,0.23139790,0.69904894,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.04420853,-12.03508854,17.60439682,-17.73330688,84.19732666,-95.51615143,106.7138062,107.5000000,0.00911987,0.06100738,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19520187,-17.07649803,4.34073544,-5.49235630,42.74333191,-132.4633636,88.72531891,90.88117218,0.11870468,0.40051857,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.85687637,-50.69895935,7.30144453,-7.06042337,36.74569321,-142.9937286,257.0428162,257.2082520,0.15791754,0.47663260,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.76187897,47.89913177,1.54239190,-1.36414027,-152.7732544,26.94433784,239.6978912,239.7337952,0.13725652,0.41427273,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.34280014,40.52210999,3.78180671,-3.66965127,-155.9961853,23.40110207,203.3621521,203.5593719,0.17930821,0.54114056,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81154156,-12.79202557,2.32766700,-2.94220638,38.87311935,-138.1067200,65.14469910,65.85518646,0.01951557,0.08897065,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-28.93523788,30.24647141,15.56194305,-15.58966923,-165.9933777,10.73672009,166.1364136,171.2055511,1.31123221,2.13027430,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-40.54296112,42.99145889,11.75986958,-9.61586094,-158.1710968,16.64057922,212.3937988,217.3748169,2.44849777,6.18607759,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-23.56643295,24.14114380,15.60278130,-15.94922066,-169.0424194,8.82755947,142.7566376,146.3108978,0.57471132,0.92844415,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.52279282,-39.40317154,27.56823349,-27.27956200,63.54613495,-115.9633636,238.0573273,239.4780884,0.11962317,0.78976136,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.29418564,-57.21630859,39.93022156,-39.57322693,63.52322769,-116.3714371,345.0034180,345.4443665,0.07787255,0.51309365,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48977852,-30.45388222,10.88418484,-10.92024708,48.29475021,-131.4537506,159.9354248,160.1868744,0.03589780,0.11485434,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84332466,-12.61087799,-0.86936224,-3.42154908,24.77685547,-133.3494720,63.59384155,66.08182526,0.23244533,0.65800577,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80632377,-1.80158055,-3.25611019,-0.26298213,-32.33144760,-142.6938477,18.39525604,8.97220802,0.00474320,0.01480534,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93430781,-2.92525077,-2.90373659,0.18538581,-16.05069351,-154.5417786,20.39404106,14.46706390,0.00905703,0.02367162,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-16.54098701,16.56872559,-3.75770783,3.44099092,-138.2939301,40.38169861,84.02068329,83.59945679,0.02773933,0.08405934,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-5.59741640,5.60044003,-0.27851984,-0.11392990,-148.4088593,27.48388100,27.70221519,27.67304611,0.00302395,0.00916358,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.53823090,-48.30809402,-6.12617970,7.93404150,13.40897083,-163.6710510,243.9682007,242.1886902,1.23013914,4.35554361,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.84433365,51.84668732,5.69271183,-5.68799400,-165.8075562,14.19250298,254.9181671,254.9181519,0.00235890,0.00471779,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.69210052,-49.91720200,-5.47976065,6.68514681,14.28361225,-163.9922180,249.1981354,248.2932892,0.77489597,2.74202609,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36619520,-5.36617041,0.30913040,-0.30908030,23.75026321,-156.2498016,26.27046204,26.27046204,0.00002505,0.00005010,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35233593,-5.35231113,0.30839258,-0.30834275,23.75091171,-156.2491608,26.20262718,26.20262718,0.00002492,0.00004985,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.62684917,10.62694931,-1.69986808,1.70006883,-150.4587708,29.54130173,52.59840012,52.59840012,0.00010043,0.00020085,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.94954300,29.28589821,3.00226855,-3.52627563,-165.4676056,11.88643837,142.2480927,142.9858398,0.33635259,0.83766931,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02195168,-10.97959805,-1.07773411,-2.27883387,14.86859989,-146.3553619,54.12608337,55.09530258,0.04235301,0.28471342,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.35700989,-47.47580338,-7.04066753,8.31410217,15.35185051,-162.4978790,240.9178925,239.4736481,0.88120711,3.11902022,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000090,-0.00000002,-0.23065293,-0.00000005,-69.54602051,-89.40185547,1.12730908,0.00000024,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000090,-0.00000002,-0.23065293,-0.00000005,-69.54602051,-89.39566803,1.12730908,0.00000024,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.65727806,-10.62695122,0.86600351,-1.70006609,24.71535492,-150.4587708,52.06721115,52.59841156,0.03032677,0.07575241,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.58600998,-48.10786438,-6.81243467,8.46203136,12.24706078,-165.4700165,243.7297058,242.2170410,1.47814405,3.64528775,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.15706635,-46.67693710,-6.98860645,9.76266670,11.97828579,-163.9929199,241.7798157,238.8301849,2.48013330,6.25564909,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.39455986,-18.27274323,-5.69419527,4.84523439,2.86937237,-173.8099365,93.76681519,92.21835327,0.12181519,0.30146277,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.00969315,-45.99888229,-8.91827011,10.04162693,13.76414204,-164.4941559,237.2669373,235.8012543,1.01080775,2.59652019,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,57.57054520,-57.39622879,-6.78011560,7.13125563,21.10366440,-158.6702423,290.3227234,290.1841125,0.17431854,0.58136761,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,5.40041685,-5.40018511,1.48175669,-1.55047715,43.16361237,-136.1452637,28.04647827,28.14162636,0.00023206,0.00156141,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,14.34707355,-14.33150005,-0.34352165,-0.27428368,26.44887352,-150.6670837,71.87491608,71.86623383,0.01557452,0.10409250,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87783432,-41.85886383,4.48132515,-4.45862913,34.52025986,-145.3407288,211.3101501,211.3649139,0.01896912,0.12548803,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51487678,0.51487756,-0.16388074,0.16388315,-133.7646637,46.23539734,2.71303153,2.71303153,0.00000080,0.00000240,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.20561695,-0.20561475,-0.32898140,0.07314765,-30.15899086,-171.7455139,1.94320238,1.09309387,0.00000221,0.00001482,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,12.20508575,-12.19885826,-0.42303604,0.06810252,26.25144005,-151.8874359,61.22873306,61.18873215,0.00622743,0.04162044,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.73392916,-2.72921968,-8.65468788,8.46585655,-51.42819214,128.9605255,44.27557755,43.34434891,0.00470978,0.01165601,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83053017,-4.81761599,-0.84612441,-1.02036047,11.15698814,-146.5724487,23.89726639,24.06400299,0.01291478,0.03199114,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36326766,-3.36190867,0.73152208,-1.11730802,33.69470215,-140.1469574,16.80874825,17.31182289,0.00135906,0.00324066,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.27973890,6.29610348,-6.58047438,5.89735460,-112.5681992,64.10735321,44.32441330,41.84688950,0.01636420,0.04061419,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17835379,-4.16869164,-1.03925669,-0.83646291,7.12481594,-147.2303314,20.98121643,20.76384926,0.00966250,0.02393492,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91113472,-27.91042900,-6.98389864,6.98531103,4.70116425,-175.2989044,139.4658966,139.4658813,0.00070606,0.00141212,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90794754,-27.90794754,-6.99746847,7.00453091,4.66283751,-175.3372345,139.4768677,139.4768677,0.00000000,0.00706174,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.12224770,26.53251839,9.66786861,-10.46355152,-179.3292694,-2.77035618,135.1154938,138.2537842,0.41027051,1.01672196,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.26488924,4.26488924,1.41352224,-1.41352224,-177.3565979,2.64347649,21.79508591,21.79508591,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.42985153,-31.41871643,-9.46966362,9.45758629,4.21303892,-175.7106934,159.2318420,159.1679535,0.01113212,0.03358037,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.82070160,-42.94554901,-2.55871010,3.19244123,17.63861656,-159.7173767,212.9303741,212.2816162,0.87515211,2.64549184,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.78534889,-24.76704788,-9.32254124,9.26107597,0.36749825,-179.3952026,128.4539185,128.2544861,0.01829991,0.05561737,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.87001419,-21.85379410,-8.27373314,8.18933678,0.25800854,-179.4356689,113.4264755,113.1983414,0.01621963,0.04907834,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.46458054,-39.98864746,-3.03176522,3.73358798,16.79849434,-157.9462433,201.6760254,200.1551361,1.47593665,4.46822500,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.85362053,-21.83742905,-8.26053429,8.17610073,0.27405837,-179.4193420,113.3294601,113.1014938,0.01619188,0.04904094,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.47678566,-20.46882629,-9.21846008,9.17251968,-3.19475532,176.9689026,108.9350052,108.7953873,0.00795897,0.02430712,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930435,-10.86994457,-0.32238317,-1.42728770,19.79031181,-150.0863190,52.41209793,52.88422012,0.06935957,0.18578206,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880964,-7.90068865,0.80318880,-2.07578564,28.21760178,-142.3329163,38.44251251,39.60942459,0.02812089,0.07834502,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.37224197,-39.09805298,-3.32828236,3.42038059,19.70212173,-159.2303314,194.7753448,194.4635315,0.27419055,0.82862192,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.74919891,-76.16997528,-3.73382568,5.10765743,18.39242172,-156.4484863,382.3962708,380.4550171,2.57922602,8.38063049,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,23.87365723,-23.87223434,-13.50253105,13.50057983,-2.10390854,177.9062500,136.6885376,136.6749420,0.00142412,0.00359421,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,52.00660706,-51.82814026,7.43323135,-6.87368011,35.52197266,-143.7978058,261.8153687,262.2441101,0.17846987,1.18772197,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-7.19001865,7.20089960,-4.02424097,2.40169215,-122.9267654,45.83278275,41.26977158,37.82997131,0.01088133,0.07263977,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.68247604,-36.34942245,-4.29595375,4.29853582,19.08976936,-159.3564606,182.9970703,182.4141083,0.33305040,1.00666547,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,18.10822868,-17.98076248,-13.67601585,12.72394371,-9.66563225,173.4008026,113.0877991,108.7459946,0.12746388,0.53048915,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10473347,-9.10432053,1.88786018,-1.91552401,40.65464401,-139.1672516,46.65142441,46.68173218,0.00041297,0.00188272,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.27914429,-34.19844437,2.08403516,-2.15192223,32.55728149,-146.7482147,172.5623169,172.6917725,0.08070017,0.34876323,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.29130554,31.34122276,6.47271967,-6.51335335,-162.3278351,17.33629417,160.3710480,160.5661469,0.04991497,0.15086661,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.63844490,-29.59968758,16.48879433,-16.55132103,58.44779968,-121.1360703,170.2209930,170.9120636,0.03875848,0.21956095,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,6.07807446,-6.06003571,26.77060699,-26.87441444,106.5493851,-73.34815979,137.1761169,138.2652740,0.01803907,0.11918177,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.33360672,-21.27250671,23.74756050,-23.91145897,77.02433777,-102.2982635,158.5143585,160.6249542,0.06110019,0.40320581,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,33.32512665,-33.27205658,0.50895482,-0.57693517,30.21607018,-149.0205231,166.5436554,166.5798645,0.05307398,0.37584838,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-33.27346039,33.27347183,-0.57696629,0.57697636,-149.0204926,30.97956657,166.5869446,166.5869446,0.00001007,0.00001007,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.97032547,-52.93041992,14.35731792,-21.73890686,45.15149689,-127.5854797,274.7288818,286.8250122,0.03990927,0.11687715,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04840660,-12.04835796,6.02851105,-6.03148890,55.99744415,-123.9899292,67.04286957,67.05030823,0.00004895,0.00035899,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88274384,-35.84976959,15.82566643,-15.82682133,52.75856400,-126.9525375,194.7368774,195.1707153,0.03297405,0.21495216,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45386887,-30.43155670,10.92023849,-10.99231529,48.54630661,-131.0912933,160.1867828,160.5519104,0.02231259,0.14545196,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80158055,-1.80119383,0.26298174,-0.71762967,37.30620575,-129.2429962,8.97220802,9.55830097,0.00038667,0.00120428,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80004275,1.80119407,-1.54344463,0.71762961,-110.3041306,50.75705338,11.70325947,9.55830193,0.00115134,0.00294685,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-9.19008446,9.19352055,-1.95410383,1.80402374,-139.0308533,40.00911331,46.56628036,46.40703964,0.00343567,0.01038545,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,8.95751381,-8.93874931,2.93252921,-3.73038387,46.81310654,-128.3828583,46.53141785,48.00545120,0.01876409,0.05669721,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75225258,-17.73373985,-1.81181335,1.67205727,23.17954063,-156.2270966,88.55542755,88.46540833,0.01851275,0.04578423,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00829124,-17.98932648,1.89696050,-2.03552294,35.03096008,-144.3851318,89.81422424,89.91429138,0.01896618,0.04707834,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24214554,-34.11220551,9.03522205,-9.05352688,43.46690750,-135.9768982,174.8341827,175.2839508,0.12993605,0.33674353,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.61021423,-33.48450470,9.09017658,-9.10774422,43.81966019,-135.6245117,171.8901672,172.3431091,0.12571234,0.33186334,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,33.44736481,-33.39780426,-5.74721241,5.73431015,19.27955818,-160.4942322,167.3200989,167.2066193,0.04955985,0.12298562,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,9.63433647,-9.59607697,-4.91400194,3.88209033,1.66167831,-172.7774811,53.39286041,51.07795715,0.03825934,0.09670617,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58102894,-10.58019352,7.27422523,-7.28091908,69.99804688,-109.9724045,67.16858673,67.19246674,0.00083553,0.00135979,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39561462,-7.39233780,3.95109463,-4.36445570,55.95091248,-121.4867172,41.99748611,43.06665421,0.00327662,0.02188615,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,63.34279633,-63.18444061,27.41177940,-26.72515488,52.08628082,-127.6571274,340.7397766,341.3934937,0.15835446,1.02191424,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,51.13607025,-51.03791809,20.69663620,-20.38181114,51.45098495,-128.2447815,274.5203247,275.1071472,0.09814727,0.63000673,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,25.35217476,-25.31862831,-1.87513757,1.43786705,54.23346710,-124.4846497,105.4323578,105.2782440,0.03354434,0.13202140,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08943558,-49.58055496,6.13326597,-9.78926659,65.44447327,-104.7400131,209.2915497,215.1365814,0.50888443,5.10894203,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,42.66590118,-42.09328461,-11.76193142,10.74166965,43.05134583,-132.8349152,183.5525513,180.0862427,0.57261962,2.23756313,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,19.66977692,-19.60951996,-3.64838910,2.22001982,48.25787735,-126.9907761,83.05077362,82.02926636,0.06025754,0.23718145,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.01846313,-18.99056053,-2.62801528,1.91081989,51.60087204,-125.9410172,79.80296326,79.39527893,0.02790004,0.10986320,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-23.28580284,23.51840401,-17.08088303,14.70523930,-83.44055176,91.04863739,120.2629395,112.6597061,0.23260058,0.91506606,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,14.52912235,-14.51822472,-2.78511024,2.28688121,49.27535629,-128.6533813,61.59268188,61.20519257,0.01089769,0.04287242,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-15.44141006,15.45153427,2.64595985,-3.09453321,-124.3500595,53.90869904,63.79420853,64.15543365,0.01012282,0.03710142,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,12.92295265,-12.90459442,6.15876913,-7.12927055,90.65170288,-85.70768738,58.10405350,60.03367615,0.01835759,0.06735659,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-20.35483932,20.48683548,-2.00265932,-1.34111059,-109.3664474,59.81517029,82.83061218,82.57379913,0.13199702,0.52061176,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,2.09075594,-2.08529639,11.28101635,-11.73784637,144.5148163,-35.06689453,46.46361542,48.37122726,0.00545953,0.02145273,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,12.93612289,-12.92301750,5.41886091,-6.15876961,87.74303436,-89.34846497,56.79911041,58.10429001,0.01310465,0.04808279,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98740196,-25.93127251,14.40619946,-14.68459034,94.01646423,-85.29957581,120.3325272,121.1401596,0.05613168,0.12882456,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199219,115.4060745,-19.54999924,21.55930901,-103.8045425,75.81531525,478.5357666,477.9692688,0.48614705,2.79795909,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61830139,-35.53997803,10.13311577,-10.53999901,81.11432648,-97.85503387,150.7632294,151.5532532,0.07832336,0.28718564,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-55.78477478,56.14718246,-0.18288629,0.18834662,-116.2517014,62.27882004,224.3659058,224.3465729,0.36240876,1.44100618,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,-5.83744669,5.87353992,3.51566744,-9.03802681,-154.8917847,-1.61885870,27.56607056,43.99568558,0.03609319,0.13864809,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-95.69424438,79.29965973,44.40534973,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598173,-11.07252979,-162.9591675,31.70293808,16.15038109,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,30.69248199,-30.65262985,-7.09030771,6.76361704,43.15942383,-135.9872131,127.4296570,127.0017242,0.03985022,0.15348342,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-21.09176064,21.21326256,5.63861561,-8.11412525,-137.5524597,35.23522568,88.20044708,91.87703705,0.12150137,0.46983609,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.81858444,-58.18312836,22.00342751,-21.55567741,79.54263306,-99.61445618,255.0704498,256.4717407,0.63545722,1.42790949,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,15.46654415,-15.43602753,-3.39717722,2.05403566,46.20163727,-128.5474243,64.27803802,63.24860001,0.03051525,0.11767850,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,19.24773216,-18.99764824,-10.86462307,4.75632715,27.01288605,-134.8653564,89.42475891,78.72435760,0.25008518,0.96357632,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,-3.32287955,3.33223009,-2.42754269,-5.78628159,-84.10116577,-0.87246180,16.50698090,26.84114265,0.00935027,0.03601586,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,8.22545147,-8.13977623,-13.40284634,8.48605061,5.26107883,-161.3396759,64.99070740,47.82463837,0.08567530,0.33736673,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,31.19375420,-30.87489700,-11.57035923,9.54804993,41.12998581,-133.4609985,137.9199829,133.5619202,0.31886026,1.24702775,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-5.83966160,5.84890747,8.18384743,-9.15404987,-169.4830017,7.42974138,40.79221344,44.18165207,0.00924573,0.03637477,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45702553,-21.18117142,1.43172479,-4.15528727,63.87436676,-107.2963638,88.88892365,90.70563507,0.27585331,0.62239110,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,21.28468513,-21.24747086,-2.80378413,1.98617339,50.69221497,-126.7506943,87.05957794,86.62323761,0.03721315,0.14364105,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-8.01314354,8.02535343,-2.88950586,0.78600162,-101.9745102,63.48974609,34.54310989,32.61120987,0.01221018,0.04706471,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-11.72062874,11.74577522,0.47947392,-2.54127216,-124.4465942,45.20674896,47.43989944,48.54938507,0.02514640,0.09692794,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61644840,-15.59850883,6.50323009,-6.85639286,87.78662109,-90.98995972,68.76597595,69.39728546,0.01793903,0.04117094,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57751465,-9.57499027,2.84939337,-3.13199949,81.85019684,-96.55173492,40.69777679,41.05379486,0.00252441,0.01056530,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806114,-3.03700018,-0.77840185,-0.62000000,46.73202515,-107.2800293,12.65924168,12.51560879,0.00106090,0.00414732,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-18.55451584,18.63679886,6.82832432,-9.97015667,-139.1013794,31.42054367,79.80592346,85.97616577,0.08228250,0.56373596,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.50103569,15.51644611,5.07125711,-6.04992294,-136.6491547,39.80200577,65.74884033,67.22452545,0.01541176,0.10558328,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.74952126,-18.72314262,-2.09581780,1.39411163,53.42675018,-124.1315613,78.47946930,78.16870117,0.02637859,0.10377520,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-34.22553635,34.30422592,0.63506609,-1.12453210,-120.8864670,57.78990936,138.6574097,138.7396393,0.07869061,0.30267313,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,7.77455711,-7.73550797,0.62547177,-6.82106590,63.99053574,-78.41802979,31.22628593,41.77509689,0.03904924,0.15027831,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,22.21940994,-22.15017891,-6.97052336,5.61634111,41.97359085,-134.1496735,93.23086548,91.45941925,0.06922900,0.26793370,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,15.22399521,-15.17794323,-8.59111214,6.78160954,30.64164925,-143.3923340,69.96509552,66.38277435,0.04605265,0.17823541,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617226,-6.92600155,2.97477102,-3.33300018,83.32169342,-94.17897797,30.17003441,30.77511024,0.00017075,0.00657540,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50540161,-29.48485947,3.80509162,-4.22048950,67.08791351,-111.8940964,120.5076981,120.7993546,0.02054178,0.11838554,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,36.63541794,-35.32199097,-11.75102234,8.57835865,36.26215363,-134.6688995,153.7555237,147.0488892,1.31342280,2.97717786,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55760574,-35.09767914,0.15365779,-2.55725527,54.29369736,-118.8373032,142.1023254,142.7646484,0.45992747,1.83970988,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55760574,-35.09767914,0.15365779,-2.55725527,54.29369736,-118.8373032,142.1023254,142.7646484,0.45992747,1.83970988,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24703217,-46.00111389,-1.18058121,0.73980373,52.58378983,-125.6694336,184.8800049,184.7629242,0.24591950,0.96611232,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95296860,-30.72789383,2.89506960,-5.92426300,59.38950729,-112.3427505,124.2391129,126.8338394,0.22507757,1.51531839,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-126.1671906,53.60468674,1027.008545,1027.334229,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,65.39533234,-113.8309784,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,65.39533234,-113.8309784,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,13.21561337,-13.08751297,-11.53928185,6.09261131,18.54143524,-143.4836426,70.91845703,57.68437195,0.12810174,0.51820546,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-30.80441093,30.93262100,2.93032932,-4.00990438,-124.8374329,52.28119278,125.3721848,126.0826111,0.12821172,0.49253166,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,12.03496361,-11.89270496,-10.98214054,2.87452888,17.28637886,-131.5682678,65.85810852,48.86419296,0.14225912,0.57549798,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,68.02839661,-110.3280487,230.6953278,231.6742401,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.25501704,-2.23798871,-8.86719418,7.37101650,-16.06413841,166.7379608,36.98402786,31.01868629,0.01702833,0.03836763,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,71.24945068,-108.4943542,200.1632233,200.3217621,0.02674777,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,75.24738312,-104.4557343,152.3988953,152.5943756,0.02550949,0.09964644,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.83885527,-2.83712816,-1.69580221,-2.38019085,28.89656639,-80.02423859,13.26440811,14.87137699,0.00172690,0.01188598,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-8.75050926,8.85170460,11.93599892,-14.33836651,-174.0054779,0.67066932,59.36668396,68.16896057,0.10119530,0.22954619,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-24.00005341,24.02806854,-5.83362007,5.39602518,-106.3419800,72.40577698,99.28964233,98.78352356,0.02801640,0.11598788,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.17900395,-1.17236698,-5.77264452,4.12679195,-18.58722305,165.8402405,23.72022629,17.22763824,0.00663689,0.01494857,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10558701,-27.92047882,0.63591582,-2.67827225,56.54814911,-117.8149719,112.9000473,113.5606003,0.18510884,0.72433895,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,10.61471844,-10.61198425,-12.76218605,12.70464516,9.59995079,-170.2591400,66.84126282,66.64424896,0.00273435,0.00616094,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19526863,-23.12513351,-12.66157818,11.79850769,28.36672401,-149.4347534,107.2074051,105.0571747,0.07013584,0.27346542,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31784630,-19.30676079,1.45026386,-1.92299128,61.03807449,-117.3165588,78.51567078,78.71284485,0.01108538,0.08614114,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,9.46451092,-9.44211292,-4.22397041,1.56816506,37.42875671,-127.4099121,41.41394424,38.22596359,0.02239827,0.09061807,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80800152,10.82510757,-0.42999983,-1.08252776,-108.4712219,63.16589737,44.49553299,44.69088745,0.01710594,0.07014228,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.06011581,-54.34699631,-8.97525978,9.66568470,52.85858154,-121.2081680,230.7569275,226.7586060,1.71312129,6.57806110,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.52189255,-43.23577118,-8.58315849,8.13578320,57.72017288,-120.3110809,182.2297821,181.0270844,0.28612214,1.09862697,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.33489561,4.35107327,-4.16959381,-2.79060030,-73.17021942,29.83423233,24.14565468,20.64820480,0.01617718,0.03645188,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.61816978,9.62450600,5.20524025,-5.62961340,-145.9131012,32.10328674,43.68598938,44.54574966,0.00633615,0.01433971,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.70083773,-1.69658339,5.37691355,-6.13710785,135.3900452,-42.52297592,22.63940048,25.60545731,0.00425435,0.00960552,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.84570503,3.86629963,10.20056438,-11.17915249,173.5872803,-8.16869354,43.83897781,47.72198868,0.02059430,0.04633718,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54228973,-5.53040266,-4.06345558,2.53506541,26.68248367,-141.4001617,27.63631058,24.44244957,0.01188702,0.03163481,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.85422134,16.90198708,18.28061295,-18.65819931,-165.1202087,14.12709618,100.8647156,102.3252792,0.04776495,0.10968248,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.89544678,-65.17903900,-1.44085014,1.85156202,60.70187378,-116.0509949,267.8947144,267.5154419,0.71640879,4.12877703,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.50415325,11.58712673,14.68068695,-15.86597252,-169.1634979,8.34578991,75.24597168,79.69793701,0.08297326,0.19440429,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,55.66621399,-55.11437607,14.17211628,-14.04743481,73.67447662,-104.3889313,229.9708862,231.9610291,0.55183756,2.11893415,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,90.27524567,-88.69437408,12.20341587,-7.47752047,67.08950806,-110.9556274,364.7075195,366.0821228,1.58086908,7.82033730,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-9.67823219,9.71361065,-4.25799465,0.24258494,-94.94053650,62.02723694,43.12224197,39.36843872,0.03537785,0.13594264,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,12.46045685,-12.38695049,-6.57165051,1.95226741,33.50495148,-126.3760300,57.45237732,51.05561066,0.07350603,0.28223696,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.90733337,-65.64471436,1.24952292,-0.90348816,65.31154633,-114.1115799,271.1167297,271.1614380,0.26262677,1.00856149,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,24.29099083,-24.01878738,-19.66040993,16.95749092,30.26089096,-143.4971161,130.3377075,120.0074692,0.27220425,1.44160795,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.87470245,-43.59594727,-12.93031406,12.60640907,51.43149948,-126.8814774,190.9117889,189.2775574,0.27875105,1.07370758,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,1.94728398,-1.92890036,-10.86268234,9.92953300,-8.20235634,172.7679443,45.69159317,41.72802353,0.01838354,0.04245462,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.37232971,-20.31728554,-2.37419534,1.72268188,64.61741638,-113.2119522,84.74382782,84.42130280,0.05504334,0.12712683,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.43678093,-27.25460243,-4.82178164,3.81864500,60.37839508,-116.7111740,114.6258926,113.7101746,0.18217652,0.42071092,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.47871399,43.19743347,10.44489098,-11.84248447,-122.0887985,52.70048904,178.5478363,182.8226929,0.71872288,2.76288271,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.81610131,3.85070992,-8.72453308,5.59919071,-41.84994888,127.2081070,39.28361893,27.73690414,0.03460867,0.07964709,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-100.0939560,72.64588165,60.03738403,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.19926071,-52.96110535,-10.86739635,11.23210239,51.29001999,-123.9427032,224.7606506,220.9769745,2.23815370,5.05646420,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-30.98528099,31.03937721,5.89353895,-6.32429790,-128.3416138,50.50344849,126.0091171,126.5104599,0.05409825,0.21866986,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-30.98528099,31.03937721,5.89353895,-6.32429790,-128.3416138,50.50344849,126.0091171,126.5104599,0.05409825,0.21866986,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.42280006,-31.39816475,-0.34242654,0.13171174,61.62888718,-117.8126755,125.4496460,125.4404144,0.02463392,0.09547891,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.16846848,-42.23950577,-3.49164677,0.97908413,57.39561462,-114.4540253,172.9670563,171.6995087,0.92896152,3.58168149,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.44928360,-18.36542702,-2.62877870,0.11424776,58.76457214,-112.4664612,75.73167419,74.87715912,0.08385537,0.32203683,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88140488,-26.70068359,-4.46811485,2.34435344,58.45283508,-115.6188736,111.0989075,109.6495819,0.18072084,0.69403756,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-104.8452759,74.22090149,73.75219727,73.43077850,0.01262424,0.03505352,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,56.06844330,-55.37740707,-2.09799933,2.39917946,62.95702362,-114.6285248,231.7444916,231.3517303,0.69104081,2.65379000,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-106.8888245,72.80169678,110.0622864,109.9212265,0.01389088,0.03857058,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.45499611,-11.32466316,-12.23304653,5.01580715,13.29054737,-141.8024750,67.90873718,49.48922729,0.13033241,0.50235844,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.14104807,-1.13825560,-5.49344444,1.54880989,-16.17277527,-171.4621277,22.55642891,7.69125223,0.00279249,0.01912887,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.32048702,14.34573269,4.98570585,-6.83556795,-137.1025848,35.98948288,60.96136856,64.06188202,0.02524588,0.17296357,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,7.43712950,-7.37616634,6.47417402,-11.57726669,103.1268768,-59.92171478,39.39850998,55.89058304,0.06096297,0.23441407,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.84775352,2.84901309,-2.49781013,-0.10121846,-76.52058411,60.05189896,15.15758419,11.39088154,0.00125957,0.00862842,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55286026,-20.53801155,-9.12465000,-5.84880733,38.14730453,-101.6261292,89.85176086,85.34100342,0.01484973,0.14006950,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,10.16990757,-10.12538338,-4.21258259,-0.91911238,38.59986496,-112.7267380,43.91334152,40.62397385,0.04452456,0.17207937,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79639912,-2.79254937,-0.92791021,-2.07587028,42.32611084,-82.52988434,11.76519680,13.92185020,0.00384967,0.00899991,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,12.38152695,-12.35695934,-5.85369968,4.21258307,35.37944794,-137.7245178,54.68863297,52.08106995,0.02456716,0.09494779,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.45720673,-31.42289543,-11.77946854,11.53804398,41.49094772,-137.9093475,134.1514435,133.6317139,0.03431065,0.13294095,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15475118,1.15530026,-2.79307389,1.76431108,-50.98433685,118.2493057,12.19447899,8.50170517,0.00054904,0.00215128,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,11.88921738,-11.41760540,52.18792725,-67.10193634,133.5704498,-43.14135361,127.9614792,171.1477966,0.47161224,3.05476141,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-159.2288055,159.7113800,22.97984123,-22.58304024,-131.8080139,47.14241791,384.6094666,385.6173706,0.48256567,3.37795949,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,105.8592453,-103.7256012,-44.19128799,8.09463692,33.74598694,-121.4299011,274.2421875,246.5656433,2.13364148,12.36703205,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,105.8592453,-103.7256012,-44.19128799,8.09463692,33.74598694,-121.4299011,274.2421875,246.5656433,2.13364148,12.36703205,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-13.59247684,13.62392139,-20.74582291,8.92463112,-66.50331116,89.63189697,59.80099487,38.93660736,0.03144418,0.20392202,1,
