branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974487,-92.84069061,93.60277557,-146.0134735,33.93150330,682.8654785,682.6289673,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344931,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791382,-197.1674500,6.44074154,-6.38389874,11.92371941,-168.0600891,495.1768799,495.1814575,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684113,-197.1606293,6.44103575,-6.39843035,11.93625641,-168.0513153,495.1730347,495.1765747,0.00778260,0.08560855,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605835,6.65431404,-6.62594223,12.00607777,-167.9852753,495.1928101,495.1953125,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683655,-197.1644592,6.76102114,-6.74399662,12.03931141,-167.9555359,495.2024536,495.2039795,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8506317,144.3541565,76.23285675,-74.84040833,162.1689301,-18.94539833,408.6680603,412.8563538,0.50352460,4.96560955,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0599365,145.5722351,76.97708893,-75.49978638,162.1370544,-18.96803093,412.2251587,416.4183960,0.51229024,5.05205345,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8653870,144.3689270,76.20891571,-74.81639099,162.1788025,-18.93561172,408.6726990,412.8596191,0.50353426,4.96570492,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14122295,9.14122295,0.00395787,-0.00312225,-169.9348907,10.06517220,22.94645691,22.94645691,0.00000000,0.00083562,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605530,197.1644592,-7.11043692,6.74399757,-167.8446503,12.04453659,495.2375793,495.2039490,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87694025,6.62594080,-167.9124146,12.01478577,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606293,197.1606293,-6.58943081,6.39843035,-167.9958801,11.94874096,495.1923218,495.1765747,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635437,197.1674500,-6.75034094,6.38389874,-167.9491882,11.93997765,495.2132874,495.1814270,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31418145,1.31898963,-6.04871273,-19.19535446,-77.32202148,-61.25586319,14.88672829,46.60773849,0.00480808,0.05067046,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.71356201,-47.52892303,-16.00412369,-1.07720125,6.27079248,-151.5720825,121.9080200,114.8767395,0.18464091,1.94402015,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-32.52910995,32.70137787,-5.64846849,-19.02750015,-140.8007202,-2.99150538,79.58337402,91.42044830,0.17226617,1.23857331,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,36.63857269,-36.63404846,-4.23361492,3.45417523,20.53829956,-158.1847229,89.12126160,88.91311646,0.00452668,0.04614699,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-76.64014435,99.85208130,1.99215209,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80002975,-49.79743195,-8.71701241,8.54875565,17.43083763,-162.3578033,122.0308762,121.9528351,0.00259795,0.02101977,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80002975,-49.79743195,-8.70808315,8.54726028,17.43974876,-162.3561401,122.0275574,121.9522324,0.00259787,0.02196377,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,55.00850677,-54.59354019,-8.90454483,7.44691277,18.18826675,-156.6349030,134.5007172,134.4096069,0.41496342,3.61446095,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,55.00850677,-54.59354019,-8.90454483,7.44691277,18.18826675,-156.6349030,134.5007172,134.4096069,0.41496342,3.61446095,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-10.88426590,10.89034939,-0.18203370,-8.40832329,-151.6585999,-10.54172325,26.27470779,33.24585342,0.00608237,0.05279744,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-31.50985527,31.53567314,-9.46203518,5.58647013,-133.6298218,39.39412308,79.47045135,77.19892120,0.02581738,0.18489517,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,86.87401581,-92.88286591,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95436096,42.95471191,6.35975981,-6.38544035,-160.0026855,19.96067047,104.8078918,104.8178482,0.00034869,0.00244081,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47883415,-31.39787674,-9.91278362,-4.63661003,10.93993568,-141.9438934,79.65772247,76.66485596,0.08095800,0.67649204,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-14.04526806,14.07751846,23.64913940,3.41040277,151.5830841,43.95335007,67.03372192,34.95634079,0.03225009,0.24249296,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-14.16360760,14.18631363,-5.52693224,-11.52028751,-128.3479919,-9.42319870,36.69163132,44.14324951,0.02270721,0.17083828,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,10.65785789,-10.62795639,-37.91059113,-20.96899796,-43.42079544,-84.99166870,95.97372437,56.62147903,0.02990149,0.29143277,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,10.65785789,-10.62795639,-37.91059113,-20.96899796,-43.42079544,-84.99166870,95.97372437,56.62147903,0.02990149,0.29143277,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,63.76346970,-63.06366348,-16.00652122,-5.50559998,16.78513145,-139.4224396,160.2196960,154.9406586,0.69980210,5.19496536,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,104.5491333,-101.7200241,-21.38422775,-2.58377194,19.31718826,-134.3688354,260.0723267,249.5847473,2.82911348,23.98663521,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-83.85117340,84.08290863,48.58915329,-4.39723301,-178.2048798,27.37496758,233.4170227,202.1922150,0.23173979,2.22612596,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-106.0758972,107.3545227,-5.64571333,-22.71144485,-145.0672913,13.24100685,255.8504181,263.5862732,1.27862096,12.47051430,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,192.1668243,-186.6013489,-2.10351729,17.61394119,31.25900269,-141.2162628,462.8706055,459.7403259,5.56546402,40.59856415,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-16.37410736,16.39833832,2.10250235,-13.80168152,-156.9484253,-10.24138165,39.64352798,51.62332153,0.02422933,0.17362826,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-67.70881653,68.11263275,2.29473114,-29.56991768,-151.5725403,3.71462560,162.6889801,179.6010895,0.40381598,3.89352250,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,63.98262405,-63.54658508,-21.79394722,3.04752660,7.71761703,-152.9013977,163.5309448,153.2305298,0.43603444,3.74809885,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.60660934,-142.0801849,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.60660934,-142.0801849,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.0801849,36.60660934,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,144.3586426,-144.0074463,28.92082405,-29.14717484,36.51479340,-142.0302887,353.6575317,355.4711304,0.35119408,3.58377624,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,140.3677521,-140.0425720,28.81276321,-29.04842186,36.78589630,-141.7539673,344.2105713,346.0259094,0.32516882,3.48989367,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,146.9691162,-146.6132965,29.52632523,-29.74044609,36.54572296,-142.0055847,360.0917664,361.9350891,0.35581127,3.64913416,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,53.04938507,-52.97059250,1.64761734,-7.56802845,26.96505737,-145.8069916,127.4925461,128.8966217,0.07878732,0.82349646,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.04520416,-43.96240234,-5.86249828,-3.87756371,17.60450935,-148.6301117,106.7350311,106.1652451,0.08279755,0.87665898,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.5900421,-132.2079773,2.24433422,-3.66828322,26.15587044,-151.5319366,318.5430603,318.8307190,0.38206461,3.92220759,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.9862671,-127.6301727,2.57559013,-3.99363565,26.33898735,-151.3290253,307.5008545,307.8231201,0.35608643,3.78773856,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.5391083,-132.1589355,2.29735422,-3.73127985,26.17915535,-151.5040588,318.4229431,318.7167664,0.38017300,3.92093658,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,173.0326691,-169.1701355,7.76970243,0.04400387,27.75715637,-143.8770752,416.0643616,417.5035095,3.86253977,32.91362000,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,172.9425964,-170.5817108,13.09593296,-9.03294945,29.51653671,-146.2136688,416.6185913,418.6369019,2.36089611,16.93131638,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,178.7672729,-173.2493134,28.35383415,-11.72218037,34.19859314,-135.8046265,434.7885437,443.7846069,5.51796150,48.05575180,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,134.1049500,-132.3825073,12.48848629,-15.89619827,30.50643539,-141.7848511,323.5302429,328.2398682,1.72244251,14.74285603,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-61.93618011,61.99571991,-27.03640747,24.40453529,-129.8901672,47.54914093,163.5005951,160.4958801,0.05954062,0.61497557,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-137.5234680,137.6860657,16.62710190,-18.18367958,-159.7120056,19.00433922,335.0541687,336.0050659,0.16258548,1.57582855,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-78.22214508,78.28324127,-20.79999352,19.12885475,-139.0470428,39.33609772,194.9772797,193.5785217,0.06109296,0.68100691,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-52.06713104,52.08359909,-15.49664593,14.34162426,-137.3634491,41.28137207,130.8618622,129.9781494,0.01646465,0.17787221,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.46932220,56.48772049,-16.70299911,15.50497150,-137.4603119,41.23007965,141.8548584,140.9333496,0.01840046,0.19796355,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.1938477,-193.9657593,4.49225998,-3.47548318,26.92987442,-152.6441498,466.6020813,466.6732788,0.22808430,2.46054578,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-204.8890381,205.1319580,-3.50633001,4.59494162,-152.6902466,26.88790131,492.9472961,492.8755798,0.24292381,2.59889913,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.6369095,116.6947250,-26.91050529,26.57607841,-141.1220398,38.43442917,288.0030823,287.4924011,0.05781710,0.61627769,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-121.1038208,121.1619415,-28.09551430,27.72935104,-141.0574493,38.49551773,299.1079407,298.5706177,0.05810839,0.62927127,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,117.0143967,-116.2642365,17.96890450,-21.67217445,34.33492661,-140.9182739,284.3776245,288.4169006,0.75016177,6.24223089,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,0.00000000,-0.00000000,45.00001526,-135.0000458,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857666,1078.857666,246.3090668,-246.3090668,-167.2558899,12.74417210,2658.229980,2658.229980,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.49718094,31.52540970,-7.44437361,0.53342354,-139.8234100,27.29877090,78.02082062,75.84747314,0.02822779,0.31059846,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-153.0555267,153.8202972,-20.60013580,20.71138954,-142.9976654,33.99796295,376.0135498,373.3648071,0.76477128,8.30545998,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.46820831,83.30702972,6.47671366,9.96964645,-151.1123810,35.34711456,200.8495941,204.6101074,0.83881629,7.09085989,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,128.9941559,-127.6203537,1.04066730,-5.27038336,27.34101868,-145.7451324,310.9707642,311.9098206,1.37380242,11.27103901,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,30.15316200,-30.06373024,15.24708748,-26.22587967,58.71377563,-106.1518555,82.51114655,98.72967529,0.08943053,0.72855043,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-98.88151550,99.55206299,-10.28993416,3.77855253,-139.0243073,34.06376266,245.3751373,243.2775269,0.67054617,5.52253580,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36151314,21.36599541,-35.69081116,34.64043808,-89.01111603,90.19346619,101.5735855,99.27886200,0.00448142,0.04977579,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-67.39975739,67.67639160,-4.31568909,-7.81552219,-144.4462280,22.74932289,164.9247894,165.8708344,0.27663282,3.00504255,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-37.54552460,37.63351440,-0.21138862,-9.71098995,-143.5395813,20.56572914,92.66195679,95.92881775,0.08799021,0.72418439,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95863724,19.96343803,-34.23414612,33.72092819,-84.10449219,95.48831940,97.79824066,96.62215424,0.00479898,0.03974152,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,184.8594971,-182.9204254,16.91771698,-10.54116631,41.36685181,-135.6789093,458.1305847,459.9040527,1.93907416,15.92117405,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,109.7154160,-108.5896225,33.08105087,-37.06479263,57.80196381,-116.6526794,287.6389465,296.7468262,1.12578630,7.68111801,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,132.4526825,-132.0905609,24.40094948,-24.72385979,41.19341660,-137.5411682,330.0692444,331.4260864,0.36211532,2.69943976,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,69.65195465,-68.96791077,-6.19839525,28.62054443,26.04732704,-166.6253510,170.5815277,184.7005920,0.68403929,5.83165455,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,66.71260071,-65.96892548,0.68080389,-4.29401541,31.71742249,-139.5413513,162.7482300,161.1445007,0.74367034,6.49739742,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,48.72141266,-48.53116989,5.61893559,-16.63596535,36.23458481,-129.9461517,118.4678574,125.1500931,0.19024123,1.36358953,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-12.23360062,12.26564312,18.40188980,-25.62010956,159.8538055,-28.50486374,54.24454880,70.26044464,0.03204218,0.23709990,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-10.34374714,10.35956192,10.82960320,-18.83854675,170.1825867,-24.95531273,36.58042908,52.77609634,0.01581534,0.12062703,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-10.33632088,10.34374714,2.49793935,-10.82960320,-156.8484039,-9.81746960,25.92308235,36.58042908,0.00742717,0.05669837,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,2.22459793,-2.22454977,2.30484056,-2.94709611,82.74945831,-90.30893707,7.80828190,9.00133324,0.00004803,0.00034627,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,39.41148376,-39.29724884,23.72451782,9.15069580,66.63488770,-156.3737793,112.5919647,98.35271454,0.11424073,0.84380108,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,89.51324463,-87.76570129,-10.64761925,21.73592186,29.95103455,-149.5871735,219.7334595,214.1196289,1.74754834,12.70000076,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,23.65217400,-23.55026054,-18.21762085,-9.01222515,-2.01635766,-121.7092285,73.07202911,61.61227417,0.10191442,0.73366302,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,125.0471268,-123.3390427,-9.06153679,4.62477446,40.03147125,-132.3109894,307.5265198,305.2807617,1.70807147,12.22226715,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,121.5642090,-119.7605591,-7.75273514,1.90941465,40.52707672,-130.5757294,298.7848816,296.9519348,1.80364716,12.93742657,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,105.8778534,-104.7300797,-6.37207794,20.20598030,46.39236069,-136.6617737,262.3517761,262.1270752,1.14777362,8.28309917,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-133.3852997,134.0153198,7.76189852,-8.53197575,-130.7639465,46.69498062,332.0294800,332.9277039,0.63002670,5.18236399,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,41.72563934,-41.51189804,30.09288025,-38.88254166,88.36596680,-83.20153046,127.8437729,144.3681030,0.21374184,1.53518820,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,69.46337128,-68.92598724,-34.16259003,24.61672401,26.37819290,-144.2111969,192.3664398,179.4204712,0.53738582,3.87607336,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,6.33917141,-6.29277897,-30.04191780,22.02202225,-24.67414665,159.6190338,78.83104706,58.13386536,0.04639320,0.32795447,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,130.4233856,-128.5434418,-31.21456146,31.26138687,34.14022827,-140.2582397,347.7776489,339.6547241,1.87994170,13.45662308,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33087158,-47.33037949,11.05966568,-11.08272171,66.56279755,-113.4065475,124.7953873,124.8110580,0.00049438,0.00370783,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,69.84414673,-69.22801971,-13.56078815,33.36120987,42.42292023,-149.2972870,182.6734772,193.4176483,0.61613458,4.42303514,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88557053,-43.85179138,13.60644531,-15.32027149,64.82553101,-112.8710022,119.1525726,120.7422028,0.03378262,0.24172831,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,175.6265869,-174.3086853,-13.48534203,17.60805321,40.11032486,-138.1685181,455.5479431,454.3335571,1.31790686,9.42254162,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,140.8639221,-139.6974640,6.63641262,-7.00395918,43.02198792,-132.6287231,360.4044189,361.7437439,1.16644442,10.31153393,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,217.0571594,-210.5940552,31.45053482,-2.12417841,40.10181808,-134.9210510,540.9080200,544.6725464,6.46310282,48.18014908,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01981844,-0.01185323,-3.02629995,-17.04932213,-117.3479233,-117.8264313,7.19942808,40.85834503,0.00796521,0.05213960,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01996204,-0.01196785,-2.97764254,-17.03454781,-117.3390274,-117.8269272,7.08368063,40.82367706,0.00799419,0.05239151,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.04817071,-0.01249340,12.28681755,-2.54702711,101.2572479,-78.89993286,30.37635040,6.39205265,0.03567730,0.30027771,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-84.96738434,85.06689453,-6.72668886,5.97959995,-143.6162109,35.38892746,210.2067261,209.9340973,0.09950389,0.73746902,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37413979,-18.37251854,0.06410228,-0.57457757,31.56793976,-146.8033752,45.23366928,45.25601959,0.00162146,0.01201739,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33037186,-47.23841476,11.08272171,-15.16244888,66.59351349,-108.0882263,124.8110275,128.0654755,0.09195647,0.64926839,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23841095,-47.23710632,15.16244698,-15.22467709,71.91184235,-108.0092239,128.0654755,128.1222839,0.00130198,0.00963465,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360380,1.59787166,-54.33835220,139.7087555,15.92809486,7.05278349,0.00212831,0.00705361,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881225,-132.4244843,-60.51422501,0.61414582,7.31691122,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81066728,3.76324773,-50.32337189,129.8549347,15.83839989,15.65317726,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808010,-135.6693268,43.12105560,6.46689034,6.42064238,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18255889,-1.18254566,0.14808971,-0.23361987,32.08900070,-143.8718567,4.79079819,4.84557104,0.00001325,0.00004106,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70792270,-3.70168686,-4.97022772,3.16449690,-28.51473618,164.4246979,24.97546577,19.57635117,0.00623553,0.02022206,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51297188,-6.43971920,-12.29497528,8.30949497,-38.60604858,152.1498260,57.06843948,42.54048157,0.07325231,0.24055123,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74675226,-5.72428942,-8.40201855,6.19597483,-31.25425339,157.4953918,41.19138336,33.97547531,0.02246324,0.07287502,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-47.92161179,-126.4268417,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45097351,-29.04264641,6.64915276,-10.84975052,36.20500946,-132.2540588,123.8383560,131.5496368,0.40832666,2.22962713,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.03976345,13.05814934,-61.93349838,61.97788239,-74.62100220,105.3636780,269.0953674,268.7526245,0.01838652,0.12684631,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.03822374,6.05167580,53.61911011,-53.61011124,123.7116547,-56.29825211,228.5697174,228.9184418,0.01345218,0.09177376,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.04901123,-29.04229546,10.79115391,-10.84936810,47.58211136,-132.2545013,131.4079590,131.5476685,0.00671574,0.03614646,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596664,-2.30585766,41.88756561,-136.1525879,34.04410553,34.36994171,0.00126982,0.00677685,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253245,1.68924522,14.79591274,-16.73845291,124.3766556,-56.43966675,60.70796585,69.39962006,0.02671280,0.18882850,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548878,2.91585088,16.43690109,-19.43185997,127.6529312,-54.06921387,68.82050323,82.91210175,0.06036199,0.42685020,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116927,0.76553249,12.46223259,-14.99991131,121.5095444,-59.11291885,50.27592087,61.23968887,0.02436318,0.17221384,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86782122,0.60668814,-38.69099426,-167.9261627,21.32861137,8.71258545,0.00231505,0.01650161,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549010,2.25459290,-7.59441185,87.00061798,-71.94082642,10.49507618,31.06009674,0.01582184,0.05177993,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60668790,-0.89038938,12.07390213,-128.5048218,8.71258640,9.09756279,0.00029324,0.00216113,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,29.65763092,-152.8471527,39.98213959,40.12433624,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-15.92448044,-149.4181671,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,17.07341385,-157.0473938,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484919,-1.03981864,93.23957062,-131.3611908,27.10732269,11.10724640,0.08855633,0.40180615,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.45068550,-29.04901123,6.64937496,-10.79115391,36.20554352,-132.4179535,123.8373947,131.4079590,0.40167332,2.19356155,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585088,2.93807960,19.43185997,-20.24950981,125.9308472,-54.47568512,82.91210175,86.99622345,0.02222876,0.15704471,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,9.11364937,-133.4533539,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92758942,93.99861908,-3.77665234,4.15350819,-172.2704163,7.63952303,389.3880920,389.3622131,0.07102836,0.52491695,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92675018,93.99864960,-3.85504580,4.23192549,-172.2226562,7.68729019,389.3978271,389.3714294,0.07189805,0.52494246,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9595490,192.1800842,-5.82760429,7.81212521,-172.8340454,7.12065649,795.5151978,795.4927368,0.22054447,2.13675070,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7851257,187.9962616,-6.64330339,8.53656387,-172.5468140,7.40690136,778.3438110,778.3183594,0.21112528,2.04549265,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7851410,187.9962616,-6.52073383,8.41390324,-172.5841675,7.36954594,778.3261108,778.3010864,0.21111581,2.04540086,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7851257,187.9962616,-6.63308811,8.52531815,-172.5499268,7.40347672,778.3423462,778.3167725,0.21112445,2.04548454,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03442383,-104.8132019,10.90244389,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063091,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063091,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44662619,549.5379639,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4794922,6.47011900,549.5527954,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444763,6.17554522,731.0042725,730.8581543,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453156,6.17504501,731.0462646,730.9007568,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2800140,6.55910349,366.1457214,365.9944153,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55964327,366.1462402,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600800,6.31367874,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280182,6.17203665,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574699,-0.28142962,-6.53402281,-147.2275238,9.50412083,8.19795036,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36737061,-1.36717904,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88698006,14.91462708,-5.65992403,5.24342823,-142.2436371,36.05373001,76.49568176,75.66852570,0.02764835,0.08561324,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599537,14.93377399,-5.64577246,5.22931242,-142.3154755,35.98251343,76.55696869,75.73263550,0.02777811,0.08564916,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60712814,-1.87638366,5.08439112,14.59019279,-157.0691071,219.8137054,217.3572693,3.12019658,9.71995831,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60712814,-1.87638366,5.08439112,14.59019279,-157.0691071,219.8137054,217.3572693,3.12019658,9.71995831,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.18774414,-41.91806412,12.84284019,-12.54604435,45.53517914,-133.6016541,220.6361847,221.6421204,0.26967975,0.98817480,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.00552750,-31.65767860,24.30335426,-24.12627983,65.88861847,-112.9530716,198.5440826,201.6221619,0.34784910,1.19341457,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-237.2198792,239.3090210,49.02326965,-171.0472870,-160.6542206,-9.23158741,249.7231750,327.1671448,2.08913279,38.25964737,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,148.3282623,-148.2667084,-43.21636581,-20.70762825,10.08007908,-145.1971436,171.8354950,166.4604797,0.06154986,1.37051010,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-390.5130005,394.2644653,193.0382385,-145.6697693,-174.6549988,6.57427931,459.0158081,467.3549194,3.75145030,48.85411072,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288330,539.4288330,292.4186707,-292.4186707,177.1430969,-2.85696793,1473.916870,1473.916870,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4287109,539.4287109,292.4186707,-292.4186707,177.1430969,-2.85697436,1473.916626,1473.916626,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480524,0.03806702,-0.07297346,37.73154449,-141.8247223,23.91499329,23.91723251,0.00015364,0.00068932,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480524,0.03806702,-0.07297346,37.73154449,-141.8247223,23.91499329,23.91723251,0.00015364,0.00068932,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76792622,-7.76733398,-6.10094500,6.05404997,-0.88928711,179.3434906,51.40608215,51.24298096,0.00059285,0.00396829,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.44013023,28.45266533,1.73601079,-1.75447607,-146.2362366,33.53724670,148.2903595,148.3263397,0.01253542,0.09445482,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99098206,-17.87833595,-4.19633293,3.59949517,24.14785957,-153.1841583,96.12690735,95.15927887,0.11264694,0.27778277,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99098206,-17.87833595,-4.19633293,3.59949517,24.14785957,-153.1841583,96.12690735,95.15927887,0.11264694,0.27778277,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.23078918,-28.21463013,-2.37744975,2.33861589,32.22707748,-147.4611206,147.3822784,147.3152618,0.01615681,0.11585614,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,0.00000000,-0.00000000,-161.5651093,18.43495560,0.00000000,0.00000000,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87833595,-17.49999809,-3.59949517,1.51268744,26.81589699,-143.5921173,95.15927887,92.89926147,0.37833762,0.93816590,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87833595,-17.49999809,-3.59949517,1.51268744,26.81589699,-143.5921173,95.15927887,92.89926147,0.37833762,0.93816590,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40949276,-0.40592545,-2.75976515,-0.10369839,-48.92839432,-132.8260803,14.55669689,2.17863917,0.00356728,0.00596001,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303257,-2.37253618,0.45474634,-0.58880442,43.42264557,-133.4718170,12.59239578,12.74331284,0.00049653,0.00080097,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17511654,-10.16859341,3.01501966,-3.09671640,49.07976151,-130.4438782,55.30796051,55.44630051,0.00652319,0.01051948,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55488682,-12.54814911,3.38523245,-3.46976590,47.60027695,-131.9685669,67.71108246,67.85038757,0.00673747,0.01697710,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248158,0.58880436,-0.60290790,46.52824783,-133.1494293,12.74331284,12.76133156,0.00005431,0.00008796,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42066360,-2.42058325,0.69991106,-0.72002971,48.74544907,-130.8132935,13.14383316,13.17355919,0.00008045,0.00013011,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22012615,-2.21978807,0.59431928,-0.69499278,47.60753632,-129.9835510,11.98888206,12.13610935,0.00033789,0.00054484,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12688671,0.00000000,-57.30442429,32.69574738,0.66365248,0.00000001,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79880142,-8.78873634,3.28140450,-3.54502392,52.96260071,-125.4011993,48.89994049,49.44494247,0.01006569,0.02536167,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59903240,-10.58098984,6.99978161,-7.14735031,66.07315826,-113.2659683,66.27168274,66.78427124,0.01804214,0.02909556,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.64517260,5.65386105,-5.33976364,4.76829529,-88.90801239,87.71911621,38.72941589,36.74428940,0.00868860,0.02708342,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-15.28935909,15.31469536,-3.61273766,3.28474593,-119.0208435,59.52911377,78.30284882,77.85747528,0.02533687,0.07897578,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-20.61416626,20.93457603,-10.21610737,8.95249271,-104.0200043,70.83816528,118.2839661,113.4813843,0.32040876,0.99940032,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-6.66574860,6.68921614,-4.95957041,3.51565599,-95.77355957,74.94536591,41.27647400,37.26361084,0.02346770,0.07308607,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.42314148,-28.35307693,8.57255745,-8.66950989,64.00382996,-115.4438019,146.3941650,146.8234558,0.07006615,0.20200586,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,28.23977089,-28.22205353,8.07163525,-8.10414791,63.08036423,-116.7580261,144.6736298,144.7906342,0.01771712,0.05368365,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.58702087,-27.57076836,8.54963779,-8.58153534,64.34809875,-115.4907913,142.2640228,142.3883514,0.01625060,0.05316372,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,28.23977089,-28.22205353,8.07163525,-8.10414791,63.08036423,-116.7580261,144.6736298,144.7906342,0.01771712,0.05368365,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.27544975,15.29620552,-3.41057301,3.05579638,-119.6082611,58.85174561,77.68505096,77.24464417,0.02075676,0.07448909,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.49138451,-16.47820663,8.36578655,-8.68509769,74.49408722,-104.4021606,91.53643799,92.45298004,0.01317864,0.08321901,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.16189384,-30.12935257,12.54208946,-12.63477039,69.84671021,-109.6530609,161.1366882,161.7253265,0.03254203,0.21644238,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.17516708,-30.16189575,12.49836159,-12.54208946,69.62812805,-110.1533508,160.8818054,161.1366882,0.01326871,0.09118710,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,37.14162064,-37.14162064,11.48923206,-11.48923206,64.31781006,-115.6822586,191.5049591,191.5049591,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90094280,8.90202904,-3.53407979,3.41869044,-111.1778717,68.13763428,47.19153595,46.97185135,0.00108625,0.00718537,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7127533,-164.3809967,12.74185467,-10.54710197,51.55257034,-128.4008179,813.7638550,813.8107910,0.33174965,2.32945943,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60589695,-13.60038090,6.40333462,-6.61232567,72.33215332,-106.8246307,74.07098389,74.59435272,0.00551549,0.03704406,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.10385227,-8.08588219,-0.88231677,-1.69628191,39.98289108,-121.0230865,40.03160477,40.69631577,0.01797046,0.13300449,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-11.54487514,12.20523548,19.94554901,-21.10149765,167.1922302,-15.50569057,113.5187149,123.1572342,0.66036010,1.07643270,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-10.72381783,11.36678505,20.06905937,-21.27052116,165.2467651,-17.33821106,112.0838242,121.9729767,0.64296687,1.04521954,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.21616364,63.22121048,-10.00929928,10.02390862,-123.8737640,56.10923767,315.2684021,315.2535400,0.00505098,0.03391371,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.74340820,62.74820709,-11.28360653,11.29707813,-122.6760178,57.30797195,314.0186157,314.0027771,0.00479624,0.03164086,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.65474701,62.66041565,-9.99129677,10.01411343,-123.8105240,56.17636871,312.5233459,312.5118713,0.00567252,0.03758044,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-94.40634918,94.42002869,-14.97430515,15.05255508,-123.8580475,56.13259888,470.8389587,470.8266602,0.01368011,0.09415131,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90094280,8.90202045,-3.53407979,3.41754699,-111.1778946,68.13123322,47.19148254,46.96979904,0.00107816,0.00717700,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3809509,-164.1717834,10.54717159,-9.93385124,51.59926605,-128.3557739,813.8104858,813.8504028,0.20916785,0.74290651,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,21.19318771,-21.03104973,3.93400645,-4.84827518,56.71245956,-119.5949631,105.8534622,107.2828445,0.16213635,0.50553244,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,38.31417084,-34.87872314,-16.76280785,18.98985291,9.48077965,-162.3697510,209.1660156,195.0238342,3.43544698,8.72671604,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56180215,-2.56160283,0.98967087,-1.06844807,54.23307800,-124.2402115,13.73572350,13.88352680,0.00019934,0.00050319,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,41.43939209,-40.87609482,-15.23377895,15.77316093,10.93695545,-167.9899292,220.6863861,219.1346436,0.56329459,1.41982543,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56106997,-2.55912948,0.21357103,-1.06407738,33.83047104,-128.2659760,12.83165741,13.85422802,0.00194043,0.00490786,1,
