branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11608887,-7.11472130,2.65948844,-2.72785020,49.55570602,-129.9386444,37.93044662,38.05739975,0.00136763,0.00344265,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70843887,-9.67715931,2.01231909,-2.87305951,40.39231491,-134.4008636,49.26171875,50.40197372,0.03127950,0.07651599,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11650085,-7.11513090,2.65717983,-2.72537565,51.59597397,-127.8994064,37.97035217,38.09705734,0.00137049,0.00344987,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,49.36349869,-48.55594254,-11.52857018,12.57661438,15.53663826,-163.4001007,251.8626709,250.7145996,0.80755174,2.01200056,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-0.79178381,0.80341816,-12.57037354,11.88203621,-64.92208862,114.8449554,62.57974243,58.80002975,0.01163434,0.07642557,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,1.72276473,-1.72175336,0.57702625,-1.59203899,47.23102570,-108.4709091,8.97038174,11.59228611,0.00101145,0.00305637,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46055603,-52.29866409,20.23989677,-20.00490570,49.81036758,-130.0321808,277.6264648,277.9198303,0.16188964,0.40024281,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.26912689,-52.11645889,16.13677979,-15.92337227,45.86992645,-133.9642792,270.0910034,270.3312378,0.15266505,0.37874717,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05262756,-12.04665947,5.71698093,-6.00709009,54.08978653,-124.6393814,65.86350250,66.57803345,0.00596883,0.04042890,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.18342209,-31.18225288,18.61394882,-18.61278343,59.54691315,-120.4531479,179.3079834,179.3079681,0.00116710,0.00116710,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,42.61729431,-40.25864029,-9.71263790,11.71541023,16.78814888,-158.1674957,216.0009766,211.1378021,2.35865331,5.90577984,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-46.93177032,47.10997009,8.48001289,-8.27966595,-160.6154327,19.09093475,235.6771545,235.8925476,0.17819984,0.44903132,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.54302216,-44.88533020,-8.57537270,9.38805580,15.02229404,-163.1314087,229.3020935,227.8387756,0.65769309,2.32773232,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,13.17802238,-13.05732918,-15.97787571,15.32011509,-22.63479233,159.1231232,103.7423477,100.0138855,0.12069377,0.31746644,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,0.30171329,-0.23370099,-17.18821716,16.61444283,-60.55177307,119.4880371,86.26420593,82.55711365,0.06801229,0.16877604,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,11.30796146,-11.22915745,-24.82213593,24.62481308,-36.82579803,143.5724640,135.5235138,133.4725647,0.07880425,0.25801823,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.14132690,-39.90039825,-11.60911369,11.78956890,11.33519650,-167.7790222,207.6546936,206.7182159,0.24092662,0.85212600,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-0.76141876,0.77292311,-12.49785900,11.80631638,-64.80427551,114.9681854,62.21080780,58.41957474,0.01150434,0.07543201,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.48045921,25.32433510,15.36704159,-15.78053856,-167.6686859,9.39296818,146.0279236,150.7892151,0.84387499,1.36362588,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-28.88689041,29.88260651,15.63551617,-15.67179108,-167.1037292,10.38320160,165.9913940,169.9167938,0.99571776,1.61895084,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.07098961,-2.06904864,-3.67692375,2.28273058,-32.14829254,160.7927704,21.16926765,15.41417217,0.00194095,0.01298170,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,34.69531250,-34.46409225,-4.75254297,4.69206810,19.61649704,-159.1490326,174.5331879,174.0204620,0.23122185,0.69851714,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,34.69531250,-34.46409225,-4.75254297,4.69206810,19.61649704,-159.1490326,174.5331879,174.0204620,0.23122185,0.69851714,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.05982971,-12.05068779,17.62467003,-17.75340843,84.22162628,-95.49219513,106.8465500,107.6326828,0.00914249,0.06115866,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19530296,-17.07658386,4.34105921,-5.49249077,42.77243423,-132.4347687,88.73026276,90.88611603,0.11871780,0.40056291,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.85977173,-50.70180893,7.31742668,-7.07624245,36.79104233,-142.9484558,257.0803528,257.2461243,0.15796389,0.47677252,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.76943970,47.90674591,1.51210153,-1.33367074,-152.7084808,27.00917625,239.7434235,239.7785797,0.13730827,0.41442895,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.35028839,40.52965546,3.75165749,-3.63927674,-155.9245605,23.47281837,203.3971100,203.5926819,0.17936839,0.54132217,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81160259,-12.79208469,2.32774496,-2.94221020,38.90157700,-138.0785675,65.14806366,65.85852814,0.01951757,0.08897977,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-29.04590607,30.36458588,15.48318863,-15.49447346,-165.7126007,11.02339077,166.6356964,171.6622314,1.31867790,2.14237070,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-40.65235901,43.11326218,11.66320992,-9.48326111,-157.9505615,16.87297821,212.9695435,217.8843994,2.46090317,6.21741915,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-23.65066338,24.22808647,15.53491688,-15.87383175,-168.7568054,9.11558056,143.1094971,146.6392670,0.57742381,0.93282610,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.52751923,-39.40778732,27.59576797,-27.30630112,63.59790802,-115.9119949,238.1679382,239.5894165,0.11973441,0.79049569,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.29297256,-57.21509933,39.92731476,-39.57028198,63.54998779,-116.3446884,345.0100098,345.4509277,0.07787552,0.51311314,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48989868,-30.45399475,10.88456917,-10.92059803,48.32346725,-131.4250488,159.9457703,160.1971893,0.03590243,0.11486916,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84340477,-12.61092758,-0.86863285,-3.42160177,24.80826569,-133.3208466,63.59763336,66.08621979,0.23247683,0.65809488,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80632436,-1.80158126,-3.25566268,-0.26302451,-32.29995728,-142.6643524,18.39437675,8.97275829,0.00474311,0.01480506,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93432593,-2.92526865,-2.90329361,0.18525925,-16.01799965,-154.5111084,20.39373207,14.46794796,0.00905743,0.02367266,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-16.56945992,16.59735107,-3.83906150,3.52286386,-138.0197296,40.66088486,84.25534821,83.82575989,0.02789214,0.08452239,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-5.62550259,5.62855959,-0.36010087,-0.03219287,-147.5666504,28.34973526,27.86606407,27.80828094,0.00305675,0.00926297,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.54339218,-48.31312561,-6.07234859,7.88118458,13.50081444,-163.5791931,243.9740601,242.2081604,1.23026717,4.35599709,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.84922791,51.85158920,5.63886070,-5.63414240,-165.7183685,14.28168678,254.9268799,254.9268799,0.00235906,0.00471811,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.69729614,-49.92230988,-5.42580986,6.63176489,14.37431049,-163.9015503,249.2084045,248.3115692,0.77498484,2.74234033,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623049,-5.36620522,0.30916622,-0.30911613,23.78041649,-156.2196503,26.27203178,26.27203560,0.00002506,0.00005011,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35236931,-5.35234451,0.30842850,-0.30837864,23.78106689,-156.2189941,26.20418739,26.20418739,0.00002493,0.00004985,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.62909031,10.62919140,-1.71526265,1.71546364,-150.3499603,29.65010452,52.62394333,52.62394333,0.00010052,0.00020105,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.95785332,29.29434395,2.97234273,-3.49590564,-165.3775330,11.97683430,142.2810059,143.0117645,0.33649150,0.83801532,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02201557,-10.97965717,-1.07730424,-2.27883959,14.90063858,-146.3254395,54.12905121,55.09857559,0.04235812,0.28474775,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.36235809,-47.48099899,-6.98731852,8.26184559,15.44436455,-162.4054871,240.9335632,239.4993591,0.88135898,3.11955762,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23062854,0.00000001,-69.51622772,106.8893509,1.12724960,0.00000006,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23062855,-0.00000002,-69.51623535,-67.70719910,1.12724948,0.00000011,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.65954304,-10.62918949,0.88155252,-1.71546364,24.82729912,-150.3499603,52.08656311,52.62393951,0.03035286,0.07581756,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.59127426,-48.11293411,-6.77767849,8.42803574,12.31720352,-165.3999481,243.7423096,242.2365723,1.47833967,3.64577031,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.16238022,-46.68187332,-6.95385790,9.72949028,12.04875374,-163.9226227,241.7917938,238.8543854,2.48050714,6.25659132,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.38163757,-18.25989151,-5.71699142,4.86792612,2.82309008,-173.8566284,93.74353790,92.18792725,0.12174489,0.30128878,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.01503372,-46.00404739,-8.88433456,10.00850296,13.83503914,-164.4233704,237.2850647,235.8247375,1.01098561,2.59697700,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,57.60358429,-57.42908096,-6.69437647,7.04621220,21.22167397,-158.5523376,290.4784546,290.3416138,0.17450672,0.58199519,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,5.37306261,-5.37283373,1.42729938,-1.49602234,42.72702408,-136.5754242,27.84707642,27.93946648,0.00022876,0.00153917,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,14.31927204,-14.30375385,-0.39369464,-0.22429821,26.27564812,-150.8355408,71.75238037,71.73104095,0.01551868,0.10371933,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87825775,-41.85927963,4.48139238,-4.45862150,34.55059814,-145.3104248,211.3459473,211.4007111,0.01897555,0.12553054,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488215,0.51488292,-0.16388212,0.16388452,-133.7343292,46.26572800,2.71349216,2.71349192,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.17822146,-0.17821887,-0.38350219,0.12773962,-37.20953751,172.2361603,2.11850023,1.09840286,0.00000260,0.00001741,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,12.17731285,-12.17111111,-0.47302040,0.11799957,26.04162979,-152.0937347,61.10581589,61.05757904,0.00620160,0.04144782,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.72102499,-2.71629643,-8.67739582,8.48861599,-51.51902008,128.8663330,44.36317062,43.43133163,0.00472857,0.01170251,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83053780,-4.81762266,-0.84605908,-1.02036881,11.18751717,-146.5426025,23.89759827,24.06439781,0.01291520,0.03199219,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327291,-3.36191368,0.73153025,-1.11730456,33.72458649,-140.1172638,16.80903053,17.31209564,0.00135910,0.00324077,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.29260254,6.30906057,-6.60336447,5.92049026,-112.4976273,64.19016266,44.44904709,41.96950531,0.01645834,0.04084784,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17835999,-4.16869736,-1.03919196,-0.83647090,7.15543270,-147.2004700,20.98148155,20.76419258,0.00966281,0.02393569,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91100121,-27.91029549,-6.97471571,6.97612762,4.74871922,-175.2513428,139.4571991,139.4571991,0.00070597,0.00141195,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90800285,-27.90800285,-6.98830175,6.99536276,4.71045017,-175.2896118,139.4690552,139.4690552,0.00000000,0.00706095,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.11378479,26.52395630,9.67969036,-10.47558403,-179.3284760,-2.76927829,135.0969086,138.2393036,0.41017127,1.01647615,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.26243448,4.26243448,1.42855251,-1.42855251,-177.5186157,2.48144412,21.80684280,21.80684280,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.42720413,-31.41607666,-9.45900345,9.44691467,4.25917721,-175.6645355,159.2046204,159.1408081,0.01112833,0.03356892,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.81750870,-42.94251251,-2.53689170,3.17020488,17.69645691,-159.6592560,212.9087677,212.2649536,0.87499440,2.64501500,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.78269768,-24.76440620,-9.31187820,9.25038719,0.41672784,-179.3458710,128.4236908,128.2244415,0.01829131,0.05559124,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.86768723,-21.85147476,-8.26431656,8.17989826,0.30722582,-179.3863525,113.3997574,113.1718292,0.01621201,0.04905529,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.46149445,-39.98582077,-3.00994062,3.71118855,16.85783386,-157.8863373,201.6533966,200.1423950,1.47567654,4.46743727,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.85129356,-21.83510971,-8.25112629,8.16666985,0.32327738,-179.3700104,113.3027573,113.0750122,0.01618428,0.04901790,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.47413826,-20.46618271,-9.20778656,9.16183186,-3.14305019,177.0206757,108.9020691,108.7625809,0.00795416,0.02429244,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32238099,-1.42728877,19.81996155,-150.0566559,52.41209030,52.88422394,0.06935957,0.18578206,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068674,0.80318975,-2.07578564,28.24725342,-142.3032684,38.44251633,39.60942841,0.02812089,0.07834502,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.36953354,-39.09538269,-3.30608678,3.39810395,19.76278114,-159.1695709,194.7586670,194.4488831,0.27414638,0.82848847,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.74256897,-76.16377258,-3.69231248,5.06513596,18.45195770,-156.3885193,382.3549805,380.4322205,2.57879210,8.37922001,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,23.88619804,-23.88477707,-13.41789246,13.41593266,-1.90848315,178.1016998,136.5438080,136.5302582,0.00142111,0.00358661,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,51.99122620,-51.81285858,7.41283131,-6.85389805,35.53075790,-143.7888336,261.7403259,262.1679993,0.17836694,1.18703699,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-7.21745777,7.22847414,-4.07896948,2.45763445,-122.6595154,46.19400787,41.52927780,38.05139923,0.01101582,0.07353760,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.67993927,-36.34694672,-4.27368307,4.27618694,19.15233421,-159.2937164,182.9794006,182.3994446,0.33299145,1.00648725,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,18.12043953,-17.99340820,-13.59135532,12.63778973,-9.44769001,173.6313171,112.8893280,108.5682831,0.12703121,0.52868843,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477448,-9.10436153,1.88786328,-1.91552413,40.68281937,-139.1390991,46.65378952,46.68409348,0.00041301,0.00188292,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.28192139,-34.20119476,2.09972382,-2.16745520,32.61131668,-146.6943512,172.5895844,172.7199707,0.08072609,0.34887528,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.29880142,31.34872246,6.44262266,-6.48320770,-162.2440643,17.42004585,160.3865204,160.5806427,0.04992431,0.15089482,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.63599014,-29.59724998,16.47376060,-16.53635406,58.45581818,-121.1278992,170.1832581,170.8738708,0.03874123,0.21946326,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,6.06254959,-6.04460382,26.69896126,-26.80335999,106.5761108,-73.32115936,136.8191376,137.9082336,0.01794566,0.11856467,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.33218384,-21.27108955,23.74374580,-23.90763092,77.04983521,-102.2727280,158.5046692,160.6150360,0.06109267,0.40315622,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,33.34524155,-33.29208755,0.60733736,-0.67468518,30.41278267,-148.8244781,166.6637268,166.7064209,0.05315261,0.37640515,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-33.29198456,33.29199219,-0.67467469,0.67468482,-148.8244781,31.17558670,166.7059631,166.7059631,0.00001009,0.00001009,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.97030640,-52.93040466,14.33792305,-21.71798134,45.16043472,-127.5763550,274.7316284,286.8143921,0.03990814,0.11687385,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04848099,-12.04843140,6.02874374,-6.03172112,56.02657318,-123.9608078,67.05220032,67.05963135,0.00004897,0.00035909,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88291550,-35.84993362,15.82653713,-15.82763672,52.78779984,-126.9233322,194.7505646,195.1844177,0.03297868,0.21498233,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45399475,-30.43167877,10.92059803,-10.99263096,48.57500076,-131.0626526,160.1971893,160.5623016,0.02231548,0.14547080,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80158126,-1.80119467,0.26302448,-0.71761972,37.33570480,-129.2151031,8.97275925,9.55883694,0.00038672,0.00120443,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80004311,1.80119467,-1.54333878,0.71761978,-110.2778931,50.78495407,11.70359707,9.55883694,0.00115144,0.00294710,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-9.21849251,9.22196102,-2.03527641,1.88532543,-138.5565948,40.48962021,46.79352951,46.62820435,0.00346889,0.01048588,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,8.92897224,-8.91041946,2.85093164,-3.64921212,46.42156601,-128.7354584,46.28038406,47.72651672,0.01855377,0.05606171,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75191498,-17.73339272,-1.83211505,1.69243646,23.14293861,-156.2639923,88.57735443,88.48632050,0.01852171,0.04580639,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00806236,-17.98909569,1.87869811,-2.01720285,35.00192261,-144.4141998,89.81710815,89.91623688,0.01896720,0.04708087,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24214554,-34.11220551,9.01771450,-9.03589821,43.46772766,-135.9761047,174.8384705,175.2873688,0.12994181,0.33675840,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.61032486,-33.48460770,9.07296371,-9.09041214,43.82048035,-135.6237183,171.8944092,172.3464813,0.12571789,0.33187801,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,33.48397827,-33.43428421,-5.74863625,5.73615074,19.31722450,-160.4569397,167.5484772,167.4351349,0.04969532,0.12332179,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,9.71766663,-9.67924118,-4.77815723,3.74716854,2.53053594,-171.8849182,53.46841812,51.22966385,0.03842520,0.09712540,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098984,-10.58015442,7.27423668,-7.28093147,67.20327759,-112.7671814,67.15800476,67.18187714,0.00083527,0.00135936,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39567566,-7.39239836,3.95122957,-4.36447239,55.98134232,-121.4569778,42.00348282,43.07252121,0.00327754,0.02189226,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,63.32122803,-63.16313171,27.29224777,-26.60722160,52.03046036,-127.7126007,340.4592590,341.1106873,0.15809305,1.02022719,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,51.11466217,-51.01671982,20.57847595,-20.26488876,51.37382889,-128.3214264,274.2361145,274.8202209,0.09794337,0.62869793,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,25.91233253,-25.87729454,-1.87904167,1.44767964,54.04026031,-124.7054214,107.7516632,107.6002579,0.03503856,0.13790223,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08944321,-49.58054352,6.13357592,-9.78926849,65.16908264,-105.0156326,209.2939453,215.1389923,0.50889605,5.10905886,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,41.72438812,-41.17590332,-11.68110371,10.56619263,42.54777145,-133.2517548,179.7023926,176.2010651,0.54848701,2.14326286,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,20.22850418,-20.16483307,-3.65820718,2.24353480,48.24583817,-127.1300430,85.34297180,84.34355164,0.06367316,0.25062579,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.57383156,-19.54428482,-2.65153480,1.94103646,51.50411224,-126.1069489,82.11267853,81.71182251,0.02954589,0.11634412,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-22.73492432,22.96044922,-17.12108421,14.71931362,-82.94332886,91.50724030,118.5452576,110.8106842,0.22552423,0.88722724,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,15.08132172,-15.06959152,-2.82182717,2.32708120,49.29850388,-128.7042084,63.89151764,63.51236343,0.01173081,0.04615000,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-16.65235138,16.66417313,3.05913258,-3.50150776,-125.6092606,52.78266144,68.94117737,69.32321930,0.01182113,0.04332593,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,11.70988560,-11.69363785,6.56410551,-7.54244328,93.89469910,-82.37757111,54.48330307,56.66067505,0.01624759,0.05961470,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-21.05665779,21.19790268,-1.72167683,-1.58578479,-110.8419647,58.69628906,85.55300140,85.49816895,0.14124523,0.55708778,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,2.98051190,-2.97512102,11.00802326,-11.46519756,139.3337402,-40.06214142,46.18180084,48.05599213,0.00539092,0.02118316,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,11.72134972,-11.70988560,5.81807375,-6.56410551,90.88198853,-86.10536194,52.99093246,54.48330307,0.01146431,0.04206416,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98740387,-25.93128014,14.40565872,-14.68413353,93.48478699,-85.83113861,120.3224945,121.1301804,0.05612238,0.12880322,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4061203,-19.54999924,21.55916023,-104.3891678,75.23066711,478.5259399,477.9594116,0.48612687,2.79784322,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61832047,-35.54000092,10.13307571,-10.53999996,80.52969360,-98.43962860,150.7601166,151.5501556,0.07832012,0.28717375,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-56.49590302,56.86767197,0.06178450,-0.01899870,-117.0881805,61.46099854,227.2319183,227.2357788,0.37176645,1.47821426,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,-7.63513517,7.67291641,1.54668713,-7.03640413,-135.0757599,12.90756321,31.65896797,42.49325943,0.03778105,0.14513184,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-95.62699890,79.36689758,44.40534592,42.52132034,0.00565935,0.03102462,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-11.00529099,-162.8919220,31.70293808,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,26.64901543,-26.61825752,-7.03380346,6.67642498,41.59043121,-137.4495697,112.0088196,111.5267868,0.03075929,0.11846966,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-18.61371040,18.71460152,6.42947721,-8.96184254,-141.5471649,30.78769875,79.81078339,84.32556152,0.10089030,0.39013475,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.81929398,-58.18339157,22.00779533,-21.55841064,79.35822296,-99.79944611,255.1602631,256.5613098,0.63590282,1.42891085,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,13.01075554,-12.98848057,-3.92606807,2.55287910,41.67340469,-132.2753754,55.21289062,53.78125000,0.02227524,0.08590184,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,15.21326733,-15.04407120,-10.77742577,4.40656233,21.31638336,-137.4684753,75.76850891,63.17517090,0.16919675,0.65191382,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,0.62296122,-0.62148172,-2.77974892,-5.43737841,-18.55151939,-37.66308975,11.43550777,22.05539894,0.00147956,0.00569903,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,7.32577610,-7.24892092,-13.17109776,8.21832085,2.40127540,-164.2366486,62.27793121,44.56524277,0.07685478,0.30263385,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,30.27634621,-29.97536087,-11.39488697,9.30181503,40.51604080,-133.9215393,134.0871735,129.6913452,0.30098286,1.17711115,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-4.94987917,4.95792007,7.91119766,-8.88632011,-173.4818726,3.50802350,37.86130142,41.38254929,0.00804113,0.03163561,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45738983,-21.18134117,1.43441057,-4.15527916,63.69416428,-107.4827347,88.92049408,90.73744202,0.27605033,0.62283564,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,18.82125473,-18.79175377,-3.36042571,2.51506782,47.98936081,-129.1582794,77.62704468,77.02593231,0.02950167,0.11387508,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-5.54978895,5.55558014,-2.13802481,0.01716679,-100.8186340,58.07881165,24.14770508,22.51740265,0.00579117,0.02232231,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-9.25101662,9.26745224,1.24832416,-3.33208656,-129.7833252,37.73272705,37.83507919,39.91287231,0.01643585,0.06335273,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645985,-15.59852409,6.50311995,-6.85634851,87.25547791,-91.52091217,68.76068878,69.39202881,0.01793629,0.04116466,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752419,-9.57499981,2.84934783,-3.13199973,81.31912994,-97.08255005,40.69468689,41.05073166,0.00252403,0.01056371,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806090,-3.03699994,-0.77833736,-0.62000006,46.08771896,-107.9254761,12.65946674,12.51589489,0.00106095,0.00414751,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-18.75205421,18.83584213,6.84545040,-9.97687912,-139.5971527,30.99600601,80.58021545,86.70371246,0.08378863,0.57405478,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.69821835,15.71399307,5.09098244,-6.06711292,-137.1423492,39.34617615,66.53108215,67.99458313,0.01577400,0.10806494,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,19.30328369,-19.27532196,-2.12603617,1.43082714,53.27968597,-124.3489609,80.79476929,80.48715210,0.02796298,0.11000830,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-35.63161850,35.71696472,1.01830423,-1.48217273,-122.4562531,56.27314377,144.3877869,144.5000153,0.08534580,0.32827145,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,6.35949087,-6.32938004,0.97430462,-7.20430374,67.27993774,-72.12033844,25.75752068,38.84402847,0.03011079,0.11587931,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,23.30902863,-23.23300934,-7.17287970,5.84502888,41.46497726,-134.8316193,97.63713837,95.88867188,0.07601882,0.29421204,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,16.30683899,-16.25478935,-8.81982422,7.03370285,30.88254356,-143.4638214,74.20384216,70.72831726,0.05204839,0.20144044,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97479534,-3.33300018,82.53359222,-94.96723938,30.17106056,30.77611160,0.00017076,0.00657584,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50536919,-29.48479652,3.80599713,-4.22048998,65.92915344,-113.0542831,120.5916290,120.8831100,0.02057034,0.11855014,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,39.80107880,-38.24576569,-12.66738510,10.05313110,34.82411194,-136.8670502,167.0306854,160.1381836,1.55531192,3.52547574,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55833435,-35.09777069,0.16376507,-2.55913210,52.74257278,-120.3978043,142.1987457,142.8635101,0.46056277,1.84225106,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55833435,-35.09777069,0.16376507,-2.55913210,52.74257278,-120.3978043,142.1987457,142.8635101,0.46056277,1.84225106,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24750137,-46.00125885,-1.17216122,0.73452926,51.02682114,-127.2287064,185.0024414,184.8862762,0.24624687,0.96739841,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95297241,-30.72758293,2.90477347,-5.92578220,57.83990097,-113.9037933,124.3243179,126.9205856,0.22538921,1.51741672,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-127.1852112,52.58665466,1027.008545,1027.334351,0.98263866,12.34025383,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,64.37730408,-114.8490143,89.15873718,89.28641510,0.02364941,0.05412076,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,64.37730408,-114.8490143,89.15873718,89.28641510,0.02364941,0.05412076,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,13.82235909,-13.68475723,-11.65602779,6.24794388,18.50936890,-144.0028076,73.08712006,60.11307526,0.13760117,0.55663317,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-32.37196350,32.51377106,3.31204748,-4.33935785,-126.2144012,51.04753113,131.8482819,132.5930786,0.14180559,0.54475313,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,12.63919735,-12.48455524,-11.10045910,3.04305768,17.35797882,-132.5877533,67.99696350,51.32064056,0.15464197,0.62559181,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,67.01036835,-111.3460846,230.6953278,231.6742096,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.86729121,-2.84979391,-8.79362011,7.29878473,-13.29126549,170.1766205,37.38758850,31.55658340,0.01749756,0.03942487,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,70.23142242,-109.5123901,200.1632385,200.3217621,0.02674778,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,74.22935486,-105.4737625,152.3988953,152.5943756,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.22683907,-2.22578144,-1.83060598,-2.24516201,19.39439964,-75.75165558,11.57197857,12.70088005,0.00105775,0.00728034,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.63290787,11.77556324,13.50942516,-15.81315804,-170.4516449,4.53428602,71.56584167,79.84028625,0.14265539,0.32359216,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999237,24.02789307,-5.52440548,5.08713627,-107.9717255,70.77085876,99.07230377,98.59305573,0.02790112,0.11551065,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.79085600,-1.78409052,-5.63628292,3.99175596,-13.50289726,173.0820312,23.81399536,17.56533813,0.00676549,0.01523821,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10577774,-27.92041588,0.64118236,-2.67882991,54.99301910,-119.3777618,112.9765244,113.6377869,0.18536140,0.72532719,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.22668934,-11.22385597,-12.62557507,12.56828499,10.49208450,-169.3641205,68.04382324,67.85237885,0.00283400,0.00638547,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19537354,-23.12514496,-12.65964508,11.79849625,26.80697441,-150.9974518,107.2775650,105.1289520,0.07022972,0.27383149,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31758308,-19.30648232,1.45178235,-1.92362809,59.47873688,-118.8781433,78.56880951,78.76596069,0.01110037,0.08625767,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,10.06177807,-10.03649616,-4.37930202,1.73527145,37.01622772,-128.6985168,43.84931183,40.67848206,0.02528175,0.10228393,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510662,-0.43000001,-1.08249855,-109.3599625,62.27730560,44.49592209,44.69126129,0.01710624,0.07014348,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.12699509,-54.40977859,-8.98179817,9.68803120,51.96561813,-122.1083221,231.0303345,227.0305634,1.71721935,6.59379673,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.58467102,-43.29769135,-8.60553265,8.16146660,56.81878281,-121.2155304,182.5021515,181.2978363,0.28697863,1.10191560,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.38227034,4.39876938,-4.14768410,-2.81171966,-74.53346252,29.01412010,24.22263908,20.85425186,0.01649919,0.03717746,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.66586781,9.67226315,5.22635937,-5.65059328,-146.7991943,31.22599983,43.89393234,44.75299072,0.00639594,0.01447502,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.74821043,-1.74396658,5.35500383,-6.11521578,133.9619751,-43.88760757,22.61394691,25.57231522,0.00424393,0.00958201,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.79832339,3.81878567,10.17865849,-11.15753555,172.4936523,-9.25193310,43.68975830,47.57733917,0.02046238,0.04604035,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54228973,-5.53040266,-4.06344223,2.53506541,25.78199577,-142.3007355,27.63639259,24.44254684,0.01188710,0.03163503,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.80631638,16.85390091,18.25991058,-18.63790894,-166.0668030,13.17978382,100.6716309,102.1333313,0.04758409,0.10926718,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.86083984,-65.14517975,-1.43799639,1.84442759,59.80658340,-116.9445877,267.7547607,267.3764954,0.71566206,4.12447357,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.45663929,11.53921890,14.65906906,-15.84526920,-170.1370239,7.37071085,75.05943298,79.51584625,0.08257887,0.19348024,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,55.24571609,-54.70087433,14.31686020,-14.21898746,73.09819794,-104.9551010,228.4845276,230.5098572,0.54483938,2.09206295,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,90.04339600,-88.47052765,12.18969822,-7.50347805,66.27926636,-111.7609406,363.7803345,365.1592712,1.57287288,7.78078127,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-11.23464966,11.28111744,-3.83341169,-0.13913381,-100.6858139,58.92078400,48.41408920,45.71191025,0.04646770,0.17855644,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,13.60336113,-13.51622009,-6.82489109,2.25831199,33.83070374,-127.6297531,62.07191086,55.79700851,0.08714096,0.33459020,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.68352509,-65.42269897,1.27547765,-0.93639439,64.50373077,-114.9173813,270.1877441,270.2338257,0.26083151,1.00166714,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,24.07723045,-23.80887604,-19.59519386,16.87165260,29.25037766,-144.4734344,129.4666748,119.1056519,0.26835385,1.42121613,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.65822220,-43.38222885,-12.87588310,12.54119301,50.57132339,-127.7331848,189.9696350,188.3349915,0.27599353,1.06308603,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.00799918,-1.98947823,-10.89115620,9.95833015,-8.80209732,172.1911163,45.85272598,41.89301300,0.01852089,0.04277182,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.43338585,-20.37800026,-2.40187216,1.75115573,63.67633057,-114.1599960,85.00805664,84.68212128,0.05538567,0.12791747,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.49869156,-27.31565857,-4.84746695,3.84632134,59.46195984,-117.6347046,114.8956070,113.9764023,0.18303332,0.42268956,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.62800980,43.35184097,10.49421406,-11.87216377,-122.9810944,51.82662201,179.1876526,183.4625397,0.72383255,2.78252530,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.75552177,3.79010582,-8.75333023,5.62794256,-42.32800293,126.8910522,39.29339600,27.69474983,0.03458430,0.07959099,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-100.9702606,71.76957703,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.36777878,-53.11551666,-10.92598152,11.32258511,50.35671234,-124.8917160,225.4675751,221.6702271,2.25226235,5.08833885,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.05709839,31.11147881,5.94959354,-6.37920952,-129.3250732,49.52327347,126.3335724,126.8381729,0.05437808,0.21980095,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.05709839,31.11147881,5.94959354,-6.37920952,-129.3250732,49.52327347,126.3335724,126.8381729,0.05437808,0.21980095,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.49558830,-31.47084045,-0.30943653,0.09916501,60.78199005,-118.6608658,125.7388458,125.7309113,0.02474789,0.09592066,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.20365524,-42.27314758,-3.49833298,0.99187100,56.48148346,-115.3750916,173.1115875,171.8394623,0.93050367,3.58762789,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.48292732,-18.39875793,-2.64157391,0.12830673,57.83546448,-113.4123688,75.87528992,75.01399994,0.08416985,0.32324457,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88141251,-26.70068169,-4.47233677,2.34864306,57.54130554,-116.5307007,111.1026154,109.6515121,0.18073013,0.69407320,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-105.5062714,73.55990601,73.75219727,73.43077087,0.01262425,0.03505353,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,55.84643555,-55.16092682,-2.06507993,2.34474730,62.14494705,-115.4306870,230.8123322,230.4256592,0.68550378,2.63252592,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-107.5498123,72.14069366,110.0622864,109.9212112,0.01389089,0.03857059,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.56033802,-11.42833042,-12.24285984,5.03261518,12.90760231,-142.2868500,68.23133850,49.89781952,0.13200776,0.50881600,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.33762956,-1.33470786,-5.51387262,1.57043564,-14.90343189,-168.0308228,22.81091309,8.24745274,0.00292163,0.02001347,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.51705742,14.54292393,5.00612164,-6.85160589,-137.5660858,35.59922409,61.73706436,64.80969238,0.02586690,0.17721824,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,6.30331039,-6.24677849,6.76376963,-11.88331127,108.4983139,-55.87411880,36.94403076,54.66341400,0.05653202,0.21737623,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.65129185,2.65241575,-2.51943541,-0.08027247,-74.85265350,59.74667740,14.63591957,10.60355854,0.00112396,0.00769943,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55285072,-20.53800011,-9.13138962,-5.84053755,37.52511597,-102.2538910,89.86725616,85.33607483,0.01485207,0.14009148,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,11.24261189,-11.18803883,-4.47886372,-0.61337107,38.66556168,-115.3818893,48.28110504,44.77307129,0.05457271,0.21091364,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79636288,-2.79251409,-0.93014026,-2.07331038,41.53671265,-83.31133270,11.76852989,13.91637707,0.00384870,0.00899763,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,13.45842648,-13.42966747,-6.10356331,4.47886419,35.54024506,-138.0568237,59.01349258,56.47928238,0.02875977,0.11115149,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.53013039,-31.49558640,-11.90967083,11.66915894,40.41806412,-138.9849243,134.6088715,134.0850983,0.03454446,0.13384688,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474808,1.15529573,-2.78933716,1.76062310,-51.65233231,117.5534668,12.18085575,8.48948956,0.00054765,0.00214581,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,16.02331734,-15.52916622,52.77615738,-67.52732849,129.2433777,-46.51873398,131.8580322,174.3967438,0.49414974,3.20074296,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-157.9831848,158.4582214,22.77499199,-22.43091965,-132.0712585,46.87089157,381.5921936,382.6000977,0.47503296,3.32523060,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,101.8833771,-99.90224457,-44.08967972,7.10248184,32.73171234,-121.5503235,265.3994446,237.3228149,1.98113942,11.48309803,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,101.8833771,-99.90224457,-44.08967972,7.10248184,32.73171234,-121.5503235,265.3994446,237.3228149,1.98113942,11.48309803,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.51837158,16.55628204,-20.56308556,8.78557682,-72.23309326,84.08473206,63.60538864,44.80836868,0.03790911,0.24584846,1,
