branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11626625,-7.11488724,2.66236615,-2.73011589,51.12931824,-128.3692627,38.09122086,38.21775436,0.00137921,0.00347181,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70896435,-9.67740536,2.03115320,-2.88365030,42.04912567,-132.7898865,49.48204803,50.62409592,0.03155899,0.07719968,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11709261,-7.11568308,2.66691685,-2.73305941,53.81155014,-125.6980057,38.51865768,38.64396667,0.00141024,0.00354993,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,64.09320068,-62.78061676,-4.68110609,7.00437641,26.05580139,-153.0966187,320.5829163,320.1466370,1.31258595,3.27028418,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-8.84644318,8.87031269,-15.39209747,14.78862953,-89.65467834,89.08502960,88.56250763,85.30567169,0.02386924,0.15679620,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,-0.52656275,0.52683300,0.40181902,-1.41591358,172.6934662,-39.58528519,3.27653480,7.47732496,0.00027030,0.00081679,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46931458,-52.30711746,20.06877518,-19.83240700,50.97175598,-128.8710632,277.8889771,278.1795349,0.16219416,0.40099564,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27682495,-52.12386703,15.93683624,-15.72208977,46.99469376,-132.8397980,270.3486938,270.5856934,0.15295456,0.37946540,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05289173,-12.04689884,5.72147226,-6.01016617,55.43416214,-123.3001480,65.99890137,66.71244812,0.00599318,0.04059384,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,34.00009155,-33.99875259,18.70169067,-18.70035362,58.85352707,-121.1465302,191.9532318,191.9532166,0.00133751,0.00133751,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,56.78146362,-52.65381241,-4.73211384,11.32665825,26.70427895,-149.4883118,283.7812805,281.0353394,4.12765360,10.33514023,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-61.09437180,61.39218903,3.49653745,-2.99146509,-151.8073730,27.96379089,304.7793274,304.8438416,0.29781029,0.75042790,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,46.14990616,-45.47469330,-7.77931976,8.66456509,17.62318420,-160.5546417,232.2552185,230.9332733,0.67521417,2.38974380,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,15.74424362,-15.61136246,-14.81307602,14.19367790,-13.95180321,167.9563293,108.5471115,105.2539978,0.13288158,0.34952462,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,2.86307120,-2.80160904,-16.05444908,15.46947956,-49.96831131,130.4983978,82.06208801,78.42541504,0.06146220,0.15252165,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,18.98883247,-18.89678383,-22.32773972,22.17816544,-19.38717270,161.1859589,146.2163696,144.5083160,0.09204832,0.30138153,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.73842239,-40.49131012,-10.85538578,11.06280136,14.07545662,-165.0481262,210.2618256,209.3956604,0.24711131,0.87400043,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-8.81651974,8.84019089,-15.31531811,14.70806789,-89.69461060,89.03369904,88.15606689,84.89127350,0.02367153,0.15521023,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-35.11941528,36.86285400,18.29355049,-17.08116913,-155.4909210,22.45356560,211.3990936,215.1611176,1.74343824,2.81723905,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-40.42511749,42.35095596,16.92775345,-15.32091331,-155.4060516,22.76382446,232.0984497,235.0054626,1.92583990,3.13124847,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,-0.34876728,0.35068709,-4.28162479,2.89065719,-64.84562683,112.9046783,21.58557129,14.57895374,0.00191983,0.01284042,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,33.07487106,-32.86441040,-4.52641010,4.40441990,20.89548874,-157.8114319,166.5236359,166.0154266,0.21046028,0.63579673,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,33.07487106,-32.86441040,-4.52641010,4.40441990,20.89548874,-157.8114319,166.5236359,166.0154266,0.21046028,0.63579673,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,13.77924061,-13.76919937,17.62752342,-17.74995995,81.80749512,-97.89483643,112.0214615,112.7715073,0.01004290,0.06718197,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19569588,-17.07678795,4.34591103,-5.49444246,44.00532913,-131.2094269,88.80181885,90.95745087,0.11890742,0.40120268,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.92208862,-50.76330948,7.54649115,-7.30250120,38.25152588,-141.4889679,257.7393494,257.9099121,0.15877746,0.47922805,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.92174149,48.06007767,1.08343017,-0.90154099,-150.9716949,28.74715996,240.6433563,240.6677704,0.13833480,0.41752723,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.50168610,40.68236160,3.32560802,-3.20860600,-154.0872192,25.31225586,204.1472015,204.3195190,0.18067259,0.54525816,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81164742,-12.79210186,2.32893276,-2.94225597,40.12469101,-136.8598480,65.19610596,65.90623474,0.01954615,0.08911008,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-40.31986618,42.87277603,17.27673340,-15.10689545,-154.3977356,23.24125099,233.4185333,237.1942596,2.55291080,4.14754915,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-53.23120880,57.55038452,11.26897049,-4.23239994,-149.3010559,26.79706383,283.9190369,286.6281738,4.31917143,10.91229439,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-34.28576279,35.49467468,18.48841476,-17.68030167,-156.2003021,22.31863785,208.2009583,211.0101166,1.20891058,1.95299089,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,40.97370911,-40.84789276,27.55401993,-27.22344017,63.79529953,-115.7212143,244.1754608,245.5590515,0.12581308,0.83062762,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.96041489,-57.88150024,39.66403198,-39.29985809,64.26023102,-115.6346130,347.3113708,347.7463989,0.07891592,0.51996827,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.49018478,-30.45421028,10.89056587,-10.92607784,49.53108215,-130.2179565,160.1078796,160.3591766,0.03597515,0.11510185,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84395409,-12.61098576,-0.85672832,-3.42244983,26.05908775,-132.1144562,63.65636444,66.15471649,0.23296806,0.65948546,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80623460,-1.80149317,-3.24829626,-0.26372132,-31.04828453,-141.4440155,18.37965775,8.98134136,0.00474133,0.01479951,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93445778,-2.92539454,-2.89599872,0.18316536,-14.74685860,-153.2716980,20.38806725,14.48168278,0.00906320,0.02368775,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-18.81707573,18.85289192,-4.01393604,3.72261214,-137.7880402,41.04492569,95.42877960,95.03038025,0.03581461,0.10853010,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-7.87413216,7.88014078,-0.53692496,0.15444429,-146.0936737,30.99803543,39.06283188,38.97592163,0.00600956,0.01821095,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,50.18052292,-48.91991425,-5.15824366,7.08471823,16.06491089,-161.0491333,246.8335114,245.3033600,1.26060653,4.46341944,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-52.48614120,52.48855209,4.72446728,-4.71963978,-163.2096558,16.79040337,257.8596802,257.8596497,0.00241365,0.00482730,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,51.33603287,-50.54215622,-4.50838995,5.78624773,16.90957642,-161.3862457,252.1510773,251.3947144,0.79387540,2.80918598,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36625481,-5.36622953,0.30996263,-0.30991241,25.23429871,-154.7657623,26.30054665,26.30054855,0.00002511,0.00005022,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35239410,-5.35236931,0.30922416,-0.30917421,25.23496056,-154.7651062,26.23263359,26.23263359,0.00002498,0.00004996,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-11.15288353,11.15299511,-1.93159258,1.93181539,-148.2458649,31.75420189,55.38281631,55.38282013,0.00011134,0.00022268,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-29.70982552,30.06352997,2.62089586,-3.09959483,-163.1129608,14.30443192,145.9330444,146.5632629,0.35370740,0.88089061,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02213287,-10.97968006,-1.06871188,-2.27892470,16.39036369,-144.8765106,54.18359375,55.15904617,0.04245236,0.28538123,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.98231506,-48.07804871,-6.14182425,7.50809669,17.99786758,-159.8798370,243.9504242,242.6831665,0.90426439,3.20063114,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000090,-0.00000002,-0.23013474,0.00000001,-68.07080078,166.2532349,1.12604213,0.00000010,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000088,0.00000001,-0.23013477,0.00000001,-68.07080841,86.86849976,1.12604225,0.00000006,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,11.18661880,-11.15301323,1.10770965,-1.93181634,27.18283463,-148.2458649,54.78515625,55.38291168,0.03360537,0.08394192,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.80083466,-48.31137848,-6.23025751,7.91302299,14.39692879,-163.3277893,244.5986786,243.2035675,1.48945773,3.67318916,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.37092972,-46.87108231,-6.40633345,9.24180889,14.13443756,-161.8515015,242.6287842,239.8853149,2.49984670,6.30537176,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,17.43661690,-17.32545280,-5.87612486,5.00216818,2.90400672,-173.6462402,89.67387390,88.00082397,0.11116475,0.27510551,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.21354675,-46.19429398,-8.36962795,9.52118683,15.92178249,-162.3435211,238.2085114,236.8312836,1.01925266,2.61821294,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,60.18154144,-59.99107361,-5.50207758,5.90833044,24.07905960,-155.7046356,303.4500427,303.3412170,0.19046174,0.63520658,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,3.03474522,-3.03467298,0.69001019,-0.75944674,42.11235809,-136.6388245,15.62730122,15.70885563,0.00007217,0.00048561,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,11.89277172,-11.88197994,-1.03853989,0.39213133,24.31207275,-152.2379456,59.94447327,59.72780228,0.01079247,0.07213163,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87857056,-41.85948563,4.48269033,-4.45863819,36.02985764,-143.8319550,211.9407196,211.9953461,0.01908247,0.12623788,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488590,0.51488674,-0.16390327,0.16390567,-132.2538300,47.74623489,2.72116137,2.72116137,0.00000081,0.00000242,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,-2.16002345,2.16017556,-1.12108445,0.86749727,-123.2589035,51.17012787,12.22068882,11.68677998,0.00015214,0.00101841,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,9.75552273,-9.75149536,-1.08944952,0.72133297,23.28020096,-154.4193573,49.31661606,49.13319778,0.00402709,0.02691468,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,1.78652382,-1.78190196,-8.81209278,8.62317276,-56.08126450,124.1774979,43.87749100,42.92015839,0.00462183,0.01143834,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83055019,-4.81762791,-0.84486073,-1.02052271,12.58146763,-145.1605377,23.90308762,24.07112122,0.01292231,0.03200979,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327815,-3.36191797,0.73167843,-1.11723959,35.10726929,-138.7379761,16.81377029,17.31672287,0.00135985,0.00324256,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-7.22701550,7.24649334,-6.74030876,6.06512022,-114.4936447,62.29246521,48.16995239,45.83935547,0.01947758,0.04834126,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17837095,-4.16870308,-1.03800416,-0.83661902,8.55094242,-145.8182373,20.98578644,20.77000046,0.00966800,0.02394855,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91114426,-27.91044044,-6.78989983,6.79130793,6.51518011,-173.4848785,139.2984161,139.2984314,0.00070437,0.00140874,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90821838,-27.90821838,-6.80406380,6.81110859,6.47576046,-173.5243073,139.3106995,139.3106842,0.00000000,0.00704492,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-25.36507797,25.75509834,9.65771198,-10.50282669,-178.4803009,-1.99453163,131.6595459,134.8829193,0.39001995,0.96653754,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-3.70510173,3.70510173,1.58234870,-1.58234870,179.2380676,-0.76199591,19.54339218,19.54339218,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.21014023,-31.19919014,-9.26072884,9.24810219,5.83725214,-174.0857544,157.9203644,157.8573761,0.01094953,0.03302958,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.38407135,-42.52676773,-2.13054276,2.71120548,19.55255508,-157.7750092,210.7039032,210.1524353,0.85730481,2.59154129,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.56560707,-24.54768944,-9.11356544,9.05093575,2.00973225,-177.7500305,127.1006393,126.9036255,0.01791640,0.05445179,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.67626572,-21.66038513,-8.08899307,8.00357056,1.89981461,-177.7900848,112.2314911,112.0060959,0.01587971,0.04804981,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.02653503,-39.58224487,-2.60187602,3.21128297,18.73522568,-155.9500732,199.4140320,198.0949707,1.44428730,4.37241030,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.65998650,-21.64413452,-8.07600689,7.99054718,1.91586339,-177.7737427,112.1354828,111.9102707,0.01585255,0.04801318,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.25725174,-20.24949265,-9.00900555,8.96245193,-1.55090213,178.6152039,107.5483627,107.4101715,0.00775761,0.02369217,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930149,-10.86994076,-0.32234922,-1.42730331,21.17365646,-148.7030487,52.41230011,52.88444519,0.06936014,0.18578361,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80320376,-2.07578802,29.60088539,-140.9497223,38.44268036,39.60959244,0.02812113,0.07834569,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,38.95381546,-38.68560791,-2.84713626,2.92194605,21.69256973,-157.2276001,192.6185913,192.3490906,0.26820552,0.81053489,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,77.89924622,-75.37516022,-2.92824650,4.12930918,20.33664513,-154.4475861,378.1154785,376.5541687,2.52408504,8.20146179,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,24.91622353,-24.91474152,-12.67042923,12.66863537,1.73389518,-178.2560577,139.4355164,139.4230042,0.00148195,0.00374017,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,50.26174927,-50.09457016,7.34697723,-6.86150694,37.00448608,-142.2936707,253.3826599,253.8225861,0.16717459,1.11255145,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-9.55587673,9.57483006,-4.82075214,3.25758862,-123.9396210,47.47776031,53.73346329,50.45026016,0.01895279,0.12652187,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.27017975,-35.94494629,-3.79752970,3.77806640,21.11467361,-157.3120117,180.8100891,180.2901611,0.32523695,0.98304868,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,19.15048790,-19.01814079,-12.84404850,11.91672802,-5.15297031,177.9702606,115.0218506,111.0255966,0.13234858,0.55081868,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10478783,-9.10437393,1.88790882,-1.91552436,41.90160370,-137.9205627,46.68759155,46.71788406,0.00041361,0.00188564,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.34335709,-34.26214218,2.32397437,-2.38892865,34.19625092,-145.1123505,173.1032104,173.2467804,0.08121333,0.35098094,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.45072746,31.50094414,6.01725912,-6.05664158,-160.2243195,19.44013214,160.8601379,161.0409851,0.05021527,0.15177424,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.57515144,-29.53670120,16.25927544,-16.32303238,59.40718842,-120.1742249,169.5443420,170.2285461,0.03845002,0.21781355,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,5.03251982,-5.01578617,25.92252731,-26.03450775,109.6104660,-70.29809570,132.0956573,133.1908875,0.01673348,0.11055589,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.99807739,-21.93596458,23.46013641,-23.61626244,77.03224182,-102.2806396,159.8524933,161.9202118,0.06211263,0.40988705,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,35.81540680,-35.75388718,1.30091333,-1.30796933,32.67723083,-146.6149597,179.2807770,179.3615265,0.06151723,0.43564007,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-35.75265121,35.75266266,-1.30793536,1.30794704,-146.6149292,33.38512802,179.3553772,179.3553772,0.00001168,0.00001168,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.97335434,-52.93346024,14.06319427,-21.42289352,46.15777206,-126.5755539,274.7654114,286.6597900,0.03989081,0.11682311,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04869652,-12.04864788,6.03147650,-6.03444195,57.33792114,-122.6494904,67.16819763,67.17562866,0.00004914,0.00036033,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88341904,-35.85036850,15.83972168,-15.83995056,54.00778580,-125.7039642,194.9614105,195.3951416,0.03305002,0.21544744,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45421219,-30.43185425,10.92608070,-10.99740696,49.78211212,-129.8562775,160.3591919,160.7241364,0.02236057,0.14576468,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80149317,-1.80110574,0.26372144,-0.71745014,38.55604935,-128.0204926,8.98134136,9.56719875,0.00038745,0.00120670,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.79995263,1.80110562,-1.54159212,0.71745026,-109.1101227,51.97957230,11.70877647,9.56719780,0.00115300,0.00295108,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-11.46421623,11.46953964,-2.20342541,2.05949211,-138.8769684,40.35019684,57.94159698,57.79649734,0.00532425,0.01609430,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,6.67587233,-6.66473341,2.66313171,-3.48106337,51.78937912,-122.1780014,35.55602646,37.31929779,0.01113899,0.03365736,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75639534,-17.73773956,-2.07729149,1.93863535,23.69200325,-155.7190094,88.90048218,88.79713440,0.01865458,0.04613499,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.01431274,-17.99530792,1.65808141,-1.79580152,35.63423157,-143.7828217,89.91027832,89.99806976,0.01900415,0.04717260,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24175262,-34.11173248,8.79986858,-8.81651974,44.45407104,-134.9901123,174.8967285,175.3346405,0.13002013,0.33696139,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.61125946,-33.48546600,8.85878181,-8.87472153,44.80680847,-134.6377106,171.9516907,172.3929291,0.12579368,0.33207807,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,39.45040894,-39.38241959,-2.04526615,2.07978559,27.78565788,-152.0198669,195.9222260,195.8874054,0.06798594,0.16871101,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,18.28324699,-18.16632080,-2.97563291,2.15228152,20.79742813,-155.7536011,91.63644409,90.86428070,0.11692461,0.29554430,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58099556,-10.58015919,7.27425909,-7.28093624,72.88313293,-107.0873795,67.22585297,67.24971008,0.00083696,0.00136211,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39571524,-7.39242268,3.95325303,-4.36448002,57.41637421,-120.0335388,42.10107803,43.16796112,0.00329244,0.02199182,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,60.84225082,-60.69566727,26.25998306,-25.64804268,53.38678360,-126.3469467,327.8217773,328.4732666,0.14658514,0.94596279,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,48.64694977,-48.55789948,19.61656761,-19.35910797,52.70719528,-126.9738083,261.4794922,262.0639648,0.08905257,0.57162803,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,24.64801598,-24.61638069,-1.22343111,0.77883583,62.41335297,-116.2651443,102.3623962,102.2665024,0.03163567,0.12450939,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08956146,-49.58054733,6.13667727,-9.78926849,72.23970032,-97.94726562,209.3179474,215.1634827,0.50901413,5.11024427,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,41.19570541,-40.66038132,-11.64401722,10.47809219,49.47194672,-126.2785339,177.5686188,174.0444641,0.53532600,2.09183478,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,18.96759987,-18.91195869,-2.98936486,1.54402697,56.59072495,-118.4473801,79.73190308,78.91085052,0.05564102,0.21901026,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.32096863,-18.29521561,-1.95202827,1.22733879,60.13842392,-117.2959824,76.62265778,76.32542419,0.02575126,0.10140184,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-23.97850227,24.21505737,-16.38722038,14.03489685,-78.63900757,95.78229523,121.0583649,113.8425064,0.23655470,0.93062186,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,13.83585453,-13.82607651,-2.09491348,1.59321284,58.24008560,-119.5615768,58.30883789,58.01138306,0.00977789,0.03846705,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-17.47655869,17.48962784,3.38672447,-3.82444668,-119.2707977,59.20275497,72.49158478,72.89096069,0.01306987,0.04790272,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,10.88447380,-10.86943626,6.88736963,-7.87003469,103.8587036,-72.39706421,52.27873611,54.64643097,0.01503741,0.05517437,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-21.38588905,21.53160477,-1.62055123,-1.66912079,-104.2574768,65.44183350,86.85122681,86.86408997,0.14571653,0.57472312,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,3.48118591,-3.47579575,10.86235619,-11.31952000,143.6394958,-35.65470123,46.19125748,48.04125977,0.00539027,0.02118058,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,10.89498615,-10.88447380,6.13788795,-6.88736868,100.8047180,-76.14136505,50.63935852,52.27872849,0.01051270,0.03857258,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98741341,-25.93128586,14.40576744,-14.68422699,100.4103851,-78.90555573,120.3245316,121.1322021,0.05612427,0.12880757,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9200211,115.4062271,-19.54999924,21.55978584,-97.50064087,82.11926270,478.5677185,478.0012512,0.48621199,2.79833293,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61833954,-35.54000473,10.13324547,-10.53999996,87.41824341,-91.55126190,150.7733154,151.5632782,0.07833374,0.28722376,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-56.82960892,57.20580673,0.14512064,-0.08462235,-110.2718582,68.28594971,228.5803833,228.5917053,0.37620494,1.49586248,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,-1.21051574,1.21158004,-1.97294986,-3.63881803,-59.24568939,-9.45310211,9.43856239,15.65404701,0.00106434,0.00408853,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-88.92554474,86.06835175,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-4.30383205,-156.1904755,31.70293808,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,28.99235153,-28.95549583,-7.95871925,7.62799215,46.93560791,-132.1927948,122.5939331,122.0933228,0.03685623,0.14195208,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-23.21834946,23.37593269,8.33432770,-10.62955379,-136.0393066,37.83345795,100.2560959,104.7106857,0.15758263,0.60935944,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.82161713,-58.18414688,22.02301598,-21.56787300,86.21205139,-92.94766998,255.4762573,256.8763733,0.63747245,1.43243790,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,17.56351662,-17.52193260,-5.79026651,4.49530411,46.92086029,-128.7031555,75.24311829,73.57852936,0.04158400,0.16036382,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,17.55038261,-17.32517052,-11.72898865,5.61227131,28.81089592,-132.8054657,86.07086945,73.55182648,0.22521350,0.86774582,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,-1.65315974,1.65950465,-1.53284538,-6.64384079,-71.67225647,-10.83191395,9.05441666,27.65723610,0.00634482,0.02443930,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,6.81995440,-6.74764347,-13.04565525,8.07499123,7.91378593,-158.8269958,60.82901764,42.79515839,0.07231101,0.28474170,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,29.76082230,-29.46954155,-11.30678463,9.17582798,47.36924362,-126.9805832,131.9622192,127.5401917,0.29128170,1.13917100,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,-4.44920492,4.45664454,7.76552057,-8.74299145,-168.7747498,8.29989815,36.31061172,39.90861130,0.00743929,0.02926785,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45811844,-21.18138695,1.44386196,-4.15527582,70.56298828,-100.6353912,89.02957916,90.84736633,0.27673170,0.62437302,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,23.39100456,-23.34454536,-5.15616989,4.37927008,52.29143143,-125.4578629,97.41522980,96.63773346,0.04645924,0.17933051,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.11957264,10.13837814,-0.08033113,-1.98197663,-114.8226929,53.24482727,41.15766525,41.96401978,0.01880558,0.07248697,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-13.83385849,13.87197113,3.24747849,-5.23690605,-128.9047394,43.02420044,57.72394180,60.26033020,0.03811258,0.14690666,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61646175,-15.59852505,6.50314236,-6.85635710,94.18096924,-84.59545898,68.76176453,69.39310455,0.01793685,0.04116593,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752419,-9.57500076,2.84935713,-3.13199973,88.24461365,-90.15712738,40.69531250,41.05135345,0.00252411,0.01056404,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806090,-3.03699994,-0.77831256,-0.62000006,52.96426773,-101.0493622,12.65955257,12.51600552,0.00106097,0.00414758,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-18.82536316,18.90971375,6.85161066,-9.97915268,-132.6656952,37.95361710,80.86747742,86.97367859,0.08435091,0.57790715,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.77139378,15.78730202,5.09811640,-6.07329750,-130.2100067,46.29217911,66.82128906,68.28028870,0.01590946,0.10899297,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,18.05422211,-18.02985382,-1.41233969,0.70391262,62.06902313,-115.3858795,75.38071442,75.18466949,0.02436880,0.09586853,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-36.11339569,36.20108795,1.14868450,-1.60353041,-115.8846664,62.86197662,146.3543091,146.4761658,0.08769156,0.33729410,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,5.87517023,-5.84760666,1.09488261,-7.33468390,75.94228363,-62.62656021,23.92641258,37.99613190,0.02756384,0.10607756,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,23.68660355,-23.60816193,-7.24136162,5.92291451,48.38665771,-127.9663315,99.16271973,97.42211914,0.07844353,0.30359629,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,16.68198967,-16.62777710,-8.89771843,7.12004232,38.04339981,-136.4040680,75.67510986,72.23427582,0.05421341,0.20981961,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97480416,-3.33300018,89.36128235,-88.13961029,30.17143631,30.77648735,0.00017076,0.00657600,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50538635,-29.48480797,3.80622697,-4.22048998,72.64256287,-106.3412247,120.6130295,120.9044647,0.02057763,0.11859215,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,40.01422501,-38.44319153,-12.63045788,10.05549431,41.59525299,-130.1357117,167.8287201,160.9813080,1.57103372,3.56111312,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.55857086,-35.09783554,0.16653034,-2.55964255,59.38184738,-113.7610931,142.2252808,142.8907166,0.46073762,1.84295046,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.55857086,-35.09783554,0.16653034,-2.55964255,59.38184738,-113.7610931,142.2252808,142.8907166,0.46073762,1.84295046,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.24768066,-46.00134659,-1.16986036,0.73309064,57.66450119,-120.5916595,185.0361633,184.9202271,0.24633698,0.96775240,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95300484,-30.72752953,2.90743136,-5.92619896,64.47959900,-107.2672272,124.3477859,126.9444504,0.22547501,1.51799428,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-120.4364090,59.33547211,1027.008545,1027.334351,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,71.12611389,-108.1001968,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,71.12611389,-108.1001968,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,14.02994823,-13.88900852,-11.69568634,6.30115891,25.58286667,-137.0914612,73.83313751,60.94458389,0.14093904,0.57013583,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-32.90992737,33.05655670,3.44173193,-4.45049381,-119.5774307,57.73045731,134.0718689,134.8273773,0.14662971,0.56328523,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,12.84592628,-12.68691826,-11.14065456,3.10094905,24.46469688,-125.8381882,68.73339844,52.16085052,0.15900622,0.64324707,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,73.75917816,-104.5972672,230.6953278,231.6742096,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.44347954,-2.42760658,-8.50843525,7.01002264,-8.57860756,174.6815948,35.78311920,29.87899780,0.01587297,0.03576442,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,76.98023224,-102.7635727,200.1632233,200.3217621,0.02674777,0.16634199,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,80.97817230,-98.72495270,152.3989105,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.64814520,-2.64665961,-2.13496733,-1.93536174,26.61424446,-78.11138916,13.66156292,13.17386532,0.00148566,0.01022556,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.82824802,11.97298050,13.51887608,-15.81552315,-163.3255463,11.64982700,72.14348602,80.36157227,0.14473255,0.32830384,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-24.00005722,24.02788925,-5.32588673,4.88884640,-101.7482681,76.99117279,98.94087982,98.47898102,0.02783184,0.11522382,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.36886561,-1.36317801,-5.32860661,3.68195391,-9.99162865,176.0288544,22.15488052,15.77511597,0.00568767,0.01281060,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10585785,-27.92042732,0.64262247,-2.67898083,61.63120270,-112.7416763,112.9975739,113.6590195,0.18543088,0.72559917,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,10.80453396,-10.80186844,-12.31827259,12.26060772,16.83476830,-163.0180969,65.99421692,65.80162811,0.00266556,0.00600595,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19541359,-23.12515831,-12.65912533,11.79850006,33.44388962,-144.3613281,107.2968140,105.1486359,0.07025550,0.27393198,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31752777,-19.30642319,1.45219839,-1.92380345,66.11576843,-112.2417221,78.58341217,78.78056335,0.01110449,0.08628970,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,10.26602745,-10.23971939,-4.43251801,1.79267693,43.95839691,-122.0333786,44.68313217,41.51758957,0.02630811,0.10643637,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510662,-0.43000001,-1.08248854,-102.5669022,69.07040405,44.49605179,44.69139099,0.01710634,0.07014391,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.14996719,-54.43133545,-8.98403931,9.69570541,58.75722122,-115.3191910,231.1242371,227.1239777,1.71862769,6.59920359,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,43.60622787,-43.31895828,-8.61321545,8.17028713,63.60749817,-114.4278488,182.5957031,181.3908386,0.28727311,1.10304630,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.39847755,4.41508818,-4.14018440,-2.81894684,-67.90210724,35.83023453,24.24932289,20.92476463,0.01661040,0.03742805,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.68218613,9.68860245,5.23358631,-5.65777254,-140.0052948,38.02288818,43.96507645,44.82390213,0.00641646,0.01452146,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,1.76441813,-1.76017749,5.34750366,-6.10772133,140.5702209,-37.25766754,22.60566330,25.56134415,0.00424051,0.00957428,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.78211212,3.80252981,10.17115974,-11.15013599,179.2162933,-2.52568817,43.63879776,47.52794647,0.02041742,0.04593920,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54228973,-5.53040266,-4.06343794,2.53506517,32.57102203,-135.5117493,27.63641930,24.44258118,0.01188713,0.03163511,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.78992462,16.83744812,18.25282097,-18.63096237,-159.2936096,19.95274925,100.6055603,102.0676575,0.04752230,0.10912528,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.84900665,-65.13359833,-1.43701601,1.84198284,66.59738922,-110.1531982,267.7068481,267.3289490,0.71540654,4.12300110,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.44038391,11.52282810,14.65166855,-15.83818245,-163.3730621,14.13413906,74.99563599,79.45356750,0.08244419,0.19316468,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,55.10484695,-54.56231689,14.36802101,-14.27901840,79.99977875,-98.05017090,227.9902039,230.0277710,0.54252338,2.08316994,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,89.96389771,-88.39376068,12.18504620,-7.51240683,73.09928131,-104.9392166,363.4623718,364.8428650,1.57013559,7.76724005,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-11.76838207,11.81908321,-3.68736339,-0.26881826,-95.31841278,65.09001160,50.29851151,47.90102386,0.05070119,0.19482404,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,13.99853992,-13.90641785,-6.91098785,2.36371398,41.00915146,-120.9411392,63.67208099,57.43635178,0.09212267,0.35371816,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,65.60675812,-65.34654236,1.28440666,-0.94770175,71.32461548,-108.0958176,269.8691101,269.9157104,0.26021719,0.99930799,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,24.00391197,-23.73687172,-19.57283592,16.84226036,36.00117874,-137.7108612,129.1681824,118.7965317,0.26704055,1.41426086,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,43.58395767,-43.30891037,-12.85721207,12.51883698,57.37414932,-120.9274368,189.6464539,188.0116577,0.27505082,1.05945492,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.02885199,-2.01028371,-10.90093613,9.96822262,-1.91024530,179.0907440,45.90832520,41.94995880,0.01856841,0.04288157,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.45435524,-20.39885330,-2.41137791,1.76093578,70.45149231,-107.3872223,85.09882355,84.77173615,0.05550354,0.12818968,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.51995659,-27.33662987,-4.85628700,3.85582662,66.24553680,-110.8535614,114.9882584,114.0678558,0.18332809,0.42337030,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-42.67919922,43.40478897,10.51113701,-11.88233376,-116.1892319,58.62476349,179.4070740,183.6819458,0.72558898,2.78927732,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.73471642,3.76929331,-8.76322269,5.63782167,-35.39395142,133.8808441,39.29721451,27.68089867,0.03457703,0.07957429,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402348,-94.17294312,78.56690216,60.03737640,59.46027756,0.01776231,0.10236700,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,55.42559052,-53.16847610,-10.94607067,11.35364246,57.13453293,-118.1192703,225.7101135,221.9080811,2.25711346,5.09929848,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.08172417,31.13619995,5.96886301,-6.39808607,-122.5644836,56.28497314,126.4449158,126.9506378,0.05447427,0.22018975,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.08172417,31.13619995,5.96886301,-6.39808607,-122.5644836,56.28497314,126.4449158,126.9506378,0.05447427,0.22018975,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.52052116,-31.49573517,-0.29801443,0.08789502,67.58952332,-111.8537674,125.8379364,125.8304596,0.02478700,0.09607225,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.21569443,-42.28466415,-3.50062704,0.99625403,63.26582336,-108.5931091,173.1610413,171.8873901,0.93103188,3.58966446,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.49444199,-18.41016388,-2.64595962,0.13312566,64.61470032,-106.6388779,75.92444611,75.06083679,0.08427764,0.32365856,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88141823,-26.70068169,-4.47378731,2.35011721,64.32653809,-109.7455673,111.1038971,109.6521835,0.18073334,0.69408554,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111719,-98.63593292,80.43025208,73.75219727,73.43077850,0.01262425,0.03505353,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,55.77027893,-55.08666611,-2.05376792,2.32607675,68.96437073,-108.6078415,230.4926147,230.1080475,0.68360966,2.62525225,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851723,6.18700171,-100.6794739,79.01103210,110.0623016,109.9212341,0.01389089,0.03857059,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,11.61619186,-11.48323059,-12.25332355,5.04702997,19.90329552,-135.3554688,68.41876984,50.12281418,0.13296139,0.51249170,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,1.41057098,-1.40759754,-5.52122736,1.57826567,-7.32729959,-159.7765808,22.91077614,8.46277809,0.00297328,0.02036731,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.58999825,14.61609745,5.01347160,-6.85731602,-130.6227417,42.56933975,62.02478790,65.08712769,0.02609918,0.17880966,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,5.91187382,-5.85658741,6.86461401,-11.98871422,117.6353607,-47.33047104,36.20099640,54.32905579,0.05528676,0.21258800,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-2.57840252,2.57947874,-2.52726555,-0.07267213,-67.07899475,66.75692749,14.44804668,10.31155396,0.00107620,0.00737229,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55285263,-20.53800011,-9.13402271,-5.83730555,44.40955353,-95.37165070,89.87332153,85.33415985,0.01485299,0.14010015,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,11.61408138,-11.55578899,-4.57036400,-0.50725824,45.76009369,-109.1158905,49.79465485,46.22080612,0.05829168,0.22528680,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79635072,-2.79250240,-0.93097079,-2.07235694,48.36287689,-76.48223877,11.76977921,13.91434765,0.00384834,0.00899679,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,13.83142662,-13.80113697,-6.18907213,4.57036400,42.66986465,-131.0821075,60.51311111,58.00222778,0.03028933,0.11706298,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,31.55515480,-31.52053070,-11.95449543,11.71429634,47.14795685,-132.2559357,134.7662964,134.2411346,0.03462511,0.13415939,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474832,1.15529549,-2.78789544,1.75920022,-44.78503418,124.4099884,12.17560387,8.48478127,0.00054711,0.00214371,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,30.14993286,-29.33815193,67.18650818,-79.65284729,129.0478516,-46.13536453,176.0530853,216.5577240,0.81178415,5.25814772,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-161.9952393,162.4947357,23.43555260,-22.92015648,-125.0158615,53.95252609,391.3109436,392.3188477,0.49950773,3.49655414,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,99.45619965,-97.56571960,-43.97166061,6.45747471,39.36474228,-114.3356705,259.9700623,231.6872406,1.89048624,10.95765305,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,99.45619965,-97.56571960,-43.97166061,6.45747471,39.36474228,-114.3356705,259.9700623,231.6872406,1.89048624,10.95765305,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,-12.83488560,12.86872673,-22.34379578,10.54717350,-56.36203003,102.5539398,62.17650223,39.77790451,0.03384038,0.21946190,1,
