branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,0.18412749,-0.18360193,-10.87777233,-6.66714001,-76.35113525,-78.87590027,26.72691536,16.35810471,0.00052556,0.00357590,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-85.35741425,85.48598480,-16.84231377,15.01163960,-98.53351593,79.76676941,207.0682373,205.9259796,0.12856510,0.79169041,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,143.2911377,-143.1365051,4.55993176,-5.69904995,71.27374268,-107.9130402,339.6994629,339.8722839,0.15464215,0.89633816,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,143.2911377,-143.1365051,4.55993176,-5.69904995,71.27374268,-107.9130402,339.6994629,339.8722839,0.15464215,0.89633816,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,50.03352356,-49.90526962,32.11507034,-36.99472809,102.4287186,-73.14595032,140.1671295,147.8509216,0.12824810,0.82539153,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-17.38565254,17.40423584,11.14692497,-16.51713181,-149.5947418,19.29076004,50.32284164,58.63034439,0.01858276,0.12344930,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-21.17556572,21.21953964,1.77472532,-26.86768150,-121.7192688,10.50437737,51.77892685,84.11340332,0.04397517,0.44000155,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-81.21247864,81.62510681,26.07794189,-31.70304298,-132.9436035,41.84546661,206.5954132,213.3692322,0.41262448,2.71353054,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,11.83348274,-11.78785992,-26.64473915,15.15128613,-2.98146749,-168.6045380,71.03964996,46.32086182,0.04562262,0.29587215,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52119446,78.84124756,34.49455643,-33.09720612,-140.6445160,38.85013962,208.9790649,209.7724304,0.32006156,2.21955729,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.32580948,-46.03203964,-13.34830475,-33.41821289,51.05159378,-74.28778076,111.7840424,134.1077423,0.29376754,2.27621198,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-55.51038361,55.74137115,22.27665710,-41.54266739,-134.7405701,28.94070244,138.6873016,162.9417114,0.23098674,1.79103553,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-3.01204991,3.02657795,-33.98258209,-10.59735203,-27.83985329,-6.93541908,80.03559113,25.55415726,0.01452805,0.14537233,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-23.47024155,23.52073479,13.20513344,-21.39135551,-146.5708771,19.91791344,65.80408478,78.11080170,0.05049420,0.33576208,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,66.79006195,-66.23906708,-36.67667389,23.24148941,38.20861435,-129.6011810,182.0716858,165.4983521,0.55099511,3.59958076,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-56.73689270,57.24242783,-8.61476326,-47.13895798,-101.6329117,25.53685951,135.2953644,178.3304443,0.50553650,5.09738350,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-65.49015808,66.29655457,14.41679573,-40.19237137,-122.6814804,33.32206726,158.0956726,187.5580444,0.80640054,6.68292856,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,103.3400421,-103.0598984,-2.72954988,-5.79531908,66.62532043,-107.0480881,242.9560699,243.3566742,0.28013310,2.87815714,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98408318,30.01987648,-29.37605286,26.64880180,-73.17530823,103.7990875,103.6023254,98.62122345,0.03579257,0.23748900,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,71.10930634,-70.62606812,-43.09073639,34.72267914,33.64369583,-139.1994019,201.3875275,188.0510712,0.48324227,3.15429831,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-67.16337585,67.50530243,-24.23932838,-3.25546646,-95.29681396,59.22026062,172.9450684,161.5713501,0.34192091,3.52178526,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,115.4883270,-113.6704407,-31.46177864,16.35264206,35.63140869,-130.1078796,283.4582825,269.1036987,1.81787813,14.68845463,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,76.54559326,-75.99287415,-57.54360962,47.23848724,13.93610382,-158.5340881,226.7784882,207.2136841,0.55271780,4.45161915,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-24.63129425,24.73042488,46.70049667,-59.56410599,-177.8480988,-3.60291910,122.0711975,151.3027649,0.09913087,0.98900312,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,59.59669495,-59.28094864,-8.54547215,-29.86339378,56.18349075,-86.03753662,139.1991425,155.7228546,0.31574392,3.15013933,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96540070,31.33294678,-38.15502167,105.9200516,-68.15888214,108.0165863,119.6552048,0.03459869,0.34885991,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46100044,14.46362019,-10.72472382,6.42492485,-75.18211365,92.13970947,42.36640930,37.20956039,0.00261950,0.02470860,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800117,1.35486031,-2.86800027,78.89118195,-89.98563385,17.15207481,18.15446663,0.00041890,0.00273390,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203812,21.63430977,-7.77978516,5.73371506,-92.03105164,82.98211670,54.04825974,52.60067749,0.00226979,0.02140998,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62650681,-60.53137207,1.25303721,-10.90829849,65.02920532,-105.0597305,144.9822083,147.5138397,0.09513569,0.94899535,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-111.5459824,112.9650726,-14.82988930,1.43873239,-108.5818939,58.80827713,269.0406799,264.7301331,1.41909337,11.47551346,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-111.5459824,112.9650726,-14.82988930,1.43873239,-108.5818939,58.80827713,269.0406799,264.7301331,1.41909337,11.47551346,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,156.3851471,-154.7768097,1.41309202,-3.96340156,53.84949112,-120.4546051,362.1706543,362.8041077,1.60832572,12.92926788,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-145.8147278,147.0375824,-8.11572266,3.94030428,-118.7358017,54.86682129,342.2133789,340.6310425,1.22284675,12.20993996,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-57.95885468,58.11117172,-13.19024849,5.10105371,-102.1708527,68.86180115,142.9477386,139.4716339,0.15232219,1.23158872,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-57.95885468,58.11117172,-13.19024849,5.10105371,-102.1708527,68.86180115,142.9477386,139.4716339,0.15232219,1.23158872,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,46.24316788,-46.14357758,18.20463562,-31.81974792,85.33334351,-80.65953827,118.8211517,135.4594727,0.09958830,0.99993747,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-23.70223427,23.71493340,-4.96061754,-3.92889571,-103.3249588,55.14161301,58.62142563,58.15356827,0.01270102,0.12690566,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64849854,-86.24003601,12.42667103,-17.51199913,72.70988464,-102.2750473,211.7661896,215.0025330,0.40846461,2.71018457,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,12.29258060,-12.28878021,6.23574162,-12.55238628,91.64872742,-69.53771973,33.31139755,42.52452469,0.00380101,0.03801011,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7798920,54.37511826,-53.04596329,65.14032745,-114.6316681,588.5684204,589.0741577,0.22009534,2.36602473,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.23719406,21.29046822,13.60066223,-23.93975639,-146.2152557,17.44998932,59.86715317,76.59130096,0.05327326,0.36221755,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.10820365,-2.09939170,-18.05545235,-1.76846910,-17.07744026,-73.46917725,43.43826294,6.51629639,0.00881209,0.05991546,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83219242,11.34728241,39.53493881,-139.4805756,62.11246490,61.58465958,0.00218529,0.01499353,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-124.9743347,125.1857910,-3.00416636,-1.35315061,-110.4846954,66.60606384,293.8014221,293.7026978,0.21146159,1.99462795,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,91.84249878,-91.45082855,4.62944794,-22.03481865,70.11099243,-97.00197601,215.7357941,222.8936157,0.39166972,3.69438195,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,20.59819031,-20.49745560,-9.78192234,-19.82448387,38.44667435,-70.75022125,53.49549866,67.62976074,0.10073498,0.54293776,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-11.42123508,11.45528698,-22.54845810,-17.19491577,-50.60041046,8.87761307,60.39937210,49.00138474,0.03405217,0.23227151,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-102.9092636,-11.12846565,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-32.89385605,32.95813370,-37.89429474,27.15717888,-67.11004639,102.9546738,117.7210007,99.33247375,0.06427609,0.49897566,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.82339478,52.08024979,-20.37861633,-13.23622799,-92.89674377,49.20661545,130.5197449,124.9894257,0.25685552,1.99661708,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113068,-69.00907898,-23.97282791,-5.37284613,47.39583206,-102.8486633,177.1504059,165.6376190,1.14205670,7.81183004,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547119,175.0000000,51.72771835,-51.84124756,-130.2083588,49.62300491,435.9606628,436.3407288,0.04528375,0.44679967,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99284661,-3.82799983,74.53703308,-103.4390717,148.7218628,148.9683380,0.05308023,0.36312506,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-102.6107712,71.31676483,61.18326187,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,58.39118958,-117.3315811,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,33.01654053,-113.1517792,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31482601,-10.29218769,8.18108368,-8.92698956,109.9920197,-67.38126373,53.51438141,55.58948517,0.02263740,0.05195384,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,65.50752258,-113.3419800,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-96.08340454,83.88570404,129.1160583,129.0953369,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723491,-0.11226135,66.65808105,-112.1605759,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00146985,-3.13199973,88.47583008,-90.78937531,41.44803238,41.61862946,0.00126046,0.00488217,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.48907852,-8.47125244,-7.87074709,4.34066153,30.42612267,-133.3551483,47.40379715,38.80760193,0.01782566,0.10273211,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.24134636,26.28528214,7.45951986,-8.49088764,-122.6070709,54.82734680,111.7119675,113.2410660,0.04393222,0.25318834,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497634,-1.25300014,76.78043365,-99.10359192,36.26665115,36.54476166,0.00229909,0.01325000,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.10962677,35.19061661,7.86591148,-8.76132870,-119.8987427,57.99860001,147.5024719,148.7882690,0.08099312,0.46677616,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.19061661,35.27188110,8.76132870,-9.13390160,-122.0014648,56.94852829,148.7882690,149.4824066,0.08126225,0.31476682,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62280464,-24.61587715,7.19251060,-8.65637398,79.79573822,-97.01468658,61.89659882,63.01514053,0.00692834,0.04893143,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16128254,-126.2454453,25.30088043,22.69989204,29.43595886,0.00440095,0.03085230,1,
