branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188599,32.87811661,-155.3954620,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371696,32.96059418,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611069,-8.90846825,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836456,-159.1217041,2844.010254,2844.010254,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597595,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551727,683.0316162,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356810,1.04307878,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344668,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48223114,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44060373,-6.38376093,11.92368221,-168.0601349,495.1769409,495.1814575,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44089890,-6.39829254,11.93622112,-168.0513611,495.1730347,495.1765747,0.00778260,0.08560855,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65417480,-6.62580299,12.00603867,-167.9853058,495.1928101,495.1953125,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76088190,-6.74385786,12.03927326,-167.9555664,495.2024536,495.2039795,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8491516,144.3526764,76.23267365,-74.84030914,162.1687469,-18.94558525,408.6646118,412.8528748,0.50351608,4.96552563,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0584717,145.5707397,76.97689819,-75.49968719,162.1368713,-18.96821976,412.2217102,416.4149475,0.51228160,5.05196810,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8639221,144.3674622,76.20873260,-74.81629181,162.1786194,-18.93580055,408.6692200,412.8561707,0.50352579,4.96562099,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14554977,9.14554977,0.00395826,-0.00312185,-169.9348755,10.06518555,22.95731735,22.95731735,0.00000000,0.00083641,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644745,-7.11029863,6.74385786,-167.8446960,12.04449844,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87680387,6.62580442,-167.9124603,12.01474762,495.2168579,495.1952820,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58929586,6.39829540,-167.9959106,11.94870377,495.1924744,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674652,-6.75020218,6.38376093,-167.9492340,11.93993950,495.2133789,495.1814575,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31003535,1.31484079,-6.04976416,-19.19431114,-55.74185944,-39.72711182,14.88709641,46.60453415,0.00480548,0.05064307,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.76194382,-47.57693100,-16.00675583,-1.07066774,27.82631683,-130.0380554,122.0211716,114.9923553,0.18501143,1.94792128,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-28.36948967,28.49938965,-7.31550455,-17.63556480,-114.9363480,16.98715973,70.69847870,80.98544312,0.12990028,0.93396765,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,32.48301315,-32.47946930,-2.88070440,2.09123421,43.60490417,-134.9474335,78.79888153,78.64665222,0.00354011,0.03608950,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-55.00190735,121.4903107,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79997253,-49.79742050,-5.86974335,5.70114422,42.27549362,-137.5096893,121.0324097,120.9797058,0.00255613,0.02068143,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79997635,-49.79742050,-5.86100149,5.69982100,42.28435898,-137.5081940,121.0302124,120.9793396,0.00255608,0.02161047,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,57.10778809,-56.65674973,-6.31015444,5.11358213,42.71619034,-132.2496185,138.6782990,139.2236481,0.45103884,3.92868900,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,57.10778809,-56.65674973,-6.31015444,5.11358213,42.71619034,-132.2496185,138.6782990,139.2236481,0.45103884,3.92868900,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-15.08274937,15.09391975,0.32401681,-8.87020493,-132.2091827,18.23145294,36.41318512,42.30413437,0.01117059,0.09696535,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-27.35551262,27.37605667,-11.15707684,7.25349474,-106.9439392,65.44408417,71.45561218,68.34128571,0.02054152,0.14711122,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,108.0931931,-71.66369629,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95648193,42.95682907,4.44676495,-4.47247219,-136.2716675,43.69129562,104.2368393,104.2438507,0.00034489,0.00241422,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.48098373,-31.40043068,-7.99982786,-6.53313494,35.38048935,-117.3790512,78.39970398,77.57391357,0.08055314,0.67310899,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,7.94027281,-7.91628647,21.49111557,5.51565599,119.8125992,-164.3587341,55.83660889,23.29835320,0.02398664,0.18035893,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,7.83019495,-7.82345963,-7.63221169,-9.50253773,6.24168110,-78.59695435,26.40409470,29.77083397,0.00673532,0.05067337,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,-24.52351189,24.62018967,-26.22054482,-31.30866051,-82.99440002,-3.92597318,87.49576569,97.07214355,0.09667650,0.94225055,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,-24.52351189,24.62018967,-26.22054482,-31.30866051,-82.99440002,-3.92597318,87.49576569,97.07214355,0.09667650,0.94225055,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,108.4080200,-106.3870697,-10.45594883,-1.02374029,44.58108139,-121.3363190,265.4276733,262.6333618,2.02095985,15.00255013,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,108.2993622,-105.2243118,-11.47517967,-9.42390442,44.04183960,-110.8607864,265.4143372,264.6545105,3.07505512,26.07184982,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-151.5148468,152.2901154,51.03222656,-2.62449431,-150.7206879,44.09724808,389.6542358,369.3601990,0.77527165,7.44737244,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-160.9537659,163.9483032,-1.83364892,-9.31206894,-131.4537506,34.35132217,392.3010864,394.4585571,2.99455142,29.20615387,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,244.2126923,-234.9429169,12.32689953,31.01272202,50.78321457,-123.4981842,595.9516602,593.6655273,9.26980495,67.62072754,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-42.71368790,42.85306168,1.51233637,-12.18538094,-136.9432983,27.87812614,103.6461029,108.0894623,0.13937427,0.99876124,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-109.5764008,110.6066437,1.11216164,-21.96010590,-135.4970093,28.68928719,265.7377625,273.4843140,1.03024697,9.93346024,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,90.86311340,-90.00225830,-16.30666161,1.40434277,28.88298798,-137.1426239,223.6325531,218.3854828,0.86085814,7.39983177,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,49.02265167,-129.6641541,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,49.02265167,-129.6641541,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-129.6641541,49.02265167,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,156.7945709,-156.3754120,35.81050110,-35.33831406,50.46735764,-128.2088165,386.3380432,388.3720398,0.41916749,4.27741432,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,152.4402008,-152.0520935,35.57664108,-35.13204575,50.73877716,-127.9328079,376.0200500,378.0506897,0.38810506,4.16536045,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,159.6278381,-159.2031555,36.54746246,-36.05032730,50.49800491,-128.1838226,393.3672485,395.4340210,0.42467830,4.35542202,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,42.47301865,-42.42168427,3.40728617,-9.61290741,42.18874359,-128.9329681,102.3531342,104.8077164,0.05133247,0.53653449,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,35.54166412,-35.48774719,-4.78524494,-5.25854540,29.93410683,-133.0488586,86.14575195,86.31717682,0.05391699,0.57087219,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,127.3646851,-127.0115814,4.22718382,-5.94660044,39.50309372,-138.0934906,306.1139526,306.6285095,0.35309383,3.62479901,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,122.9352570,-122.6061707,4.47283411,-6.17620134,39.68587112,-137.8902893,295.5008850,296.0440674,0.32908550,3.50052571,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,127.3147812,-126.9634399,4.27714157,-6.00643587,39.52629089,-138.0655365,305.9981384,306.5192871,0.35134566,3.62362409,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,188.2081604,-183.5332336,23.60286713,-8.47257996,44.75021362,-127.7379150,455.6401978,460.9325867,4.67491913,39.83610153,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,194.8183594,-191.7297058,34.42997360,-24.98833656,47.62448502,-128.7024536,475.2294006,479.9575195,3.08867240,22.15060806,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,205.3593903,-197.6578674,55.85938263,-19.22395134,52.81892014,-118.9726028,511.2218323,525.4398193,7.70150948,67.07220459,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,150.9067535,-148.6408386,29.56358147,-28.07174873,48.68638992,-124.7234650,369.3870850,377.7146606,2.26592302,19.39465523,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-99.47693634,99.61982727,-30.48303795,28.71710396,-123.9060287,54.37981033,252.0434418,249.8109894,0.14289203,1.47588491,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-182.2078094,182.4901733,4.85058784,-5.23382235,-141.6060791,37.41442490,442.0553894,442.2644043,0.28235888,2.73670936,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-93.79889679,93.88555908,-21.74451256,20.35903168,-128.6489868,49.98415756,232.0045471,230.7661285,0.08666442,0.96605349,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-67.65240479,67.67950439,-16.31610870,15.27649784,-128.1413727,50.78881454,167.6841278,166.9547882,0.02710066,0.29277596,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-72.93662262,72.96657562,-17.57925034,16.50603104,-128.1497498,50.81105804,180.7752838,180.0109100,0.02995207,0.32224298,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,207.3639832,-207.1038055,6.41467047,-5.05124998,39.52087021,-140.0804138,498.3518677,498.4478149,0.26019102,2.80690908,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-218.7680664,219.0451813,-5.16015625,6.61489964,-140.1263580,39.47876740,526.5107422,526.4130859,0.27711943,2.96473789,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-132.5051727,132.5792542,-28.10112000,27.94011307,-129.9571533,49.64955902,325.9394836,325.4667664,0.07407602,0.78958303,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-137.8554230,137.9301605,-29.35316849,29.16714859,-129.9152374,49.68907928,339.1486206,338.6519165,0.07473236,0.80929679,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,107.6112289,-106.9761047,16.42268753,-21.09291458,46.42606354,-128.4170380,261.4881592,265.6418762,0.63512373,5.28497887,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,0.00000000,-0.00000000,48.81409073,-131.1859741,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857666,1078.857666,246.3128967,-246.3128967,-155.1117554,24.88831329,2658.232178,2658.232178,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-40.18029404,40.22593307,-7.10533571,0.39002001,-130.7457733,39.07799149,98.39956665,96.78967285,0.04564113,0.50220257,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-148.1580811,148.8811798,-24.13453674,23.80458641,-129.3177338,47.60660934,365.9244080,362.7637329,0.72309995,7.85290670,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-73.35363007,74.01895905,5.58435154,9.39237213,-139.6121063,47.66054535,178.2704620,181.7770691,0.66533315,5.62433577,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,117.9351120,-116.7760162,5.82029915,-11.75433350,42.05133057,-130.4548950,284.7508545,287.5722351,1.15909898,9.50955486,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,-11.06842899,11.10786247,15.83686733,-27.17059326,168.7471466,-24.39690018,47.34158707,72.72052002,0.03943238,0.32123789,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-123.9660263,125.0525360,-18.52956772,15.61410427,-123.7296143,50.91444397,312.7815552,308.7848816,1.08651376,8.94839287,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.34626579,21.35118675,-37.81367493,36.77550507,-75.64797974,103.6281509,106.3951492,104.0726700,0.00492081,0.05465614,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-62.53940582,62.77867126,-8.17815781,-4.28996706,-128.7525787,37.52104187,154.5396423,153.3920288,0.23926564,2.59912539,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-62.47016907,62.71748352,-6.83383560,-1.48994553,-124.1380463,46.40832901,157.6580811,156.5494232,0.24731332,2.03545880,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95870399,19.96368790,-34.34158325,33.84772491,-70.54537201,109.0625687,99.64874268,98.49073792,0.00498434,0.04127654,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,224.1484833,-221.1642456,32.16123199,-16.82057381,57.78421783,-119.8913498,568.0953979,570.6442261,2.98424983,24.50280762,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,147.9407501,-145.7362823,52.57408142,-48.47660828,75.32330322,-100.8658676,403.9345093,413.3161316,2.20446968,15.04085636,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,153.6012726,-153.0848999,40.05992889,-39.14793015,58.48942947,-120.4818192,394.0398865,395.8719177,0.51637894,3.84941959,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,78.04114532,-77.17394257,-4.04459238,27.75383568,49.94094467,-141.4754791,191.2518921,204.1132355,0.86720073,7.39316511,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,80.14760590,-79.07229614,3.53261018,-4.04853725,55.43147278,-117.3903656,196.3412933,194.4667664,1.07531214,9.39492893,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,66.57940674,-66.22950745,7.19274902,-17.00929642,57.03369522,-112.6887207,161.9710693,167.3482819,0.34990492,2.50800872,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-20.41420555,20.45914650,17.97009468,-24.99786377,-162.5469208,7.60264778,67.20960236,80.39511871,0.04494032,0.33254120,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-18.51306152,18.54016304,10.59541225,-18.40685081,-150.5369720,14.01649189,52.47578812,64.56263733,0.02710205,0.20671326,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-18.49389076,18.51306152,2.47564769,-10.59541225,-127.9565506,29.46308899,45.83112717,52.47578812,0.01917082,0.14634831,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-5.93283987,5.93301296,2.29310393,-2.92480373,-141.4534149,33.42600632,15.62244225,16.24762917,0.00017294,0.00124676,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,53.16501999,-52.95675278,19.81504440,13.20363617,78.55326080,-134.3214264,140.0592804,134.0509338,0.20826483,1.53827870,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,124.4335632,-121.0891113,-14.93283081,37.39172363,52.83554459,-126.8934326,307.8187256,300.1151428,3.34445763,24.30525780,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,53.22209167,-52.70906067,-18.79003525,-4.94470358,38.66685104,-112.5305405,139.3286285,130.7607727,0.51302862,3.69319797,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,29.15888214,-29.00858879,-4.06503534,-19.36157990,54.17376709,-82.25768280,72.71770477,87.36975098,0.15029188,1.08081877,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,165.8564301,-162.7215729,-5.62250280,12.13602829,62.07993698,-112.3968048,415.7288513,413.5759888,3.13485932,22.43178368,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,161.6096039,-158.2707214,1.60842836,4.49272108,64.59173584,-109.0312729,404.8713989,404.4890747,3.33888650,23.94958496,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,145.2600098,-142.9933929,-13.88708687,35.46669006,66.40760040,-115.7143860,369.8515015,369.3864746,2.26661777,16.35742378,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-192.4639893,193.8754272,28.08679390,-22.09901237,-112.2691269,66.09194183,496.6414185,498.4909058,1.41142523,11.60985661,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,34.34304047,-34.08603668,42.20584488,-50.07030869,126.8983078,-47.32501984,138.9377899,159.1251678,0.25700256,1.84590590,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,135.9241638,-133.6750641,-66.76695251,69.99063110,49.87303925,-125.7426910,386.6783752,371.9144592,2.24909902,16.22237206,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,13.82493401,-13.71769619,-40.24484634,33.25338364,5.34566307,-170.6623230,113.7191315,94.50008392,0.10723840,0.75807047,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,218.8768311,-213.1819000,-34.58184052,63.03474426,56.82837677,-120.0852051,601.3870850,594.0897217,5.69494772,40.76443863,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33933640,-47.33879852,11.49103355,-11.51170254,90.03099060,-89.94084167,130.1832581,130.1988678,0.00053798,0.00403488,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,146.9876556,-144.3038635,-35.56233215,68.84149170,62.78619385,-122.4278107,404.1426392,412.9367676,2.68377900,19.26600075,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88975525,-43.85269165,13.80603504,-15.32595921,83.26829529,-94.63198853,124.8682861,126.3967514,0.03706342,0.26520380,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,266.0288391,-262.7671814,-2.32363057,20.77594376,60.23495483,-118.7140961,715.9331055,715.3599243,3.26162124,23.31937408,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,165.2746735,-163.5430756,14.16144562,-8.76777649,60.36980057,-116.1959000,438.8935547,440.7400818,1.73161232,15.30769920,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,254.2617340,-244.8134003,57.61046982,-5.03840065,57.94007874,-118.0856628,653.1591187,658.9527588,9.44834232,70.43405151,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01616408,-0.00801644,-2.94766712,-17.13237000,-113.6082382,-114.0136566,7.01105690,41.05334091,0.00814764,0.05333376,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01627839,-0.00810150,-2.89897537,-17.11760902,-113.6007004,-114.0140305,6.89524746,41.01871109,0.00817689,0.05358885,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.08670999,0.00813812,24.79080200,-15.12980175,109.5527802,-70.38369751,62.10341644,38.85632324,0.09484812,0.79828846,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-101.1756287,101.3249664,-18.46249771,18.12845612,-124.4849396,54.72558212,257.6651306,257.0243225,0.14933199,1.10676789,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37427330,-18.37260628,0.07906782,-0.57457316,44.82843781,-133.5884857,45.88068771,45.90324402,0.00166819,0.01236374,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33880615,-47.23887253,11.51170254,-15.16889191,90.05921936,-85.04610443,130.1988831,133.3730621,0.09993248,0.70558387,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23888016,-47.23746872,15.16889381,-15.22470856,94.95395660,-84.97326660,133.3730774,133.4276428,0.00141209,0.01044944,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89359546,1.59786797,-32.79785538,161.2492828,15.92807770,7.05277777,0.00212831,0.00705360,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81880856,-110.8840027,-38.97374344,0.61414641,7.31690407,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81065869,3.76323915,-28.78286362,151.3954468,15.83838463,15.65315723,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808019,-114.1288452,64.66152954,6.46689701,6.42064905,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18670499,-1.18669164,0.14703006,-0.23255977,53.55440903,-122.4187088,4.80681515,4.86110640,0.00001333,0.00004133,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.71207666,-3.70583320,-4.97124958,3.16554832,-6.94932795,-174.0126801,24.98879051,19.59178543,0.00624361,0.02024827,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51717854,-6.44389009,-12.29581833,8.31045723,-17.05269623,173.7046661,57.07956696,42.55392456,0.07328828,0.24066935,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.75092268,-5.72844315,-8.40298176,6.19699383,-9.69785786,179.0517120,41.20415115,33.98987198,0.02247948,0.07292771,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-26.38194084,-104.8871689,10.90266705,4.00708389,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.42674255,-29.01892090,6.66052866,-10.86376476,57.77588654,-110.6782913,123.7516861,131.4788818,0.40781996,2.22686028,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.01480103,13.03319168,-61.94569016,61.99010086,-53.06052780,126.9241943,269.1298828,268.7870483,0.01839124,0.12687887,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.01573944,6.02918291,53.60324478,-53.59430313,145.2259064,-34.78396988,228.4970703,228.8458099,0.01344364,0.09171549,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.02527809,-29.01856995,10.80513382,-10.86338234,69.15784454,-110.6787186,131.3369446,131.4769287,0.00670850,0.03610751,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02597928,-2.30585766,63.42375183,-114.6164703,34.04483032,34.37066650,0.00126988,0.00677714,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253126,1.68924308,14.79531097,-16.73777008,145.9130096,-34.90333176,60.70679855,69.39826965,0.02671177,0.18882121,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548663,2.91584635,16.43621826,-19.43105125,149.1894226,-32.53277588,68.81917572,82.91046143,0.06035962,0.42683348,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116910,0.76553136,12.46173954,-14.99931240,143.0457916,-37.57669449,50.27499390,61.23852921,0.02436226,0.17220739,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86757851,0.60662460,-17.15384865,-146.3884277,21.32816124,8.71269798,0.00231499,0.01650113,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549022,2.25456691,-7.59416056,108.5364380,-50.40504074,10.49520683,31.05975151,0.01582168,0.05177939,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60662478,-0.89038938,33.61162567,-106.9686966,8.71269894,9.09775448,0.00029325,0.00216122,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,51.19730377,-131.3074646,39.98214340,40.12433624,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,5.61518717,-127.8784943,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,38.61308289,-135.5077362,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26483917,-1.03981864,114.7800293,-109.8207169,27.10731316,11.10725784,0.08855624,0.40180567,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.42645264,-29.02527809,6.66074991,-10.80513287,57.77642059,-110.8422165,123.7507324,131.3369446,0.40117386,2.19083381,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91584635,2.93807435,19.43105125,-20.24866486,147.4672852,-32.93926620,82.91046143,86.99448395,0.02222787,0.15703847,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,30.65331841,-111.9136658,13.48285389,13.41272640,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92505646,93.99607849,-3.79120970,4.16804409,-172.2614441,7.64849710,389.3799744,389.3540344,0.07102539,0.52489501,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92417908,93.99607849,-3.86960125,4.24645853,-172.2136688,7.69626427,389.3896484,389.3631592,0.07189503,0.52492034,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9554138,192.1759491,-5.85682583,7.84127474,-172.8252563,7.12945509,795.5016479,795.4792480,0.22053701,2.13667846,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7810059,187.9921265,-6.67247915,8.56567287,-172.5378418,7.41588402,778.3309326,778.3054810,0.21111834,2.04542542,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7810059,187.9921265,-6.54991436,8.44301510,-172.5751801,7.37853050,778.3131714,778.2880249,0.21110877,2.04533291,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7810059,187.9921265,-6.66226387,8.55442619,-172.5409546,7.41245937,778.3294678,778.3038330,0.21111749,2.04541707,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03447723,-104.8131561,10.90244293,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44067860,549.5332642,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44067860,549.5332642,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766388,6.44667435,549.5379639,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794464,6.47016668,549.5527344,548.6723633,1.15536726,16.03028870,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444305,6.17559290,731.0042725,730.8580322,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452698,6.17509222,731.0463257,730.9008179,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799683,6.55915117,366.1457520,365.9943542,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794342,6.55969095,366.1462402,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600189,6.31372595,548.5022583,548.4679565,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279724,6.17208529,365.4631042,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574461,-0.28142962,15.00633049,-125.6872177,9.50412369,8.19795609,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,-0.00000000,-0.30940786,0.00000000,-91.36732483,178.6329346,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88694000,14.91460991,-5.67009687,5.25384140,-129.8621979,48.43651962,76.52621460,75.69781494,0.02767011,0.08568060,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90596867,14.93376827,-5.65595388,5.23973417,-129.9340363,48.36530304,76.58751678,75.76194000,0.02779996,0.08571656,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72728348,-42.60559082,-1.78825629,5.00599813,27.04763031,-144.6157684,219.8348389,217.4397125,3.12169170,9.72461510,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72728348,-42.60559082,-1.78825629,5.00599813,27.04763031,-144.6157684,219.8348389,217.4397125,3.12169170,9.72461510,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,43.05178070,-42.77091980,13.05931377,-12.72083664,57.80326080,-121.3510284,225.1765442,226.1774750,0.28086179,1.02914858,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.14776039,-30.80864525,24.52520752,-24.37684059,79.28150177,-99.56220245,195.9812164,199.1290588,0.33911490,1.16344881,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-154.0899811,155.5582123,39.06376266,-172.6121216,-152.7575226,-9.63900852,163.8072968,258.3531189,1.46823156,26.88867950,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,92.56965637,-92.54547119,-43.96231079,-20.85085297,12.93225288,-128.6371613,113.9399872,105.4269791,0.02418985,0.53862727,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-270.1696167,272.6322632,180.0742798,-149.7271423,-171.6316681,9.89074326,341.6274414,345.6704102,2.46265411,32.07046890,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4198914,-292.4198914,-170.7127991,9.28726768,1473.918457,1473.918457,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288330,539.4288330,292.4198914,-292.4198914,-170.7127991,9.28726387,1473.918213,1473.918213,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496307,-4.59480762,0.03851704,-0.07297322,60.14621735,-119.4155579,24.06476402,24.06699944,0.00015557,0.00069798,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496307,-4.59480762,0.03851704,-0.07297322,60.14621735,-119.4155579,24.06476402,24.06699944,0.00015557,0.00069798,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.77351570,-7.77292252,-5.99445963,5.94819641,22.02872276,-157.7384949,51.40853119,51.24828720,0.00059294,0.00396889,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.44585419,28.45854378,1.62598419,-1.64187062,-123.6056213,56.17060471,149.2147217,149.2481689,0.01269196,0.09563431,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99688911,-17.88301849,-4.08616829,3.50331116,46.89439774,-130.4655457,96.62970734,95.69277191,0.11387205,0.28080386,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99688911,-17.88301849,-4.08616829,3.50331116,46.89439774,-130.4655457,96.62970734,95.69277191,0.11387205,0.28080386,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.23721504,-28.22085953,-2.25962830,2.22413826,54.87204361,-124.8198776,148.2853851,148.2220764,0.01635588,0.11728362,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,-0.00000000,0.00000000,-90.00003052,90.00003052,0.00000000,0.00000000,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.88301849,-17.50000191,-3.50331116,1.46753216,49.53451157,-120.9889297,95.69277954,93.50890350,0.38301545,0.94976556,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.88301849,-17.50000191,-3.50331116,1.46753216,49.53451157,-120.9889297,95.69277954,93.50890350,0.38301545,0.94976556,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40947056,-0.40592664,-2.74054527,-0.10371152,-27.08565331,-111.0391159,14.50617027,2.18601298,0.00354393,0.00592099,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303686,-2.37253690,0.45574835,-0.58889979,65.23050690,-111.6849976,12.63567638,12.78623867,0.00049992,0.00080644,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17614937,-10.16957664,3.02836132,-3.10936141,70.93176270,-108.5954285,55.51866150,55.65706253,0.00657293,0.01059969,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55597496,-12.54918766,3.40038013,-3.48410940,69.44760132,-110.1244049,67.96401978,68.10340118,0.00678786,0.01710407,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253690,-2.37248230,0.58889985,-0.60290784,68.31507111,-111.3647690,12.78623676,12.80420017,0.00005467,0.00008855,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42134762,-2.42126632,0.70928800,-0.72926986,70.73049927,-108.8322067,13.20519924,13.23517609,0.00008121,0.00013132,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22080922,-2.22046828,0.60355943,-0.70354980,69.61018372,-108.0028305,12.04526520,12.19382286,0.00034109,0.00055001,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,-0.00000000,-0.12603235,0.00000000,-35.51914215,-125.5190277,0.66141438,0.00000001,0.00000032,0.00000051,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79830837,-8.78816509,3.29649997,-3.55799270,74.83404541,-103.5423508,49.08893967,49.63408661,0.01014327,0.02555716,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59916306,-10.58099651,7.00208855,-7.14826822,87.86637878,-91.47728729,66.50204468,67.01298523,0.01816685,0.02929668,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-17.67124748,17.72299767,-1.29442739,0.90597981,-110.1982574,68.02882385,92.15843964,91.98126984,0.05175177,0.16131662,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-25.49935532,25.57249641,0.33255130,-0.47828728,-115.1349030,64.02684784,132.6392517,132.6700439,0.07314130,0.22798364,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-41.96503067,43.17049408,0.71508914,0.96190226,-110.3111725,66.88876343,224.6309967,224.5953369,1.20545971,3.75999951,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-18.73497772,18.87936020,-1.09798038,0.15252250,-111.5435562,64.21181488,97.27320099,97.03289795,0.14438073,0.44964874,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.19361305,-28.11836243,8.75567627,-8.81382275,81.00140381,-98.48850250,151.7265930,152.1486969,0.07525242,0.21695825,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,32.25020599,-32.22591019,7.03774405,-7.04348183,75.94334412,-103.9221039,169.4466858,169.5336609,0.02429700,0.07362097,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,31.55238724,-31.53009987,7.62042999,-7.62583637,77.21093750,-102.6547089,166.6254425,166.7199249,0.02228583,0.07290794,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,32.25020599,-32.22591019,7.03774405,-7.04348183,75.94334412,-103.9221039,169.4466858,169.5336609,0.02429700,0.07362097,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.03585911,15.05779743,-3.45619321,3.14014006,-102.6784286,75.88732147,79.85741425,79.42041779,0.02193871,0.07873075,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.73285103,-16.71820641,8.36178875,-8.63952541,90.69717407,-88.29502869,96.54085541,97.40780640,0.01464419,0.09247347,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.40970612,-30.37379456,12.63186646,-12.67747116,86.34255981,-93.20046234,169.3024902,169.8657379,0.03591225,0.23885816,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.42435265,-30.40970230,12.60833263,-12.63186646,86.14295959,-93.65750122,169.0579224,169.3024750,0.01464962,0.10067718,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,41.15271759,-41.15271759,10.46569061,-10.46569061,77.90167236,-102.0983887,217.9744263,217.9744263,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90105438,8.90223503,-3.53409767,3.42904449,-94.67080688,84.69921112,49.18201828,48.97095108,0.00118026,0.00780718,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7620850,-164.4014893,13.03002262,-10.62195110,68.15482330,-111.8022995,848.4174805,848.4631348,0.36060455,2.53207111,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60654354,-13.60054779,6.42611170,-6.61236334,88.91354370,-90.31066132,77.24462891,77.74751282,0.00599498,0.04026448,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,5.19665051,-5.18854952,-0.67532361,-1.76074398,55.58372498,-97.62226105,26.82666969,28.12631989,0.00810085,0.05995671,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-16.74167633,17.67376137,20.64904785,-21.19300461,-167.3328400,9.89882183,136.4601440,144.7286682,0.93208551,1.51936400,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-15.93346882,16.83532524,20.76316643,-21.37341309,-168.8647156,8.40296555,134.3503571,142.8596802,0.90185732,1.46607697,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-64.28609467,64.29177856,-10.72246265,10.74287891,-106.8976440,73.08701324,334.5599670,334.5449524,0.00568805,0.03819121,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.79395294,63.79935837,-12.01622009,12.03512287,-105.6997604,74.28578949,333.2335205,333.2176514,0.00540118,0.03563166,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-63.71453857,63.72092438,-10.69986343,10.72859001,-106.8340149,73.15415192,331.6471252,331.6354980,0.00638799,0.04232045,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-96.00373077,96.01913452,-16.04133224,16.13271904,-106.8810425,73.11051941,499.6502075,499.6377869,0.01540556,0.10602648,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90105438,8.90222549,-3.53409719,3.42799020,-94.67083740,84.69332123,49.18195724,48.96896362,0.00117147,0.00779811,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.4015503,-164.1741943,10.62187767,-9.93359756,68.19773102,-111.7609024,848.4634399,848.5018311,0.22735943,0.80751795,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,31.66592789,-31.28967285,0.96395046,-1.09601998,64.73165131,-112.8955765,162.1810303,162.4019012,0.37625447,1.17314124,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,47.50566864,-42.44522858,-13.06897068,19.78915977,31.19125175,-142.0083008,250.4356842,239.7433929,5.06043673,12.85451317,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56206083,-2.56185460,0.99521923,-1.07146096,67.80142975,-110.7221756,13.97060013,14.11654568,0.00020615,0.00052039,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,50.86872101,-50.06753922,-10.91177559,12.07373333,32.08982468,-146.9850159,262.7461548,261.7817078,0.80118096,2.01943541,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56112075,-2.55916572,0.22000247,-1.06467223,46.66398621,-115.5635605,12.87828159,13.90281963,0.00195501,0.00494471,1,
