branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,0.02525620,-0.02470723,-10.93131542,-6.61254215,-70.13566589,-70.46652222,26.85620880,16.21802521,0.00054896,0.00373511,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-68.33896637,68.42582703,-21.65903664,19.57163811,-69.85135651,108.1347198,170.6403809,168.8417664,0.08686212,0.53488779,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,132.4267273,-132.2943420,7.43152428,-8.70010376,95.05725861,-84.06477356,314.2366028,314.5302734,0.13238323,0.76732081,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,132.4267273,-132.2943420,7.43152428,-8.70010376,95.05725861,-84.06477356,314.2366028,314.5302734,0.13238323,0.76732081,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,67.11098480,-66.92371368,27.68334961,-32.17929459,114.1804657,-61.75670624,171.2470551,176.7557220,0.18727441,1.20527887,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-53.43044281,53.55485153,18.34366226,-22.97922707,-114.8034973,60.10675049,138.0249329,142.8384247,0.12440329,0.82643789,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-56.36967468,56.60793304,7.06646442,-30.06416512,-103.0004807,53.92084122,138.8049774,157.9847412,0.23825681,2.38392186,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-112.7883911,113.5639877,32.22004318,-35.41365433,-109.3204956,66.82535553,284.8612976,290.6469116,0.77560282,5.10057449,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,51.15176392,-50.88122940,-33.42608643,23.44522476,50.98148727,-118.9635773,149.2964325,135.4370270,0.27053341,1.75446510,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.53948975,78.85549927,32.49734116,-31.12407684,-118.3335495,61.15453720,207.6721802,208.4237061,0.31601480,2.19149375,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.03452682,-45.74298859,-12.96797562,-33.77969742,73.44139862,-51.79113770,110.9141159,134.1353149,0.29153740,2.25893211,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-56.45382309,56.69050980,22.21310043,-41.42868042,-112.3044128,51.50297928,140.6927490,164.5899506,0.23668884,1.83524859,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-4.24664116,4.26129532,-33.65587616,-10.91412735,-7.84808969,20.50155830,79.58264160,27.17186737,0.01465417,0.14663438,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-59.62084579,59.86558914,19.66722679,-26.50814056,-114.9264450,58.00988388,153.8786011,161.3757782,0.24474245,1.62741911,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,70.21957397,-69.60346222,-38.85443115,25.88552856,59.90213776,-108.6359787,192.1194458,175.1735229,0.61610979,4.02496624,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-68.15385437,68.86864471,-6.27335024,-47.29273224,-82.97672272,51.61783218,161.4469604,201.0580292,0.71479112,7.20732212,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-77.63755035,78.74337769,17.56481552,-40.80516052,-100.9838638,58.23427963,187.7668304,214.7969971,1.10581815,9.16430855,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.62615967,-99.36535645,-1.02765858,-7.68772793,89.63710785,-83.81173706,234.1928864,235.0922699,0.26080206,2.67954516,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400688,30.02004242,-29.37600327,26.66964149,-53.48400497,123.5111084,103.9418564,98.97594452,0.03603909,0.23912469,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,74.59002686,-74.05556488,-44.88241196,36.90043259,55.58629608,-117.6271286,211.4047241,198.0739288,0.53446603,3.48865438,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-35.08353424,35.19649887,-31.89415359,2.12166905,-51.10380554,88.61630249,115.1440277,84.29642487,0.11296394,1.16352856,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,128.2722778,-126.0445328,-30.02164459,18.26683617,57.09430695,-109.9817123,311.9742126,298.8666382,2.22773957,18.00013542,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,93.81677246,-93.06443787,-58.41587067,49.72195435,38.35822296,-134.8682251,261.7185059,244.4059143,0.75233346,6.05933428,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-27.17255020,27.27596664,46.87970734,-59.70015717,-153.5675354,20.35360336,125.2821274,153.9819336,0.10341851,1.03177977,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,62.13792419,-61.79615784,-8.70039749,-29.44767189,78.36437988,-65.17747498,145.0707245,160.5925598,0.34176722,3.40977097,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96537399,31.35786629,-38.17931366,127.9342575,-46.14913940,108.0573807,119.6998749,0.03462482,0.34912336,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72501087,6.42660999,-53.09158707,114.2350540,42.37361908,37.21713638,0.00262050,0.02471801,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35534739,-2.86800003,100.9847107,-67.89585876,17.15503502,18.15737724,0.00041905,0.00273483,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203812,21.63430977,-7.78195763,5.73655891,-69.93618774,105.0789108,54.05865860,52.61081696,0.00227067,0.02141826,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62681198,-60.53141403,1.28793907,-10.91178703,85.93354797,-84.18278503,145.1807556,147.7169189,0.09540109,0.95164281,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-123.9916916,125.7488937,-11.73450851,1.14631951,-89.87716675,78.78674316,298.1777039,295.0952148,1.75720584,14.20966339,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-123.9916916,125.7488937,-11.73450851,1.14631951,-89.87716675,78.78674316,298.1777039,295.0952148,1.75720584,14.20966339,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,165.1981812,-163.4008026,3.27897525,-4.28425169,74.38339233,-100.2336960,382.7289124,383.5688782,1.79737270,14.44901085,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-153.9270172,155.2935944,-8.60971546,5.89625740,-98.53417206,75.42068481,361.7704773,359.9704285,1.36658359,13.64513016,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-67.98339081,68.19004822,-9.94790459,2.31744528,-85.57954407,86.66301727,165.3532562,163.3495789,0.20665759,1.67091322,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-67.98339081,68.19004822,-9.94790459,2.31744528,-85.57954407,86.66301727,165.3532562,163.3495789,0.20665759,1.67091322,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,50.97647858,-50.86139297,17.54618073,-30.96734238,103.7101059,-62.93992615,129.0711670,144.0921021,0.11508368,1.15552211,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-18.98636818,18.99457550,-5.84844446,-3.06487751,-77.00746918,76.46169281,48.15182114,46.59867859,0.00820813,0.08201373,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64941406,-86.23999786,12.45071030,-17.51199913,93.80458069,-81.19200134,212.0148315,215.2500153,0.40941849,2.71651363,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,17.01039505,-17.00463295,5.38334227,-11.66455555,103.2858734,-59.67937088,43.17386246,49.97964096,0.00576169,0.05761692,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7774200,60.70754623,-59.35139084,86.43914032,-93.33540344,591.8607178,592.4228516,0.22258469,2.39278555,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.27254295,21.32593727,13.60973740,-23.94802475,-124.7677078,38.90821457,59.94935226,76.66245270,0.05339441,0.36304119,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.07281971,-2.06404376,-18.04676628,-1.77752519,4.23826694,-51.42283630,43.40771484,6.46634340,0.00877600,0.05967011,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83221245,11.34730148,60.95652771,-118.0589828,62.11238861,61.58458328,0.00218529,0.01499349,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.2604675,121.4596405,-4.70890045,0.23671240,-87.54811859,89.45508575,285.2486877,284.9444885,0.19917580,1.87874115,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,102.9371262,-102.4491806,3.60862756,-20.10864067,91.35119629,-77.04995728,241.6385651,247.3520050,0.48794612,4.60249853,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,16.20820618,-16.14178658,-9.18277550,-20.61295128,56.26501083,-41.22071838,43.70293427,62.08342743,0.06641829,0.35797891,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-9.25403595,9.27765179,-22.98804283,-16.83259964,-24.24160004,25.70573807,59.21566772,45.57666016,0.02361560,0.16108316,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-80.95984650,10.82095337,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-31.54592514,31.60766411,-37.93910599,27.18265152,-43.94438934,126.1295242,115.7535400,96.97056580,0.06173869,0.47927779,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-53.16053009,53.43076706,-20.24475861,-13.26131344,-71.49022675,71.49497986,133.3430176,128.0544128,0.27023444,2.10061574,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15112305,-69.00907898,-23.97328949,-5.37282085,68.81887054,-81.42536163,177.1499176,165.6367645,1.14204645,7.81175852,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9546661,175.0000000,52.07671356,-52.18976212,-108.8900299,70.94152069,436.1956787,436.5781250,0.04533283,0.44728383,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99282062,-3.82800031,95.96033478,-82.01575470,148.7210999,148.9675903,0.05307970,0.36312133,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184711,-82.96616364,90.96137238,61.18325424,59.77690506,0.01570768,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,78.03579712,-97.68697357,74.98722839,74.88665771,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,52.66114807,-93.50717163,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31485939,-10.29221535,8.18170547,-8.92737961,132.3230286,-45.05109024,53.52322388,55.59812546,0.02264466,0.05197051,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,86.65120697,-92.19829559,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-74.93972015,105.0293884,129.1160431,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226137,87.80176544,-91.01689148,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00144005,-3.13199973,110.0330505,-69.23200226,41.44360352,41.61422729,0.00126019,0.00488113,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.41264248,-8.39507008,-7.84956980,4.31812572,51.65628052,-112.0369492,47.11601639,38.49001312,0.01757246,0.10127284,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.16491318,26.20859146,7.43834209,-8.47114372,-101.1965790,76.23053741,111.3883057,112.9178314,0.04367979,0.25173354,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62498617,-1.25300014,98.19364166,-77.69045258,36.26692200,36.54503632,0.00229912,0.01325020,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.03293610,35.11357880,7.84615707,-8.74359322,-98.48158264,79.41115570,147.1790771,148.4647827,0.08063973,0.46473950,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.11357880,35.19448471,8.74359322,-9.11752224,-100.5889053,78.35882568,148.4647827,149.1590881,0.08091016,0.31340301,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62281036,-24.61585617,7.19841719,-8.65637112,102.0721130,-74.75060272,62.01787186,63.13468933,0.00695513,0.04912058,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16130161,-104.8238144,46.72244263,22.69985580,29.43594360,0.00440094,0.03085224,1,
