branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959015,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188599,32.87811661,-155.3954620,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371696,32.96059418,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611069,-8.90846825,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836456,-159.1217041,2844.010254,2844.010254,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597595,13.94995689,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551727,683.0316162,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974487,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6289673,0.10356810,1.04307878,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344668,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894512,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48223114,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44059324,-6.38374996,11.92367935,-168.0601349,495.1769104,495.1814575,0.01167410,0.11284966,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44088840,-6.39828205,11.93621826,-168.0513611,495.1730652,495.1766052,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65416574,-6.62579393,12.00603676,-167.9853210,495.1928406,495.1953430,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644897,6.76087141,-6.74384689,12.03927040,-167.9555664,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8490295,144.3525391,76.23265839,-74.84030151,162.1687164,-18.94560623,408.6643066,412.8525696,0.50351536,4.96551800,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0583344,145.5706177,76.97688293,-75.49967957,162.1368561,-18.96823692,412.2214050,416.4146118,0.51228082,5.05196047,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8638000,144.3673248,76.20871735,-74.81628418,162.1786041,-18.93581963,408.6689148,412.8558655,0.50352502,4.96561384,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14588451,9.14588451,0.00395829,-0.00312182,-169.9348755,10.06518555,22.95816040,22.95816040,0.00000000,0.00083647,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605988,197.1645050,-7.11028814,6.74384737,-167.8446960,12.04449558,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1606293,197.1606293,-6.87679291,6.62579298,-167.9124603,12.01474476,495.2169800,495.1953735,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58928251,6.39828205,-167.9959106,11.94869995,495.1924744,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635895,197.1674957,-6.75019169,6.38374996,-167.9492340,11.93993759,495.2134094,495.1814880,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31347835,1.31828606,-6.04889107,-19.19517899,-72.59920502,-56.54175949,14.88679028,46.60719681,0.00480764,0.05066580,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.72177124,-47.53706360,-16.00457191,-1.07609332,10.98943615,-146.8571014,121.9272156,114.8963470,0.18470375,1.94468176,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-31.82561684,31.99078178,-5.67254114,-19.05762482,-135.8756561,1.13372636,77.91414642,89.97743225,0.16516614,1.18752491,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,35.93581772,-35.93146133,-4.26501751,3.48384905,25.07773781,-153.6211090,87.44350433,87.22966003,0.00435735,0.04442076,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-71.90751648,104.5847092,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000305,-49.79740143,-8.94761562,8.77939320,21.90621948,-157.8827667,122.1282425,122.0482025,0.00260206,0.02105299,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000305,-49.79740143,-8.93866825,8.77788067,21.91513824,-157.8810730,122.1248322,122.0475540,0.00260197,0.02199847,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,55.36357880,-54.94358444,-9.17777157,7.76897764,22.70344925,-152.1574707,135.4531097,135.3217010,0.41998979,3.65824223,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,55.36357880,-54.94358444,-9.17777157,7.76897764,22.70344925,-152.1574707,135.4531097,135.3217010,0.41998979,3.65824223,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-11.59441471,11.60124493,-0.09693466,-8.48693085,-147.4051208,-4.34129190,27.98607254,34.73325729,0.00683013,0.05928830,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-30.80743599,30.83218002,-9.49480343,5.61054516,-128.5524902,44.33152390,77.86004639,75.53121948,0.02474458,0.17721210,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,91.53579712,-88.22108459,8.30890274,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95408630,42.95443726,6.55161953,-6.57729721,-155.5912323,24.37217712,104.8760605,104.8863144,0.00034914,0.00244400,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47856522,-31.39753723,-10.10464764,-4.44612408,15.28441811,-137.6217957,79.79742432,76.58816528,0.08103117,0.67710340,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-10.38449955,10.40918255,23.01278687,3.98844266,149.4906311,55.78823471,61.53030014,26.89924622,0.02468289,0.18559414,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-10.49527264,10.50785446,-6.10496712,-11.02222443,-114.9909363,-12.05023956,29.29927444,36.77979660,0.01258208,0.09466162,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,14.09571648,-14.06408405,-28.20560837,-29.75018883,-28.24314499,-78.85694122,76.84593964,80.48677826,0.03163204,0.30829942,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,78.50395203,-77.44108582,-18.15471268,-0.71472079,22.18210793,-138.4602051,196.3716736,189.1784210,1.06286538,7.89015722,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,93.38704681,-91.13117981,-24.92591286,-4.15572691,20.25892258,-130.3425140,235.5614929,222.5829773,2.25587177,19.12640572,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-166.8605042,167.8072510,50.26802826,-0.51509589,-160.3203735,33.15784454,426.2391052,407.9958191,0.94675606,9.09467602,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,161.9089203,-157.8340149,-21.60789871,26.50107765,28.84342384,-142.4848175,399.5215454,390.4915466,4.07490587,29.72533989,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-48.44155121,48.61993027,0.91312790,-11.25584793,-147.7462463,18.78726387,117.7980576,121.2925415,0.17838094,1.27828443,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-119.3656769,120.5860977,-0.39803088,-18.54460526,-146.4752808,18.96390343,290.2183228,295.8109436,1.22042060,11.76708031,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,96.74285889,-95.76933289,-14.36641216,0.46824515,18.38217545,-148.4581909,236.8928986,232.7632751,0.97352231,8.36827946,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.70361710,-141.9831848,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.70361710,-141.9831848,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-141.9831848,36.70361710,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,166.2082062,-165.7419434,34.20204926,-33.24991226,36.91104889,-141.8274536,407.6178589,409.4461975,0.46625841,4.75795555,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,161.6104126,-161.1787109,34.05483627,-33.14286041,37.18251038,-141.5514679,396.7332153,398.5630188,0.43170628,4.63331318,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,169.2134857,-168.7410889,34.91440582,-33.92856598,36.94155884,-141.8023376,415.0336609,416.8919373,0.47238836,4.84472752,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,58.71699524,-58.62054062,1.95539665,-7.68968964,27.19049263,-146.2735291,141.1235657,142.4522400,0.09645189,1.00812912,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,46.96311188,-46.86898041,-5.92371225,-3.69559598,18.09406281,-148.9893646,113.7050018,113.1044846,0.09413255,0.99667376,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,135.7157898,-135.3153992,2.74982309,-3.98490024,26.44387436,-151.2977448,326.0727844,326.3927917,0.40037948,4.11022520,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,131.0022125,-130.6290588,3.07375598,-4.30939770,26.62723541,-151.0950775,314.7698669,315.1237183,0.37315601,3.96930981,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,135.6634674,-135.2650909,2.80405259,-4.04916573,26.46721649,-151.2699127,325.9497986,326.2761230,0.39839721,4.10889292,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,177.2611084,-173.1976776,10.02318668,-0.44507235,28.51945686,-143.3356781,426.4829407,428.3680420,4.06342936,34.62544632,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,177.5577087,-175.0608978,16.08289528,-11.02227592,30.45876503,-145.3968353,428.2613525,430.6638184,2.49680042,17.90596008,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,184.4592743,-178.5474243,32.17294312,-11.98182297,35.17699051,-135.1990356,449.7829285,459.3540649,5.91185760,51.48618317,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,137.6741943,-135.8509369,14.88949966,-17.39892006,31.45568848,-141.0687561,332.6386414,337.8444214,1.82326102,15.60578918,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-76.39899445,76.48912048,-32.15485382,29.84333992,-130.3458405,47.56727219,200.7697449,197.8261261,0.09013040,0.93092734,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-185.5394440,185.8322601,6.56421947,-6.84734154,-154.3195190,24.71871185,450.1414795,450.4143677,0.29282302,2.83813095,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-81.07716370,81.14325714,-22.62339401,21.00856400,-138.1557770,40.29521561,202.8124390,201.3429108,0.06609798,0.73679817,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-54.92969131,54.94820023,-17.27112770,16.13858986,-136.2924347,42.43561935,138.7373199,137.8040009,0.01850680,0.19993412,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-59.49316025,59.51378250,-18.58134842,17.40767097,-136.4017334,42.36716843,150.1736145,149.2009735,0.02062255,0.22187023,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,193.7282867,-193.5012054,5.59590483,-4.58997345,27.43421555,-152.1389313,465.5530701,465.6442871,0.22706972,2.44960046,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-204.3992310,204.6410522,-4.68394852,5.76110458,-152.1850281,27.39224815,491.8601990,491.7674866,0.24184319,2.58733821,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-119.5567169,119.6177597,-28.84824371,28.54832458,-140.3664703,39.20294571,295.9397888,295.4064331,0.06104590,0.65069377,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-124.1851196,124.2465286,-30.13924408,29.80890274,-140.2952881,39.27093124,307.4860535,306.9246826,0.06140751,0.66499835,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.7531738,-116.0063248,17.93011093,-21.66121483,34.51053238,-140.7322235,283.7432861,287.7863770,0.74684674,6.21464586,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,0.00000000,-0.00000000,33.69007874,-146.3099823,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3111420,-246.3111420,-167.0810242,12.91904259,2658.230957,2658.230957,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-29.48377228,29.50867653,-7.93782473,0.99199378,-137.9162598,28.42768097,73.61788177,71.03026581,0.02490687,0.27405751,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-153.4697113,154.2395782,-21.13096619,21.30055618,-142.6423035,34.36513138,377.2932739,374.5817871,0.76987982,8.36093903,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.21546936,83.04917145,6.44442225,9.95873260,-150.9505310,35.52902222,200.2225342,203.9773560,0.83370304,7.04763508,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,130.5137939,-129.1061554,1.68816078,-5.62796211,27.75656891,-145.4165192,314.7007446,315.7745361,1.40763593,11.54861736,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,29.08583832,-29.00083923,15.11919975,-26.12046051,59.55351257,-105.0771103,80.10073853,96.63864899,0.08499821,0.69244230,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-101.7994156,102.5128708,-11.26960278,5.13749456,-138.3542328,34.95651245,253.1788330,250.8077850,0.71345478,5.87592554,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35872459,21.36328697,-36.09646988,35.04840469,-88.52585602,90.69306183,102.4871368,100.1867447,0.00456308,0.05068275,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-67.81034851,68.09053040,-4.79186392,-7.28676462,-143.8704376,23.40977669,166.1099091,166.7776031,0.28018886,3.04367137,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-40.44947815,40.55130005,-1.03645134,-8.73299789,-142.0151367,23.17525864,100.0757828,102.5383530,0.10182162,0.83802080,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95881271,19.96370316,-34.56381989,34.05372620,-83.48709869,96.11327362,98.71498871,97.53850555,0.00488990,0.04049448,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,191.7916107,-189.6932678,18.56109810,-10.82702351,42.04487228,-135.1233368,476.5708313,478.3953857,2.09833932,17.22885513,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,116.5284500,-115.2545242,34.98060226,-37.86346436,58.31922913,-116.4774857,306.3350525,315.2277222,1.27393794,8.69193935,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,136.9320221,-136.5425110,26.26808548,-26.37462234,41.85979462,-136.9240570,342.3281555,343.7301025,0.38951066,2.90366220,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,71.03269196,-70.32283020,-6.74500895,29.43288612,30.46647835,-161.9464722,174.0039673,188.3945465,0.70986390,6.05181742,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,68.98632050,-68.19026184,-0.21725930,-2.98414230,35.71037292,-135.8140259,168.2352142,166.1166534,0.79605484,6.95507669,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,51.69711685,-51.48546600,4.96315289,-15.83215332,39.80220032,-127.0161972,125.4334488,131.3579254,0.21164955,1.51703751,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-13.58689690,13.62240028,19.18831635,-26.39614868,166.4223633,-21.93804550,57.65159988,73.40663147,0.03550351,0.26271245,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-11.69448948,11.71285629,11.61545563,-19.62495232,176.6042938,-18.04908752,40.20767975,56.04044724,0.01836678,0.14008744,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-11.68508911,11.69448948,3.27457786,-11.61545563,-153.9739075,-3.39576340,29.53714371,40.20767975,0.00940028,0.07176094,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,0.87583464,-0.87578475,3.07947946,-3.72373414,115.8040009,-61.55397415,7.79189777,9.31085491,0.00004988,0.00035957,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,22.71785355,-22.67659378,26.65110779,5.81557131,90.56626129,-152.7037201,85.54499817,56.97508621,0.04125856,0.30474260,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,76.46271515,-75.16668701,-9.39598942,17.25202179,34.67467499,-144.7502289,187.4906311,182.6327209,1.29602909,9.41866302,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,54.72323990,-54.17192078,-25.93508720,1.65304685,15.65330124,-136.6786804,147.9287567,131.3409424,0.55131692,3.96882820,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,30.62190437,-30.47367096,-10.65703011,-13.92088795,25.88030624,-108.4017487,78.57450104,81.74375916,0.14823376,1.06601775,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,124.6752777,-122.9951706,-7.54373360,2.74993777,43.58399963,-128.6537476,304.7528381,303.0546265,1.68010652,12.02216053,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,113.0541534,-111.5051117,-2.64969397,-5.13957596,45.70396042,-124.6593552,275.9177856,276.4617920,1.54904330,11.11117268,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,105.5340652,-104.4092178,-4.49389362,18.22785378,50.18881226,-132.9079590,260.2018433,259.7560730,1.12484550,8.11763382,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-131.0455017,131.6513824,4.00746393,-4.98247004,-126.8698349,50.53428268,325.7939453,326.2989807,0.60587251,4.98368120,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,34.54862976,-34.35241699,34.13505173,-43.03461838,99.53684235,-72.84268951,120.6880722,139.9921722,0.19621186,1.40928018,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,74.30048370,-73.69469452,-34.44936371,25.39709282,30.00705719,-141.0654449,203.5131683,191.0948944,0.60579067,4.36946583,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,13.52313805,-13.45261669,-33.97570801,26.16529846,-13.00568104,172.9655304,94.17681122,74.79833221,0.07052008,0.49850786,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,145.7699127,-143.3997498,-33.80976868,37.47177505,35.68420029,-139.3539581,389.9661255,381.7098694,2.37016177,16.96561813,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33165741,-47.33116150,11.09362316,-11.11649227,68.48153687,-111.4880066,125.2005692,125.2162094,0.00049759,0.00373195,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,77.51542664,-76.76550293,-15.87142086,36.52170563,43.71913528,-146.7919617,203.7736053,214.3577118,0.74992722,5.38349009,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88671875,-43.85258865,13.64036179,-15.33257771,66.00814819,-111.7116852,119.7673264,121.3514175,0.03412850,0.24420325,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,191.2336731,-189.6566315,-14.14328957,20.16940880,41.10637665,-137.3280182,498.2646179,497.0394287,1.57704258,11.27526569,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,146.1632690,-144.8966522,6.91398478,-6.29918003,43.67007065,-132.1746063,375.6141357,376.8595581,1.26662636,11.19715691,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,224.9693451,-217.9781189,34.52328491,-1.13246369,40.86777878,-134.3662262,562.5652466,566.4086914,6.99121666,52.11705017,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01374146,-0.00577263,-3.02465868,-17.05088043,-117.4235764,-117.7671204,7.19545126,40.86214828,0.00796882,0.05216324,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01380799,-0.00581013,-2.97597718,-17.03613091,-117.4180298,-117.7673340,7.07964420,40.82753372,0.00799786,0.05241555,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.09129796,-0.05089964,13.56976891,-3.86217380,101.1883926,-79.28700256,33.61510468,9.72224045,0.04039833,0.34001219,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-88.42674255,88.53520966,-8.14865589,7.47424650,-142.5916748,36.45849609,219.4901276,219.1690826,0.10846951,0.80391735,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37419128,-18.37256432,0.06623529,-0.57457519,31.83950043,-146.5383148,45.32442093,45.34680176,0.00162798,0.01206567,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33116150,-47.23861694,11.11649132,-15.16297150,68.51205444,-106.2033997,125.2162018,128.4645844,0.09254485,0.65342271,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23861694,-47.23730469,15.16297150,-15.22469521,73.79666138,-106.1249008,128.4645844,128.5212097,0.00131010,0.00969476,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360261,1.59787083,-49.62226486,144.4248505,15.92809391,7.05278254,0.00212831,0.00705361,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81881189,-127.7083511,-55.79814148,0.61414605,7.31691027,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81066585,3.76324606,-45.60728073,134.5710297,15.83839798,15.65317345,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808016,-130.9532318,47.83714676,6.46689129,6.42064333,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18326187,-1.18324864,0.14790994,-0.23344001,36.79232407,-139.1706238,4.79351330,4.84820414,0.00001326,0.00004111,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70862699,-3.70239019,-4.97040129,3.16467547,-23.79441833,169.1445770,24.97772408,19.57896805,0.00623690,0.02022650,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51368570,-6.44042730,-12.29511833,8.30965805,-33.88777542,156.8683472,57.07033157,42.54275894,0.07325841,0.24057129,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74745989,-5.72499371,-8.40218163,6.19614792,-26.53546524,162.2141724,41.19354630,33.97791672,0.02246599,0.07288396,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891911,-43.20566559,-121.7108994,10.90266705,4.00708294,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.44686508,-29.03864670,6.64838028,-10.84959030,40.92124939,-127.5363541,123.8212204,131.5331116,0.40821791,2.22903323,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.03560925,13.05399418,-61.93368530,61.97806168,-69.90190125,110.0827866,269.0916443,268.7489319,0.01838601,0.12684286,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.03437567,6.04782772,53.61960983,-53.61061096,128.4229279,-51.58697510,228.5693207,228.9180298,0.01345213,0.09177342,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.04500580,-29.03829193,10.79098415,-10.84920788,52.29980087,-127.5367889,131.3913879,131.5311432,0.00671405,0.03613737,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596498,-2.30585766,46.60294342,-131.4371796,34.04399872,34.36983871,0.00126982,0.00677681,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253257,1.68924558,14.79599762,-16.73855209,129.0919952,-51.72430801,60.70812225,69.39981079,0.02671294,0.18882951,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548925,2.91585135,16.43700027,-19.43197823,132.3682709,-49.35387421,68.82069397,82.91234589,0.06036232,0.42685255,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116933,0.76553261,12.46230412,-14.99999905,126.2249146,-54.39754868,50.27605438,61.23986816,0.02436331,0.17221478,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86785603,0.60669708,-33.97576141,-163.2109985,21.32867432,8.71256924,0.00231506,0.01650168,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25459623,-7.59444761,91.71604156,-67.22539520,10.49505711,31.06014442,0.01582187,0.05178000,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60669714,-0.89038944,16.78905487,-123.7894363,8.71256924,9.09753513,0.00029324,0.00216111,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756635,34.37358093,-148.1311798,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-11.20853424,-144.7022095,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232207,0.50239038,21.78936958,-152.3314514,23.16777611,22.97153091,0.02452364,0.08176633,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484776,-1.03981864,97.95565796,-126.6451111,27.10732269,11.10724926,0.08855632,0.40180609,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.44657135,-29.04500580,6.64860153,-10.79098415,40.92177963,-127.7002640,123.8202438,131.3913879,0.40156627,2.19297695,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585135,2.93808031,19.43197823,-20.24962997,130.6461792,-49.76033783,82.91234589,86.99645996,0.02222888,0.15704560,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,13.82960129,-128.7373962,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92325592,93.99427795,-3.78992414,4.16673756,-172.2621765,7.64776039,389.3722839,389.3463745,0.07102261,0.52487439,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92236328,93.99426270,-3.86831546,4.24515152,-172.2144165,7.69552803,389.3818665,389.3554382,0.07189216,0.52489948,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9524689,192.1729889,-5.85430002,7.83868122,-172.8259735,7.12873125,795.4891357,795.4666748,0.22053006,2.13661122,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7780609,187.9891815,-6.66994143,8.56306839,-172.5385742,7.41514444,778.3183594,778.2929077,0.21111153,2.04535937,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7780609,187.9891815,-6.54737949,8.44041443,-172.5759277,7.37779188,778.3005981,778.2754517,0.21110198,2.04526663,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7780609,187.9891815,-6.65972662,8.55182362,-172.5416870,7.41171980,778.3168945,778.2912598,0.21111067,2.04535103,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03447723,-104.8131561,10.90244198,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44068193,549.5332642,548.6185303,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826202,6.44068193,549.5332642,548.6185303,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766388,6.44667768,549.5379639,548.6221924,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794464,6.47016954,549.5527954,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444153,6.17559624,731.0041504,730.8580322,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452698,6.17509508,731.0462646,730.9008179,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799683,6.55915451,366.1456909,365.9943542,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794189,6.55969429,366.1461792,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600189,6.31373024,548.5023193,548.4678345,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279724,6.17208767,365.4631042,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574663,-0.28142962,-1.81795406,-142.5114746,9.50412178,8.19795036,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,-0.00000000,-0.30940786,0.00000000,-91.36731720,178.6329346,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88695717,14.91461658,-5.66542053,5.24905443,-142.0289307,36.26916885,76.51216888,75.68434143,0.02766010,0.08564962,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598011,14.93377113,-5.65127373,5.23494291,-142.1007843,36.19794846,76.57346344,75.74846649,0.02778991,0.08568556,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60630035,-1.82877052,5.04202795,14.84595203,-156.8155518,219.8250122,217.4017181,3.12100148,9.72246552,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60630035,-1.82877052,5.04202795,14.84595203,-156.8155518,219.8250122,217.4017181,3.12100148,9.72246552,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,41.99302673,-41.72449875,13.11309814,-12.82012939,46.15051651,-132.9866333,220.1522675,221.1819763,0.26852971,0.98396075,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.20289230,-31.85197067,24.32216644,-24.13392448,65.92907715,-112.9156952,199.4318542,202.4980621,0.35092226,1.20395792,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-237.0783997,239.1662292,48.99940491,-171.0467072,-160.5435486,-9.13310623,249.5758209,327.0377808,2.08781958,38.23559570,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,154.5326080,-154.4658203,-43.43761063,-20.36956978,10.73830509,-145.4989624,178.5376892,173.2402802,0.06679326,1.48726320,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-389.0818481,392.8154297,192.8855133,-145.7535400,-174.6007385,6.63149166,457.5863037,465.8764648,3.73358536,48.62145996,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4193420,-292.4193420,177.3180084,-2.68204737,1473.917847,1473.917847,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4193420,-292.4193420,177.3180084,-2.68204737,1473.917847,1473.917847,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495926,-4.59480619,0.03799947,-0.07297336,42.58068466,-136.9747467,23.89279175,23.89503098,0.00015336,0.00068804,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495926,-4.59480619,0.03799947,-0.07297336,42.58068466,-136.9747467,23.89279175,23.89503098,0.00015336,0.00068804,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76710224,-7.76650906,-6.11676741,6.06977797,3.88563156,-175.8817291,51.40584946,51.24232483,0.00059284,0.00396823,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43929291,28.45180702,1.75235808,-1.77120697,-141.4191589,38.35390472,148.1535339,148.1899109,0.01251234,0.09428088,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99011421,-17.87764740,-4.21270084,3.61377549,28.94776917,-148.3800964,96.05261993,95.08039856,0.11246642,0.27733758,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99011421,-17.87764740,-4.21270084,3.61377549,28.94776917,-148.3800964,96.05261993,95.08039856,0.11246642,0.27733758,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22984695,-28.21371841,-2.39495516,2.35562372,37.04201889,-142.6456299,147.2486420,147.1810608,0.01612745,0.11564564,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000000,0.00000000,-0.00000000,0.00000000,-129.8056183,50.19444656,0.00000000,0.00000000,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87764740,-17.50000000,-3.61377597,1.51935077,31.61996841,-138.7707825,95.08039856,92.80902863,0.37764788,0.93645555,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87764740,-17.50000000,-3.61377597,1.51935077,31.61996841,-138.7707825,95.08039856,92.80902863,0.37764785,0.93645549,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40949494,-0.40592542,-2.76159382,-0.10369690,-44.17671204,-128.0691833,14.56149769,2.17794156,0.00356951,0.00596373,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303233,-2.37253618,0.45465091,-0.58879536,48.17760086,-128.7148590,12.58830261,12.73925018,0.00049621,0.00080045,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17501926,-10.16850090,3.01375222,-3.09551549,53.83052444,-125.6927643,55.28803635,55.42636108,0.00651849,0.01051191,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55478382,-12.54805183,3.38379288,-3.46840334,52.35148239,-127.2170563,67.68715668,67.82645416,0.00673272,0.01696511,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248206,0.58879530,-0.60290790,51.28519821,-128.3922729,12.73925114,12.75727844,0.00005427,0.00008790,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42059875,-2.42051816,0.69901830,-0.71914995,53.48350525,-126.0748596,13.13803196,13.16773319,0.00008038,0.00012999,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22006130,-2.21972346,0.59343952,-0.69417793,52.34391403,-125.2451019,11.98355198,12.13065147,0.00033758,0.00054436,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000033,-0.00000001,-0.12696803,0.00000000,-52.54732513,-142.5472107,0.66386497,0.00000004,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79885006,-8.78879166,3.27996922,-3.54379129,57.71149826,-120.6510849,48.88207245,49.42705536,0.01005837,0.02534322,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59902000,-10.58098984,6.99956274,-7.14726210,70.82950592,-108.5091934,66.24988556,66.76262665,0.01803036,0.02907656,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-9.17543602,9.19008636,-3.70438385,3.15648365,-109.0421448,67.70838928,49.51963043,48.48191071,0.01465045,0.04566723,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-17.79643059,17.82989311,-2.38314795,2.08383942,-123.4002762,55.32167053,89.85737610,89.60638428,0.03346421,0.10430894,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-26.50585175,26.97187042,-6.88314724,6.08753204,-113.7598953,61.69110107,141.0732574,138.3762207,0.46601909,1.45357966,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-10.20199394,10.24422455,-3.34782863,1.97596610,-113.0800552,59.03768158,53.57207870,51.69068146,0.04223049,0.13151953,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.35253143,-28.28206635,8.61208248,-8.70505619,65.01637268,-114.4357529,146.8103180,147.2402496,0.07046483,0.20315528,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,29.40581512,-29.38670158,7.56910944,-7.59657717,62.45807266,-117.3859558,150.2772064,150.3827972,0.01911414,0.05791665,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,28.74433899,-28.72680664,8.08095074,-8.10785675,63.72574997,-116.1186523,147.7744293,147.8875580,0.01753197,0.05735572,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,29.40581512,-29.38670158,7.56910944,-7.59657717,62.45807266,-117.3859558,150.2772064,150.3827972,0.01911414,0.05791665,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.20396137,15.22474575,-3.43534136,3.08475304,-118.5590897,59.91013718,77.73796082,77.29418182,0.02078426,0.07458778,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.56328011,-16.54989624,8.34616661,-8.66035461,75.23953247,-103.6687927,92.24971008,93.15688324,0.01338247,0.08450609,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.23461723,-30.20163727,12.53345013,-12.62029552,70.67984009,-108.8253860,162.2191772,162.8033447,0.03297903,0.21934891,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.24806404,-30.23461723,12.49222469,-12.53344822,70.46364594,-109.3202286,161.9660797,162.2191620,0.01344788,0.09241837,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,38.30789185,-38.30789185,10.98789310,-10.98789310,64.02792358,-115.9721451,197.2357483,197.2357483,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90099812,8.90209484,-3.53408861,3.41992259,-110.2832947,69.03868866,47.41565704,47.19697571,0.00109665,0.00725410,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7190857,-164.3841553,12.77382088,-10.55541229,52.45774078,-127.4961014,817.6643677,817.7111206,0.33493736,2.35184288,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60603428,-13.60046577,6.40602875,-6.61234474,73.23550415,-105.9292984,74.42835236,74.94933319,0.00556848,0.03739995,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,6.83008051,-6.81708670,-0.58707714,-2.00362444,42.32310104,-115.5979691,33.81450272,35.16573715,0.01299362,0.09616949,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.14775658,12.84310818,20.20656967,-21.28461456,169.0368042,-13.65898228,116.6855621,126.1799240,0.69535184,1.13347173,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.32728291,12.00387001,20.32948685,-21.45527267,167.1493073,-15.44495010,115.1772385,124.9212189,0.67658615,1.09987164,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-64.02589417,64.03112793,-9.84875011,9.86469746,-123.2317352,56.75160980,320.5997009,320.5853271,0.00522326,0.03507048,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.55309296,63.55805206,-11.14062977,11.15535164,-122.0339508,57.95036316,319.3287964,319.3133850,0.00495983,0.03272010,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-63.45762634,63.46348953,-9.83312893,9.85736752,-123.1684189,56.81874847,317.8083801,317.7972717,0.00586601,0.03886230,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-95.61575317,95.62989807,-14.73520088,14.81681347,-123.2158356,56.77500916,478.8014526,478.7895203,0.01414673,0.09736282,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90099812,8.90208721,-3.53408861,3.41878939,-110.2833252,69.03234863,47.41560364,47.19493103,0.00108847,0.00724565,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3841400,-164.1729584,10.55540848,-9.93372154,52.50396729,-127.4514999,817.7110596,817.7507324,0.21117763,0.75004470,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,23.74673271,-23.54635239,2.86555266,-3.64838552,54.11656189,-122.5368423,117.9836349,118.9376984,0.20038001,0.62477410,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,39.85657501,-36.15857315,-16.60556793,19.54579735,10.97910595,-161.1579895,216.5301208,202.7474060,3.69800210,9.39365959,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56184745,-2.56164718,0.99058896,-1.06894052,54.73732758,-123.7444077,13.77437115,13.92186356,0.00020045,0.00050600,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,43.02083206,-42.41841125,-14.97281837,15.61497593,12.34620762,-166.6122894,228.1593018,226.6790771,0.60242105,1.51844645,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108856,-2.55914259,0.21600454,-1.06430161,34.22489166,-127.9211807,12.84924030,13.87255955,0.00194592,0.00492175,1,
