branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-90.72518158,90.86908722,-15.19918156,13.46342564,-104.2852325,74.10060120,218.9481506,217.9766235,0.14389904,0.88611507,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,146.7375793,-146.5754395,3.57790971,-4.67304230,66.70451355,-112.5011978,347.8491211,347.9848022,0.16213228,0.93975246,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,146.7375793,-146.5754395,3.57790971,-4.67304230,66.70451355,-112.5011978,347.8491211,347.9848022,0.16213228,0.93975246,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,44.65200424,-44.53748322,33.67015076,-38.63848877,102.7236938,-72.85239410,131.8304596,140.3379974,0.11452169,0.73704982,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.85770035,16.87404633,9.59740162,-14.99772644,-150.8665619,16.88911629,47.21051025,55.07763290,0.01634597,0.10858981,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-20.59024048,20.62981033,0.28825104,-25.51072884,-122.0149536,6.91136789,50.11642838,80.43167114,0.03957055,0.39593029,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-83.34518433,83.77486420,25.62883186,-31.15924072,-136.4793549,38.38496780,211.0092163,217.5332947,0.42967802,2.82567906,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,8.56180286,-8.52671909,-25.04427147,13.46127415,-12.33901119,-178.5247650,64.41490173,38.42634201,0.03508314,0.22752148,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.51260376,78.83457184,35.38659668,-33.97781372,-145.4745789,34.02311707,209.5915985,210.4033508,0.32196528,2.23275924,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.19889832,-45.90682220,-13.40102005,-33.38662338,46.92868423,-78.26749420,111.5296707,133.8098602,0.29207572,2.26310325,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-54.97229767,55.19982147,22.23712158,-41.53170776,-138.9194641,24.67250633,137.4888611,161.9051056,0.22752644,1.76420474,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-2.60087371,2.61539698,-34.07716751,-10.50510216,-31.18297386,-12.91497040,80.17745209,25.10006523,0.01452310,0.14532280,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-22.94005013,22.98597908,11.68572712,-19.93403435,-148.4745331,17.01720047,62.80940628,74.59042358,0.04592837,0.30540150,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,70.15930939,-69.56164551,-36.50242615,23.36195946,35.33842850,-132.8591309,188.8833923,172.9797668,0.59766591,3.90447497,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-51.16587830,51.58283615,-9.77202511,-46.90146637,-103.4821930,19.15990448,122.7943954,167.6070557,0.41695833,4.20423937,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-59.98451614,60.67128754,12.96987534,-39.75612640,-126.4954453,27.71387863,144.6702881,175.3957825,0.68677270,5.69153023,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,104.0024643,-103.7187958,-3.07244205,-5.41783667,62.40750122,-111.3045731,244.5266113,244.8316803,0.28366333,2.91442752,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400307,30.01963234,-29.37599945,26.63485336,-77.42973328,99.53087616,103.3778076,98.38661957,0.03563001,0.23641036,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,74.51255035,-73.99531555,-42.71039963,34.54842377,30.79226303,-142.2024994,207.8360443,195.0364075,0.51724088,3.37621951,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-71.83855438,72.22598267,-22.41390800,-4.63951826,-102.0584335,53.85245895,182.1088409,173.0253296,0.38742226,3.99044895,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,108.7304611,-107.1121063,-32.06787491,15.32669640,31.74393272,-133.1749725,268.4529724,253.3831024,1.61834931,13.07626247,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,67.43619537,-66.97346497,-56.99616241,45.96459579,7.97225094,-164.0977631,209.0966187,188.0896606,0.46272743,3.72683191,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-23.49957657,23.59691238,46.61975098,-59.50141525,177.1072845,-8.48717308,120.7044983,150.1664276,0.09733733,0.97110939,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,58.46498489,-58.16047287,-8.47515869,-30.04624557,52.10776520,-89.49716949,136.5845490,153.5762329,0.30451390,3.03809857,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96541214,31.32224083,-38.14458847,101.9228745,-72.15413666,107.9990768,119.6360092,0.03458748,0.34874684,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72466183,6.42457104,-79.22097015,88.09983826,42.36489868,37.20796585,0.00261929,0.02470663,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35475826,-2.86800003,74.85169220,-94.02433777,17.15144920,18.15385437,0.00041887,0.00273371,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203621,21.63430595,-7.77932835,5.73311806,-96.07082367,78.94194794,54.04607773,52.59854889,0.00226961,0.02140824,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62633896,-60.53133011,1.23699641,-10.90669632,61.54971695,-108.5266113,144.8911285,147.4207001,0.09501410,0.94778258,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-105.0617828,106.3204041,-16.37672424,1.65608978,-110.7594223,55.86067963,254.0668030,249.0045013,1.25862372,10.17787361,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-105.0617828,106.3204041,-16.37672424,1.65608978,-110.7594223,55.86067963,254.0668030,249.0045013,1.25862372,10.17787361,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,151.7306824,-150.2176208,0.58727491,-3.91523695,50.58628464,-123.5387650,351.3413086,351.8894348,1.51305723,12.16340923,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-141.5232849,142.6736908,-7.96876526,3.05761385,-121.8090057,51.59222794,331.9351501,330.4426880,1.15041196,11.48668957,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-53.04124832,53.17053986,-14.73227310,6.44798040,-103.0388947,67.29532623,132.3430634,127.9768143,0.12928793,1.04534698,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-53.04124832,53.17053986,-14.73227310,6.44798040,-103.0388947,67.29532623,132.3430634,127.9768143,0.12928793,1.04534698,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,43.15615463,-43.06573486,18.62049103,-32.34513474,83.71949005,-81.87028503,112.3065948,130.0887756,0.09041883,0.90786946,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-26.77917862,26.79536629,-4.41923809,-4.44470215,-109.3337173,51.53131866,65.66824341,65.67738342,0.01618939,0.16176063,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64805603,-86.23999786,12.41619301,-17.51199913,69.10420990,-105.8756409,211.6579132,214.8947754,0.40804958,2.70743084,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,9.21473408,-9.21182346,6.76113510,-13.09376240,97.48952484,-63.83193588,27.60501480,38.73482132,0.00291086,0.02910861,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7809601,51.38090897,-50.06350708,61.51329803,-118.2575684,587.1320801,587.6108398,0.21901283,2.35438776,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.22078514,21.27400208,13.59640503,-23.93587303,-149.9522400,13.70801163,59.82894516,76.55821228,0.05321698,0.36183485,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.12463045,-2.11580133,-18.05952454,-1.76422226,-20.75335312,-77.48162842,43.45259476,6.53968143,0.00882903,0.06003069,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83218193,11.34727287,35.80994034,-143.2055664,62.11250305,61.58469009,0.00218529,0.01499355,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.6367645,125.8504639,-2.66067600,-1.67575741,-114.6872177,62.41870880,295.3297424,295.2709961,0.21369806,2.01572371,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,87.86210632,-87.50189209,5.24426079,-22.94318771,66.59737396,-99.99997711,206.4911194,214.3759155,0.36021739,3.39771104,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,22.63252640,-22.51290894,-10.04892921,-19.45360947,35.93928146,-77.78764343,58.09421539,70.57006073,0.11961539,0.64469868,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-12.41600704,12.45565319,-22.34181976,-17.36046410,-56.52535629,7.04018688,61.07811737,50.67758179,0.03964600,0.27042729,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-106.8779373,-15.09713745,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-33.57829285,33.64385986,-37.85036087,27.12312126,-71.69663239,98.36380005,118.7026215,100.5176620,0.06556524,0.50898331,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.14429092,51.39450455,-20.46569633,-13.20230675,-96.56104279,45.08186340,129.1112976,123.4230957,0.25021514,1.94499946,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113831,-69.00907898,-23.97261047,-5.37286091,43.67015839,-106.5744553,177.1506500,165.6380157,1.14206171,7.81186390,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547424,175.0000000,51.56156921,-51.67532730,-133.8841248,45.94713593,435.8492737,436.2282410,0.04526052,0.44657043,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99285889,-3.82799983,70.81124878,-107.1648788,148.7222290,148.9687195,0.05308050,0.36312684,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184687,-106.7915802,67.13596344,61.18326187,59.77690506,0.01570767,0.09053123,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,54.21038437,-121.5123978,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,28.83572960,-117.3325958,18.16864967,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31483936,-10.29219913,8.18134212,-8.92715073,105.8709564,-71.50267792,53.51804733,55.59307480,0.02264041,0.05196077,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,61.90988922,-116.9396133,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-99.68103790,80.28807831,129.1160431,129.0953522,0.02129329,0.08231629,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226137,63.06044769,-115.7582092,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00148344,-3.13199973,84.68874359,-94.57653809,41.45007324,41.62066650,0.00126058,0.00488265,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.52412605,-8.50618362,-7.88043451,4.35097647,26.78825378,-137.0331116,47.53584671,38.95322418,0.01794241,0.10340493,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.27639771,26.32044601,7.46920776,-8.49991703,-126.3269348,51.11082077,111.8603821,113.3892365,0.04404820,0.25385672,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497193,-1.25300014,73.05928802,-102.8247070,36.26652908,36.54464340,0.00229907,0.01324991,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.14479065,35.22594452,7.87494469,-8.76943588,-123.6216431,54.27778625,147.6507416,148.9365997,0.08115541,0.46771145,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.22594452,35.30736923,8.76943493,-9.14138603,-125.7222672,53.22874451,148.9365997,149.6306458,0.08142393,0.31539309,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277412,-24.61585426,7.19062901,-8.65637016,75.40357971,-101.4029388,61.85813141,62.97723007,0.00691986,0.04887152,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16127396,-129.9704590,21.57589340,22.69990921,29.43596649,0.00440095,0.03085234,1,
