branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568777,11.02227688,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568777,11.02227688,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90189171,32.87812042,-155.3954468,23.24734688,523.5697632,521.7801514,0.82415032,10.98288727,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98372078,32.96059799,-155.3730011,23.26991272,523.5875854,521.7930908,0.81986088,10.98353291,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98610687,-8.90846443,-169.4382324,8.41453457,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836266,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551346,683.0314941,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84069061,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894679,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344859,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894679,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44071770,-6.38387489,11.92371273,-168.0600891,495.1769104,495.1814880,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44101191,-6.39840603,11.93625164,-168.0513306,495.1730957,495.1766052,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65428925,-6.62591743,12.00607014,-167.9852753,495.1928711,495.1953735,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644897,6.76099682,-6.74397182,12.03930473,-167.9555359,495.2024536,495.2040100,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8502960,144.3538208,76.23281860,-74.84039307,162.1688843,-18.94544029,408.6672974,412.8555908,0.50352269,4.96559048,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0596161,145.5718994,76.97704315,-75.49976349,162.1370087,-18.96807480,412.2243958,416.4176331,0.51228833,5.05203438,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8650665,144.3686066,76.20887756,-74.81637573,162.1787567,-18.93565750,408.6719360,412.8588562,0.50353241,4.96568632,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14207458,9.14207458,0.00395795,-0.00312217,-169.9348907,10.06517410,22.94859505,22.94859695,0.00000000,0.00083578,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605988,197.1645050,-7.11041260,6.74397182,-167.8446655,12.04452896,495.2376709,495.2040100,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87691402,6.62591457,-167.9124298,12.01477814,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58940458,6.39840460,-167.9958801,11.94873428,495.1923828,495.1766357,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635895,197.1674957,-6.75031710,6.38387489,-167.9492035,11.93997097,495.2134399,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.30136395,1.30616403,-6.05196190,-19.19213295,-74.64707947,-58.73986053,14.88788700,46.59783936,0.00480006,0.05058593,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.86313248,-47.67734528,-16.01226044,-1.05699229,8.86948395,-149.0397339,122.2578278,115.2341995,0.18578759,1.95609307,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.65033913,19.71138000,-10.59501648,-14.79365540,-120.6488876,-7.15212631,53.98847198,59.55736160,0.06104031,0.43887258,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,23.79249573,-23.79060745,-0.11484981,-0.69140208,29.41372871,-148.5988007,57.49203873,57.51620483,0.00188866,0.01925381,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-73.78573608,102.7064819,1.99215209,1.60256827,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79996490,-49.79743958,-1.74728858,1.57842958,28.20467567,-151.5778503,120.2702255,120.2549744,0.00252482,0.02042807,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79996490,-49.79743958,-1.73871839,1.57726741,28.21346855,-151.5765076,120.2695618,120.2548828,0.00252480,0.02134606,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,61.49539185,-60.96489334,-2.72736168,2.14867663,27.69827271,-147.6006622,148.5755310,149.9816742,0.53049666,4.62079144,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,61.49539185,-60.96489334,-2.72736168,2.14867663,27.69827271,-147.6006622,148.5755310,149.9816742,0.53049666,4.62079144,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-23.85786247,23.88485909,1.40452421,-9.81334114,-153.1314850,7.35447693,57.68471909,62.39596939,0.02699612,0.23433743,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-18.64441490,18.65689850,-14.47529316,10.53297997,-110.9843903,60.46607208,57.23548508,51.81240845,0.01248461,0.08941049,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,88.42993164,-91.32695007,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95800018,42.95833969,0.73147917,-0.75721163,-151.0003510,28.96221161,103.7014847,103.7026672,0.00034134,0.00238935,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.48253632,-31.40108299,-4.28429270,-10.20274258,22.22575188,-130.8098602,76.68885803,80.06041718,0.08145288,0.68062735,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,54.18907928,-53.86881256,19.33973503,9.92847252,45.85601425,-161.7989807,140.2231445,132.5544586,0.32026926,2.40814972,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,53.78270721,-53.46713638,-12.04512691,-2.68592429,16.02037239,-145.9338837,133.3745575,129.8117981,0.31556785,2.37418270,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,60.70611954,-60.11703110,-35.13699341,-17.82726288,-3.84762478,-131.8594360,170.9423523,152.2144775,0.58909196,5.74154282,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,60.70611954,-60.11703110,-35.13699341,-17.82726288,-3.84762478,-131.8594360,170.9423523,152.2144775,0.58909196,5.74154282,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-68.71006012,68.87193298,36.73262787,6.09953642,-176.5058746,35.44608307,189.1314087,166.8441162,0.16187249,1.55497062,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-93.69818878,94.69516754,-15.13266754,-15.65491581,-139.2024536,16.32638931,230.3981781,230.5567932,0.99698323,9.72367477,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,263.6268005,-252.9203644,12.96067047,40.60443497,34.43786240,-140.2240143,640.7229614,637.5537109,10.70643997,78.10060120,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-10.72423172,10.73382282,-1.95410883,-9.75521851,-139.2882690,-12.22105408,26.30455208,35.04494858,0.00959116,0.06873063,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-58.14768219,58.43936920,-4.14542866,-24.03335381,-145.5372925,5.29729176,140.6712494,152.9629517,0.29169178,2.81244063,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,58.23968506,-57.88248825,-18.33389091,-1.01053047,9.55587101,-148.9554291,147.7768402,139.8741302,0.35719585,3.07041192,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,37.13405991,-141.5527344,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,37.13405991,-141.5527344,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-141.5527344,37.13405991,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,141.8986969,-141.5562439,31.43064690,-31.74485207,38.20298004,-140.3303375,349.1195374,351.1176147,0.34244138,3.49445868,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,137.9617004,-137.6446228,31.24425125,-31.56546021,38.47412872,-140.0540771,339.7931519,341.7887573,0.31706473,3.40291595,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,144.4631805,-144.1162415,32.08058167,-32.38416672,38.23394012,-140.3056641,355.4716492,357.5020447,0.34694347,3.55818796,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,52.23091888,-52.15442657,1.96865988,-7.91259384,27.87211418,-144.7977448,125.5541153,127.0819244,0.07648890,0.79947317,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.77129364,-43.68952942,-5.69002819,-4.06024218,18.30696487,-147.8411865,106.0286484,105.5584183,0.08176432,0.86571920,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.9085236,-132.5244904,2.86409473,-4.26699305,26.94807053,-150.7461090,319.3366089,319.6825867,0.38404065,3.94249368,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,128.2917175,-127.9337921,3.17494226,-4.57265186,27.13123131,-150.5432587,308.2666931,308.6457214,0.35792813,3.80732870,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.8571930,-132.4750519,2.91702890,-4.32990885,26.97136307,-150.7182312,319.2160950,319.5683289,0.38213927,3.94121599,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,178.7965698,-174.6517334,11.97669983,-1.65506899,29.54581070,-142.4008026,430.4536133,432.8695984,4.14483976,35.31916428,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,179.6636658,-177.0987244,18.63168907,-13.06346703,31.63416481,-144.2840271,433.8884888,436.6590271,2.56492805,18.39454269,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,187.0011292,-180.8829651,35.40720367,-13.29591751,36.43516159,-134.1392670,457.1806030,467.5502319,6.11816645,53.28291702,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,139.2853394,-137.4109344,16.91173172,-18.95382309,32.63642120,-140.0072784,337.0375671,342.7391968,1.87440908,16.04357910,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-60.72335815,60.78265762,-29.42096519,26.78806686,-127.1195755,50.35948181,163.3103790,160.0204010,0.05929713,0.61246061,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-131.2282867,131.3752594,10.42739296,-12.13164520,-156.8908844,21.75398254,318.6719055,319.3200684,0.14695494,1.42433250,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-78.09362793,78.15481567,-21.52071762,19.85076904,-138.0176544,40.37054443,195.1466522,193.6984406,0.06118404,0.68202221,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-51.94053650,51.95704651,-16.19252396,15.03815460,-136.1096344,42.54233170,131.0684662,130.1448059,0.01651183,0.17838189,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.33526611,56.35371399,-17.43965721,16.24232674,-136.2236633,42.47342682,142.0704041,141.1080475,0.01845130,0.19851057,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,195.7419281,-195.5101318,5.42309904,-4.36617565,27.70617104,-151.8713226,470.3763733,470.4631653,0.23179659,2.50059366,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-206.5210876,206.7679443,-4.44591951,5.57693481,-151.9174042,27.66418266,496.9504700,496.8623962,0.24687764,2.64119887,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.5118561,116.5697327,-27.68106079,27.34723091,-140.2353516,39.32199860,288.1422119,287.6170959,0.05787013,0.61684299,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-120.9712982,121.0294571,-28.90696526,28.54142189,-140.1654968,39.38836288,299.2548218,298.7021484,0.05816254,0.62985772,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.6556625,-115.9100647,17.90526199,-21.64699173,34.84530640,-140.3933716,283.5027161,287.5451660,0.74558586,6.20415449,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,0.00000000,-0.00000000,-0.00000000,0.00000000,23.96249580,-156.0375671,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3115692,-246.3115692,-166.7415314,13.25853157,2658.231689,2658.231689,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-32.13008499,32.15949249,-7.62081432,0.72434509,-139.2470551,28.13968277,79.61493683,77.38689423,0.02940437,0.32354480,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-154.3133850,155.0924835,-21.58744812,21.85876846,-142.1546936,34.87183762,379.5591125,376.7992554,0.77909529,8.46102047,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.12110138,82.95291901,6.44253206,9.94453907,-150.6229553,35.86426544,199.9873352,203.7372894,0.83181673,7.03169012,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,130.5839996,-129.1736145,2.48113942,-6.39049864,28.49830246,-144.6844635,314.8952637,316.1935120,1.41039085,11.57121944,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,27.65198326,-27.57207489,15.19358444,-26.22430992,61.27028656,-103.1692810,77.13722992,94.26366425,0.07990690,0.65096569,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-104.0992508,104.8481827,-12.33668613,6.51979876,-137.4410248,36.04161835,259.4901123,256.8309021,0.74893337,6.16812277,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35638618,21.36101723,-36.43112183,35.38496017,-87.89604950,91.33444977,103.2436142,100.9386520,0.00463126,0.05144004,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-68.64685059,68.93417358,-5.15826511,-6.83178616,-143.2194519,24.22186470,168.3029022,168.7423859,0.28732118,3.12114906,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-42.73751831,42.85107422,-1.96886468,-7.66746569,-140.3060608,25.65575409,106.0313568,107.7580795,0.11355656,0.93460280,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95877266,19.96364403,-34.37945557,33.87145996,-83.08076477,96.51805878,98.52226257,97.34979248,0.00487091,0.04033723,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,195.5339355,-193.3398285,20.51876259,-11.94989681,43.04684067,-134.1924896,487.2646484,489.2356873,2.19410634,18.01517105,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,120.2011795,-118.8273468,37.68619156,-39.79452133,59.67832184,-115.3456497,318.1543274,327.2632141,1.37384045,9.37356472,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,138.9698486,-138.5656738,28.20813751,-28.19522285,42.97134781,-135.8392334,348.6876831,350.1622314,0.40417305,3.01296496,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,95.27512360,-93.97270203,-2.79374409,29.96457291,32.73832703,-156.5957489,234.3446045,247.0429230,1.30242467,11.10358906,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,107.9829483,-106.0142059,4.89871264,2.51204681,37.01539993,-137.7260895,265.7604980,261.9152222,1.96874630,17.20079994,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,103.5126114,-102.6817169,7.36396408,-13.64587212,35.25954437,-138.0121765,251.6340485,254.6733704,0.83088970,5.95555687,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-37.17014313,37.27089310,20.45016670,-26.97272301,-166.8425751,5.19691706,105.4998322,115.2307358,0.10075217,0.74552763,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-35.21985245,35.29613113,13.54860115,-20.88710403,-158.2530975,11.36040878,93.39473724,101.9906845,0.07627699,0.58178127,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-35.15277100,35.21987915,5.89032984,-13.54860497,-145.9213257,21.74698639,88.04102325,93.39480591,0.06710862,0.51230127,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-22.58964729,22.59192467,5.72999573,-6.33948946,-150.6019287,27.91648483,57.56051254,57.95947266,0.00227631,0.01641061,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-40.00771332,40.12623596,24.24675751,7.49640894,-166.4839630,54.21341324,116.5552139,100.8214111,0.11852140,0.87541884,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,74.94918823,-73.54672241,-19.22670174,27.40218735,29.24353409,-150.2287903,191.1089783,185.8642273,1.40245831,10.19211864,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,40.00774765,-39.69386673,-24.24551201,-0.66158623,13.51742172,-131.2054138,116.5536880,98.09104156,0.31388313,2.25958633,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,16.14369965,-16.09839439,-8.34851074,-15.98215961,20.49459267,-86.31100464,44.90666962,56.45947647,0.04530489,0.32580847,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,121.6304169,-119.9633026,-13.58893204,9.27525425,42.52180481,-129.8469696,304.6091919,300.7983704,1.66712141,11.92924500,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,105.6780853,-104.2733154,-12.83082962,4.57061911,41.97398758,-128.0922699,264.9535828,261.1872253,1.40475214,10.07618332,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,102.5017700,-101.3811798,-11.02593422,24.49357033,48.43466568,-134.6215515,257.7284241,258.1546326,1.12058711,8.08690357,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-127.5012283,128.0915680,13.71820545,-14.71633053,-129.5441132,47.86371613,321.0287781,322.6487427,0.59033626,4.85588551,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,29.58053589,-29.41279984,32.73208237,-41.69253159,104.4922867,-67.86367035,110.4449921,130.5802307,0.16773549,1.20475030,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,75.72387695,-75.03431702,-42.94029999,34.60675430,27.04089737,-144.9644775,217.9248810,202.8311615,0.68956399,4.97370863,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,18.46813965,-18.39178658,-32.51044464,24.84396172,-3.65949535,-176.1496582,96.85414124,79.10782623,0.07635219,0.53973526,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,154.3679962,-151.6903839,-33.53162766,39.54695129,37.47980118,-137.8712769,414.0349731,406.0708313,2.67761016,19.16633415,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33293152,-47.33242798,11.15749454,-11.18000889,70.00485229,-109.9650574,125.9709778,125.9866104,0.00050374,0.00377801,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,80.85955048,-80.01987457,-19.47568703,40.56064606,43.19878769,-146.5909729,215.4473724,226.9666290,0.83968174,6.02780914,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88685226,-43.85233307,13.65304470,-15.32033253,67.01587677,-110.7299881,120.4654999,122.0405579,0.03452267,0.24702367,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,199.9953766,-198.2549744,-12.62840652,19.87861824,42.52596664,-135.9907074,523.3381958,522.2333374,1.74039471,12.44317150,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,148.4986267,-147.1784363,8.21546650,-7.02943277,44.82337570,-131.1265869,383.3951111,384.8020325,1.32020056,11.67076015,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,228.5481720,-221.2738037,37.85284042,-2.22556210,42.06349182,-133.2847748,573.6647339,577.8968506,7.27436256,54.22779846,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01205822,-0.00408605,-3.02321768,-17.05244255,-117.3366089,-117.6428223,7.19197655,40.86577225,0.00797217,0.05218514,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01216322,-0.00416210,-2.97457647,-17.03765106,-117.3308640,-117.6431656,7.07626629,40.83105850,0.00800111,0.05243690,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.12132252,-0.07602223,14.81946564,-5.14156246,101.3551407,-79.13422394,36.78418350,12.98164177,0.04530028,0.38126945,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-89.98200226,90.09505463,-9.65760231,9.02238083,-141.2147064,37.85793304,224.1025696,223.7265625,0.11305227,0.83788222,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37421417,-18.37257957,0.06801835,-0.57457435,32.35133362,-146.0319214,45.40059280,45.42300034,0.00163345,0.01210628,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33243179,-47.23876572,11.18000984,-15.16393280,70.03500366,-104.7437134,125.9866257,129.2234497,0.09366875,0.66135812,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23876953,-47.23744202,15.16393471,-15.22470665,75.25634766,-104.6661377,129.2234650,129.2797699,0.00132562,0.00980959,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89357805,1.59786010,-51.78602982,142.2611542,15.92804432,7.05276394,0.00212830,0.00705357,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81880069,-129.8721924,-57.96194077,0.61414784,7.31688786,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81064129,3.76322150,-47.77102661,132.4072876,15.83834743,15.65312386,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808040,-133.1170654,45.67331696,6.46690989,6.42066240,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.19537663,-1.19536316,0.14481413,-0.23034294,34.41081238,-141.5877991,4.84034157,4.89363480,0.00001352,0.00004190,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.72076559,-3.71450472,-4.97338533,3.16774654,-25.88547516,167.0457153,25.01667786,19.62407875,0.00626055,0.02030318,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.52597618,-6.45261240,-12.29757881,8.31247139,-36.01399994,154.7464447,57.10285950,42.58205414,0.07336356,0.24091658,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.75964546,-5.73713207,-8.40499592,6.19912481,-28.65280724,160.0966034,41.23087311,34.01999664,0.02251348,0.07303803,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891911,-45.37184143,-123.8770828,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.37605667,-28.96930313,6.68364763,-10.89243317,38.85015488,-129.5936432,123.5699463,131.3299713,0.40675649,2.22105336,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-12.96260834,12.98100758,-61.97069931,62.01518250,-72.00701141,107.9777756,269.1997986,268.8569641,0.01840080,0.12694483,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-5.96870041,5.98212671,53.57088470,-53.56204987,126.1827087,-53.82711029,228.3483276,228.6970673,0.01342615,0.09159622,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,28.97564507,-28.96895027,10.83372593,-10.89204884,50.24239731,-129.5940704,131.1874847,131.3279877,0.00669327,0.03602555,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717733,-7.77590704,2.02600408,-2.30585766,44.42656326,-133.6138306,34.04629898,34.37211609,0.00126999,0.00677772,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66252911,1.68923879,14.79410267,-16.73639488,126.9161911,-53.90021896,60.70446777,69.39556122,0.02670970,0.18880658,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548234,2.91583729,16.43484306,-19.42942047,130.1928711,-51.52945328,68.81649780,82.90716553,0.06035486,0.42679980,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116868,0.76552910,12.46074677,-14.99810410,124.0487213,-56.57380676,50.27312469,61.23620224,0.02436043,0.17219444,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665919,-2.08434415,-4.86709023,0.60649759,-36.14910507,-165.3825226,21.32725525,8.71292400,0.00231485,0.01650017,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549057,2.25451589,-7.59365702,89.53852081,-69.40303040,10.49547291,31.05906487,0.01582135,0.05177832,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60649729,-0.89038938,14.61753368,-125.9660110,8.71292496,9.09814072,0.00029328,0.00216141,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909194,0.05756635,32.20740128,-150.2973633,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924002,-13.37471199,-146.8684082,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232207,0.50239038,19.62318993,-154.4976349,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478316,-2.40622711,6.26481676,-1.03981900,95.79174805,-128.8088989,27.10728836,11.10728264,0.08855604,0.40180477,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.37576675,-28.97564507,6.68386841,-10.83372593,38.85068512,-129.7576752,123.5689926,131.1874847,0.40012565,2.18510962,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91583729,2.93806314,19.42942047,-20.24696541,128.4705963,-51.93597031,82.90716553,86.99101257,0.02222610,0.15702593,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,11.66341972,-130.9035645,13.48285389,13.41272545,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92342377,93.99445343,-3.77599478,4.15280390,-172.2707062,7.63922930,389.3707581,389.3449097,0.07102203,0.52487022,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92253876,93.99443054,-3.85438466,4.23121691,-172.2229309,7.68699741,389.3802490,389.3539124,0.07189158,0.52489519,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9527435,192.1732788,-5.82640171,7.81077051,-172.8343353,7.12036562,795.4868164,795.4644775,0.22052878,2.13659883,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7783356,187.9894562,-6.64206457,8.53517628,-172.5471191,7.40660334,778.3155518,778.2901001,0.21110997,2.04534411,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7783508,187.9894562,-6.51949930,8.41251945,-172.5844574,7.36924887,778.2978516,778.2727051,0.21110044,2.04525185,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7783356,187.9894562,-6.63185120,8.52393246,-172.5502319,7.40317965,778.3140869,778.2884521,0.21110910,2.04533601,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03443146,-104.8131943,10.90244389,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063854,549.5333252,548.6186523,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063854,549.5333252,548.6186523,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766846,6.44663477,549.5380249,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4794922,6.47012758,549.5527344,548.6723022,1.15536726,16.03028870,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656349,-173.7444611,6.17555332,731.0042114,730.8580933,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453003,6.17505312,731.0463257,730.9007568,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512379,-173.2799988,6.55911207,366.1457520,365.9943542,0.05589007,0.64311856,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55965185,366.1462402,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600647,6.31368732,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280182,6.17204523,365.4630737,365.4631042,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22573912,-0.28142962,-3.98213601,-144.6758118,9.50412941,8.19797039,0.00070018,0.00216889,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36736298,-1.36717069,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88696480,14.91462135,-5.66337967,5.24696541,-141.7025146,36.59531403,76.50604248,75.67847443,0.02765573,0.08563610,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598583,14.93377113,-5.64923096,5.23285246,-141.7743530,36.52409744,76.56733704,75.74256897,0.02778552,0.08567204,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72731400,-42.60660934,-1.84644997,5.05775499,15.15712547,-156.5035553,219.8207703,217.3851776,3.12070155,9.72153091,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72731400,-42.60660934,-1.84644997,5.05775499,15.15712547,-156.5035553,219.8207703,217.3851776,3.12070155,9.72153091,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.22792053,-41.95743179,12.91160297,-12.61157513,46.13460159,-133.0039978,220.9661865,221.9759369,0.27048999,0.99114364,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.96430779,-31.61704636,24.28636169,-24.11084938,66.43627930,-112.4049530,198.3755646,201.4541473,0.34726432,1.19140816,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-233.9678802,236.0276947,48.55678177,-171.1203308,-160.2530365,-9.10737991,246.3400726,324.2468567,2.05981612,37.72274780,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,145.8950806,-145.8355255,-43.28863144,-20.68266296,10.30859280,-144.5737000,169.2588043,163.7752075,0.05955930,1.32618701,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-385.7019653,389.3934021,192.5145416,-145.9398956,-174.4303589,6.80900383,454.1965027,462.3707275,3.69141817,48.07233047,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4194946,-292.4194946,177.6575165,-2.34254956,1473.917847,1473.917847,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4194946,-292.4194946,177.6575165,-2.34254527,1473.918091,1473.918091,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59493303,-4.59477949,0.03802564,-0.07297605,42.93722916,-136.6184998,23.90038109,23.90261650,0.00015346,0.00068848,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59493303,-4.59477949,0.03802564,-0.07297605,42.93722916,-136.6184998,23.90038109,23.90261650,0.00015346,0.00068848,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.75613117,-7.75553894,-6.11643600,6.06947517,4.20398521,-175.5634460,51.37659073,51.21297455,0.00059217,0.00396369,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.42822647,28.44073868,1.75185037,-1.77063847,-141.0632935,38.70983505,148.1438141,148.1801910,0.01251070,0.09426854,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99031258,-17.87778664,-4.20701599,3.60881424,29.32127380,-148.0080261,96.07792664,95.10729980,0.11252792,0.27748927,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.99031258,-17.87778664,-4.20701599,3.60881424,29.32127380,-148.0080261,96.07792664,95.10729980,0.11252792,0.27748927,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.24121475,-28.22506332,-2.38365412,2.34458160,37.42269135,-142.2652588,147.3498535,147.2826691,0.01614968,0.11580503,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000046,0.00000046,0.00000000,-0.00000000,-137.0830841,42.91697311,0.00000240,0.00000240,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87778473,-17.49990082,-3.60881686,1.51703000,31.99203682,-138.4046478,95.10729980,92.83985901,0.37788326,0.93703920,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87778473,-17.49990082,-3.60881686,1.51703000,31.99203682,-138.4046478,95.10729980,92.83985901,0.37788326,0.93703920,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40951049,-0.40592462,-2.77504539,-0.10368787,-45.66735077,-129.5212708,14.59675217,2.17282987,0.00358587,0.00599107,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37302804,-2.37253428,0.45394987,-0.58872867,46.71085358,-130.1668701,12.55828953,12.70948505,0.00049387,0.00079667,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17429161,-10.16780853,3.00443625,-3.08668661,52.33296204,-127.1878357,55.14196396,55.28025055,0.00648413,0.01045650,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55401707,-12.54731846,3.37321377,-3.45838594,50.85718155,-128.7091370,67.51178741,67.65102386,0.00669790,0.01687739,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253428,-2.37248015,0.58872861,-0.60290802,49.83319092,-129.8427734,12.70948505,12.72755146,0.00005402,0.00008749,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42011786,-2.42003822,0.69244635,-0.71267366,51.89220810,-127.6633682,13.09553242,13.12505817,0.00007986,0.00012915,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21958113,-2.21924567,0.58696330,-0.68817979,50.74024582,-126.8334045,11.94452190,12.09067535,0.00033537,0.00054079,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000033,-0.00000001,-0.12756597,-0.00000001,-53.99826813,-111.4958038,0.66542643,0.00000006,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79919052,-8.78918552,3.26941562,-3.53472424,56.20025635,-122.1534805,48.75105667,49.29592514,0.01000477,0.02520819,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59892082,-10.58097744,6.99794865,-7.14661837,69.37302399,-109.9624939,66.09014130,66.60404205,0.01794416,0.02893754,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-11.26581764,11.28772449,-4.06090975,3.54411864,-110.1667252,67.16442108,60.38088226,59.44006729,0.02190606,0.06828386,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-19.52143860,19.56218529,-2.32292318,2.05222011,-123.2031708,55.64528275,99.12316895,98.90038300,0.04074467,0.12700237,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-30.17806435,30.78726196,-6.69307137,6.38383865,-114.3071747,61.72543716,160.9131317,158.5340576,0.60919893,1.90017784,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-12.29964161,12.36155701,-3.73558092,2.44362164,-113.3725739,60.14029312,64.58153534,62.77665710,0.06191473,0.19282265,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.31337738,-28.24230576,8.61734486,-8.70529366,65.88622284,-113.5713577,147.4449463,147.8731842,0.07107368,0.20491064,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,30.10504150,-30.08479118,7.73141146,-7.75450468,63.26115036,-116.5881195,154.6755981,154.7803802,0.02024889,0.06135500,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,29.42825317,-29.40967941,8.25572681,-8.27830410,64.52882385,-115.3208008,152.0997314,152.2120056,0.01857280,0.06076077,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,30.10504150,-30.08479118,7.73141146,-7.75450468,63.26115036,-116.5881195,154.6755981,154.7803802,0.02024889,0.06135500,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.16359711,15.18450356,-3.42265320,3.07722044,-117.7284698,60.75366592,77.96234894,77.52125549,0.02090554,0.07502304,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.60394287,-16.59034729,8.36462975,-8.67305470,76.07447815,-102.8483047,92.98680115,93.88848877,0.01359536,0.08585045,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.27614403,-30.24269676,12.56442833,-12.64480209,71.53844452,-107.9730072,163.3656921,163.9470520,0.03344545,0.22245112,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.28978157,-30.27614021,12.52597713,-12.56442833,71.32498169,-108.4616165,163.1137390,163.3656616,0.01363888,0.09373104,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,39.00717926,-39.00717926,11.15162182,-11.15162182,64.81253815,-115.1875153,201.8913116,201.8913116,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90102196,8.90213108,-3.53409314,3.42133379,-109.4482651,69.88117218,47.67700577,47.45949173,0.00110882,0.00733466,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7256775,-164.3870087,12.81127357,-10.56516552,53.30515671,-126.6491852,822.2127686,822.2593994,0.33867389,2.37807965,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60613060,-13.60050011,6.40911961,-6.61235380,74.08064270,-105.0933609,74.84506226,75.36329651,0.00563059,0.03781711,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,6.38955832,-6.37814999,-1.00074446,-1.56978822,39.20488358,-117.3152313,32.10804367,32.68728256,0.01140839,0.08443671,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-13.23860931,13.98332977,20.40710831,-21.38220215,171.8305511,-10.91094112,121.0509491,130.2907410,0.74472117,1.21394718,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-12.42159176,13.14513969,20.52827072,-21.55506897,170.0360565,-12.62199211,119.4025803,128.8919373,0.72354835,1.17621446,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-64.11403656,64.11934662,-10.29828453,10.31499958,-122.0168762,57.96671677,323.1454163,323.1304321,0.00530653,0.03562959,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.63149261,63.63652802,-11.59013653,11.60557747,-120.8190765,59.16547012,321.8643188,321.8484497,0.00503891,0.03324173,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-63.54447556,63.55043793,-10.27890491,10.30392170,-121.9535065,58.03384399,320.3317871,320.3202820,0.00595952,0.03948184,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-95.74704742,95.76142120,-15.40679932,15.49013519,-122.0008545,57.99012756,482.6026917,482.5903625,0.01437224,0.09891482,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90102196,8.90212250,-3.53409314,3.42021322,-109.4482956,69.87490082,47.67694855,47.45745468,0.00110056,0.00732612,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3870544,-164.1735229,10.56512642,-9.93365765,53.35086441,-126.6051025,822.2595825,822.2990723,0.21353343,0.75841182,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,25.51259041,-25.27877617,2.95914364,-3.61855698,54.72237778,-122.1973038,127.5078659,128.3998260,0.23381342,0.72901767,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,41.42678833,-37.48402405,-15.93797779,19.55319977,12.90214062,-159.4421234,222.9892426,209.8886566,3.94276428,10.01540279,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56187606,-2.56167483,0.99119598,-1.06926751,55.09678268,-123.3905106,13.79996967,13.94725895,0.00020119,0.00050786,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,44.62681580,-43.98857498,-14.21210194,14.94676495,14.15842533,-164.8219910,234.7677307,233.3968506,0.63824075,1.60873270,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108332,-2.55913925,0.21522902,-1.06423008,34.43459702,-127.6956635,12.84363079,13.86671257,0.00194417,0.00491731,1,
