branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-91.47624207,91.62250519,-15.18278122,13.46205807,-102.4981842,75.90054321,220.7274475,219.7643738,0.14625865,0.90064538,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,147.2203369,-147.0571136,3.57316470,-4.66159391,68.56590271,-110.6425400,349.0224609,349.1574402,0.16322741,0.94610006,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,147.2203369,-147.0571136,3.57316470,-4.66159391,68.56590271,-110.6425400,349.0224609,349.1574402,0.16322741,0.94610006,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,43.89869690,-43.78643036,33.67443466,-38.65602112,105.0802002,-70.48287201,130.4391785,139.0343781,0.11226403,0.72251981,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-16.70724678,16.72407913,10.28344917,-15.67062855,-150.9801331,17.22811890,47.78504181,55.96953583,0.01683197,0.11181844,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-20.47780228,20.51831245,0.96781701,-26.12769699,-122.0733795,7.93817997,49.93399811,81.54779053,0.04050924,0.40532261,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-83.62218475,84.05545044,25.75253868,-31.24602509,-134.6490173,40.24089813,211.9030304,218.4241180,0.43327278,2.84931946,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,8.02410984,-7.98754597,-25.72084427,14.16175079,-12.04114246,-179.6188354,65.62680054,39.22462463,0.03656327,0.23712040,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.51838684,78.83906555,34.78413010,-33.38311386,-143.2611389,36.23450470,209.1758881,209.9752502,0.32067281,2.22379613,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,46.19084167,-45.89858246,-13.31256008,-33.46601868,48.91125107,-76.31455994,111.4585800,133.9208374,0.29225856,2.26451993,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-54.90943909,55.13638306,22.17839432,-41.47649765,-137.0056305,26.56313133,137.3074188,161.7106934,0.22694236,1.75967586,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-2.54617119,2.56059694,-34.04685974,-10.53483486,-29.21415710,-11.34998322,80.09688568,25.13751411,0.01442576,0.14434884,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-22.79008293,22.83697510,12.35862827,-20.58121300,-148.1046295,17.76940918,63.31224442,75.46352386,0.04689206,0.31180960,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,70.43337250,-69.82756042,-37.08071899,24.00430107,36.92752838,-131.3826752,190.2022247,174.0818939,0.60581207,3.95769286,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-50.49536133,50.90195084,-9.97525883,-46.79529190,-101.2366867,20.78366661,121.3490677,166.2262878,0.40658885,4.09968281,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-59.26992416,59.94285202,12.87163830,-39.76260376,-124.6641388,29.32787895,142.9925232,173.9662170,0.67293316,5.57683659,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,104.1121979,-103.8278732,-2.77341127,-5.70817757,64.45548248,-109.2646790,244.7744598,245.1552429,0.28432840,2.92126060,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400688,30.01973343,-29.37600327,26.64308929,-75.58376312,101.3850174,103.5105820,98.52536011,0.03572610,0.23704796,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,74.79350281,-74.26937103,-43.22880936,35.12672043,32.44108200,-140.6197357,209.2140961,196.3178558,0.52412921,3.42118192,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-72.52718353,72.92362213,-23.29326630,-3.64336753,-99.72685242,56.49361038,184.4835815,174.5547333,0.39644259,4.08335829,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,108.0398941,-106.4414597,-32.08129501,15.17859650,33.66753769,-131.1605225,266.8938599,251.7747955,1.59842706,12.91528893,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,66.50688934,-66.05280304,-56.92728806,45.82597733,9.64352608,-162.3860474,207.3145905,186.1516571,0.45407826,3.65717077,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-23.36083603,23.45796013,46.60980225,-59.49364471,178.8641052,-6.70997524,120.5397263,150.0295868,0.09712236,0.96896476,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,58.32625198,-58.02309418,-8.46648502,-30.06856537,53.98482132,-87.54334259,136.2640381,153.3140869,0.30315241,3.02451563,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96541214,31.32094193,-38.14332199,103.8097534,-70.26702118,107.9969406,119.6336823,0.03458612,0.34873310,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46361828,-10.72473431,6.42499161,-77.33902740,89.98299408,42.36669922,37.20985794,0.00261954,0.02470898,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35488009,-2.86800003,76.73439789,-92.14257812,17.15218925,18.15458298,0.00041891,0.00273394,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203812,21.63430786,-7.77987242,5.73382950,-94.18778992,80.82546234,54.04868317,52.60108185,0.00226982,0.02141031,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62634659,-60.53133011,1.23708546,-10.90670490,63.49943161,-106.5769730,144.8916473,147.4211884,0.09501475,0.94778901,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-104.3667755,105.6090088,-16.55404282,1.70049524,-108.6567535,57.87771606,252.4929962,247.3359833,1.24223363,10.04533577,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-104.3667755,105.6090088,-16.55404282,1.70049524,-108.6567535,57.87771606,252.4929962,247.3359833,1.24223363,10.04533577,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,151.2564850,-149.7528687,0.58478266,-3.98894286,52.58758926,-121.5190125,350.2412720,350.7996826,1.50362396,12.08757496,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-141.0840454,142.2272797,-8.02771950,3.04456568,-119.7882004,53.59238434,330.9099426,329.4066772,1.14323974,11.41507626,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-52.49089050,52.61765671,-14.79447365,6.48981190,-100.8829498,69.36177063,131.1088562,126.6781082,0.12676743,1.02496767,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-52.49089050,52.61765671,-14.79447365,6.48981190,-100.8829498,69.36177063,131.1088562,126.6781082,0.12676743,1.02496767,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,42.87189102,-42.78183746,18.89138222,-32.61830902,86.11103058,-79.51280975,111.9430923,129.9521790,0.09005308,0.90419704,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,-27.06307983,27.07962036,-4.14755678,-4.70999718,-108.0509720,53.01903915,66.25205231,66.47482300,0.01654159,0.16527979,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.64820862,-86.24000549,12.42017269,-17.51199913,71.04310608,-103.9386826,211.6990051,214.9356842,0.40820703,2.70847559,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,8.93083954,-8.92792225,7.03430605,-13.36544418,101.3896027,-60.50638580,27.46104622,38.89369583,0.00291688,0.02916878,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7810364,51.22616196,-49.90934753,63.48067474,-116.2901459,587.0599976,587.5373535,0.21895850,2.35380411,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.21878815,21.27199936,13.59588528,-23.93540001,-148.0337067,15.62592983,59.82429123,76.55419159,0.05321014,0.36178833,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.12662864,-2.11779761,-18.06002235,-1.76370442,-18.82740021,-75.59648895,43.45434952,6.54253578,0.00883111,0.06004477,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83218098,11.34727192,37.72991943,-141.2855835,62.11250687,61.58469772,0.00218529,0.01499355,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-125.7464981,125.9605865,-2.96041894,-1.37210429,-112.6700058,64.43863678,295.6151428,295.5207214,0.21408573,2.01938033,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,87.33950806,-86.98308563,5.47844934,-23.21140671,68.65196991,-97.88329315,205.3009338,213.3681183,0.35641938,3.36188722,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,22.87998581,-22.75794601,-10.08095455,-19.40825272,37.99268341,-76.25235748,58.65553284,70.94158936,0.12204050,0.65776950,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-12.53684044,12.57719994,-22.31652451,-17.38052750,-54.86939621,9.18062687,61.16620255,50.88516617,0.04035997,0.27529737,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-104.9875793,-13.20678139,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-33.66047287,33.72616196,-37.82736969,27.10111237,-69.89310455,100.1619339,118.7903671,100.6349716,0.06568740,0.50993168,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-51.06276321,51.31220245,-20.49316978,-13.18026733,-94.61727142,46.97202682,128.9596405,123.2252731,0.24944218,1.93899107,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15113831,-69.00907898,-23.97258377,-5.37286091,45.59006119,-104.6545639,177.1506653,165.6380768,1.14206219,7.81186724,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9547424,175.0000000,51.54114532,-51.65493011,-131.9580994,47.87316132,435.8356018,436.2144165,0.04525767,0.44654226,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99286044,-3.82799983,72.73113251,-105.2449951,148.7222595,148.9687500,0.05308053,0.36312708,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184687,-104.9315262,68.99601746,61.18325424,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,56.07043839,-119.6523361,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,30.69578934,-115.4725266,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31486130,-10.29221630,8.18174076,-8.92740154,107.7433243,-69.63083649,53.52372360,55.59860992,0.02264507,0.05197145,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,63.84533691,-115.0041656,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-97.74559021,82.22351837,129.1160583,129.0953522,0.02129329,0.08231626,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,64.99588776,-113.8227615,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57626057,-9.57499981,3.00148511,-3.13199973,86.60118103,-92.66410065,41.45032120,41.62091064,0.00126059,0.00488271,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.52838326,-8.51042652,-7.88161087,4.35222864,28.71879005,-135.1074371,47.55189133,38.97090912,0.01795662,0.10348682,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.28065300,26.32471657,7.47038364,-8.50101280,-124.4063263,53.03183365,111.8783951,113.4072342,0.04406229,0.25393793,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62497151,-1.25300002,74.97973633,-100.9042587,36.26651382,36.54462814,0.00229907,0.01324990,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-35.14906311,35.23023605,7.87604094,-8.77041817,-121.7014008,56.19828033,147.6687469,148.9545898,0.08117513,0.46782508,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-35.23023605,35.31167984,8.77041912,-9.14229298,-123.8017807,55.14936447,148.9545898,149.6486511,0.08144356,0.31546915,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278175,-24.61585617,7.19189644,-8.65637112,77.23946381,-99.56968689,61.88404465,63.00276947,0.00692558,0.04891188,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16127205,-128.0504761,23.49588013,22.69991112,29.43596840,0.00440095,0.03085235,1,
