branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929749,23.25959206,525.4374390,523.6527710,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90189171,32.87812042,-155.3954468,23.24734688,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98372078,32.96059799,-155.3730011,23.26991463,523.5875854,521.7930908,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98610687,-8.90846443,-169.4382324,8.41453552,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836266,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799896,683.1058960,682.8685913,0.10364095,1.04381251,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698792,33.97551727,683.0314941,682.7961426,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344776,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894619,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791229,-197.1674500,6.44065762,-6.38381386,11.92369652,-168.0601196,495.1768494,495.1814270,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684113,-197.1606293,6.44095087,-6.39834547,11.93623447,-168.0513458,495.1730347,495.1765747,0.00778260,0.08560855,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605835,6.65422916,-6.62585735,12.00605392,-167.9852905,495.1928101,495.1952820,0.00778320,0.05837400,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683502,-197.1644592,6.76093531,-6.74391079,12.03928852,-167.9555359,495.2024231,495.2039490,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8497620,144.3532715,76.23274231,-74.84033966,162.1688080,-18.94550896,408.6659851,412.8543091,0.50351954,4.96555996,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0590668,145.5713501,76.97697449,-75.49971771,162.1369629,-18.96814156,412.2231445,416.4163513,0.51228505,5.05200243,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8645172,144.3680573,76.20880890,-74.81632996,162.1786957,-18.93572235,408.6706238,412.8575745,0.50352919,4.96565485,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14386654,9.14386654,0.00395811,-0.00312201,-169.9348755,10.06517982,22.95309258,22.95309258,0.00000000,0.00083610,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605530,197.1644440,-7.11035204,6.74391174,-167.8446808,12.04451275,495.2375488,495.2038574,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87685966,6.62586021,-167.9124451,12.01476383,495.2168884,495.1952820,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606293,197.1606293,-6.58934927,6.39834929,-167.9958954,11.94871902,495.1923218,495.1765747,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635437,197.1674347,-6.75025558,6.38381386,-167.9492188,11.93995380,495.2132874,495.1813660,0.00389165,0.01556659,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31845295,1.32326376,-6.04763174,-19.19642639,-83.70950317,-67.59037018,14.88636112,46.61104202,0.00481076,0.05069871,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.66371918,-47.47945786,-16.00140953,-1.08393061,-0.09132615,-157.9120026,121.7914658,114.7576141,0.18425958,1.94000530,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.80137253,37.02105713,-5.02769709,-19.30265045,-148.9336853,-6.67665195,89.54776001,100.8854980,0.21968774,1.57952881,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,40.91067505,-40.90503311,-4.49093342,3.72283387,14.51573467,-164.3395844,99.44897461,99.24970245,0.00563862,0.05748257,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.19999991,0.20000038,-0.80075896,0.63311607,-83.08724976,93.40496826,1.99215186,1.60256827,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79997635,-49.79737854,-8.91001511,8.74178600,10.76838779,-169.0205383,122.1121368,122.0324097,0.00260138,0.02104749,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998016,-49.79737854,-8.90106964,8.74027729,10.77730560,-169.0188599,122.1087265,122.0317764,0.00260129,0.02199272,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,52.84949493,-52.46619415,-8.84111214,7.10860777,11.43920231,-163.1798401,129.3338776,129.1492462,0.38330451,3.33870196,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,52.84949493,-52.46619415,-8.84111214,7.10860777,11.43920231,-163.1798401,129.3338776,129.1492462,0.38330451,3.33870196,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-6.56625938,6.56878376,-0.69512242,-7.92611694,-153.0208893,-29.56946754,15.93734646,24.87475014,0.00252463,0.02191486,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-35.77527237,35.80793762,-8.79085541,4.96569633,-142.5562439,31.18214035,89.00154877,87.15469360,0.03266278,0.23391950,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,80.85744476,-98.89943695,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95466614,42.95501328,6.11575413,-6.14143848,-165.7004395,14.26284981,104.7239838,104.7335663,0.00034813,0.00243690,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47916412,-31.39829063,-9.66879940,-4.87877131,5.32844782,-147.5295105,79.48358154,76.76623535,0.08087356,0.67578650,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.28952408,36.42758179,27.58778381,0.27409717,169.6608582,25.81154251,111.0960159,87.95172119,0.13805769,1.03807521,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.51367569,36.66204071,-2.39064622,-13.70096016,-150.8736725,3.14715075,88.34584045,94.55572510,0.14836276,1.11621082,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,23.17143250,-23.07235527,-38.65758896,-19.53006172,-32.15806961,-110.7390976,109.8408203,72.82811737,0.09907810,0.96565753,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,23.17143250,-23.07235527,-38.65758896,-19.53006172,-32.15806961,-110.7390976,109.8408203,72.82811737,0.09907810,0.96565753,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,53.02190781,-52.53853226,-14.71325874,-8.38277149,11.39438343,-140.1201019,134.1028137,130.3303986,0.48337585,3.58832955,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,112.5114441,-109.2304688,-19.00707817,-0.98436773,17.31469345,-138.2359467,278.0872803,268.7587585,3.28097677,27.81775665,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-68.56424713,68.71944427,45.92701340,-2.49788427,175.1983643,25.69580460,198.8237915,165.1452332,0.15519243,1.49080110,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-95.30262756,96.33219910,-8.23763084,-22.53652954,-146.0458527,9.83513641,230.4649811,237.6497345,1.02956700,10.04146671,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,190.9957428,-185.4859924,0.27281791,14.91388130,29.09587479,-143.3491974,460.1589355,457.8377991,5.50974369,40.19209671,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-10.76832867,10.78053570,1.24358165,-13.02714634,-158.8101501,-22.96601105,26.03303909,40.72959137,0.01220682,0.08747455,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-57.95110321,58.25109482,1.25430226,-29.51355553,-153.4624481,-1.82800364,139.2076416,158.0194244,0.29998660,2.89241815,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,58.29140091,-57.92756653,-21.66846466,2.30889606,4.00604677,-154.8578186,150.4971771,139.6409760,0.36382845,3.12742519,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.42293549,-144.2638702,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.42293549,-144.2638702,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-144.2638702,34.42293549,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,150.0751190,-149.6955872,30.12314796,-30.05922699,34.35206985,-144.2484436,367.6890564,369.4971008,0.37953922,3.87302518,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,145.9262848,-145.5748749,30.00962448,-29.96261406,34.62327194,-143.9722137,357.8682556,359.6782227,0.35141343,3.77156544,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,152.7889709,-152.4044495,30.75334167,-30.67190361,34.38287735,-144.2236023,374.3785400,376.2162781,0.38452905,3.94365859,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,62.00029755,-61.89307022,1.14992368,-6.77265072,24.06499481,-149.7268372,148.9579010,149.9933014,0.10722877,1.12077069,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,52.84382629,-52.72465897,-5.38624620,-3.96342945,17.18252182,-151.3276978,127.5950012,127.2549591,0.11916333,1.26169920,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,148.8365936,-148.3541412,6.13962173,-6.52703667,25.36460495,-152.5802765,357.8277283,358.3757324,0.48245680,4.95281601,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,143.6580048,-143.2083435,6.38894463,-6.80594444,25.54890251,-152.3785400,345.4251099,346.0009155,0.44965249,4.78301287,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,148.7779541,-148.2978821,6.19846296,-6.59617949,25.38815498,-152.5526733,357.6928101,358.2474976,0.48006809,4.95121098,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,194.0008240,-190.9861145,25.82679176,-16.97760010,30.58549118,-145.6666565,470.1250305,473.5747375,3.01470184,21.62012291,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,204.7676392,-197.3487549,44.67166519,-10.96982098,35.30915833,-136.1909790,503.4456787,514.2061157,7.41888809,64.61086273,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,150.4044189,-148.1977539,22.74219131,-21.85589981,31.60083771,-141.6542053,365.3966064,371.9300842,2.20666862,18.88747978,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-49.85998535,49.90359116,-29.80597687,27.01056290,-124.7318497,52.45316696,140.5780334,136.7001648,0.04360328,0.45036393,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-135.5286102,135.6859894,13.99304008,-15.59778023,-160.8532867,17.83983994,329.7032166,330.5247498,0.15737867,1.52536249,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-71.42165375,71.47367096,-22.04219246,20.26998138,-138.8202820,39.44575119,180.0657501,178.4593353,0.05201284,0.57979023,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-45.26993561,45.28289413,-16.69615746,15.50336456,-135.7269440,42.77590561,116.2381592,115.1631699,0.01295753,0.13998386,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-49.28659058,49.30115891,-17.97136497,16.73225403,-135.9382172,42.61829758,126.3805771,125.2647858,0.01457041,0.15675750,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,204.4404755,-204.1869659,11.39361668,-10.10199451,26.80220985,-152.7943115,491.8529968,492.0352173,0.25349414,2.73466396,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-215.6911163,215.9611053,-10.49765015,11.87655449,-152.8402863,26.76012611,519.7366333,519.5487671,0.26998684,2.88843060,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-109.7194443,109.7712250,-28.22641182,27.82764816,-141.6965942,37.83752060,272.5903015,272.0248108,0.05177870,0.55191386,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-113.8002853,113.8522415,-29.47686577,29.04397202,-141.6066284,37.92343140,282.8413086,282.2455750,0.05194375,0.56251276,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.3953171,-117.6273117,18.25528526,-21.80837822,32.37774277,-142.9311676,287.7608337,291.7954712,0.76800829,6.39073563,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,-180.0000610,0.00000087,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3103027,-246.3103027,-169.2482605,10.75179005,2658.230713,2658.230713,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-30.37871742,30.40563202,-9.50954151,2.59580541,-137.7176208,29.25305176,76.82234955,73.44601440,0.02691443,0.29614717,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-185.1562500,186.2907104,-27.38510132,31.55300522,-143.5616760,33.98664474,457.8503418,454.7474976,1.13445640,12.32026196,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.80410767,84.67008209,6.57147312,10.10551167,-152.9827881,33.37153244,204.1739349,207.9854584,0.86598080,7.32049274,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,177.0644531,-174.4468994,12.94519615,-6.80288363,29.08205986,-145.9443970,428.4577026,430.5729370,2.61755323,21.47510147,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,16.17747307,-16.14039230,11.21989822,-22.42769814,66.56571960,-93.47238159,48.55607605,68.86426544,0.03708111,0.30208313,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-189.5063477,192.0679474,-8.89058018,18.31193161,-139.2490845,37.26861191,477.9314575,475.8535767,2.56158662,21.09690857,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.31241417,21.31826210,-41.87864685,40.86486053,-85.14954376,94.24222565,115.8929367,113.5294266,0.00584712,0.06494476,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-99.16633606,99.77580261,-7.23168039,-1.06491375,-144.0067139,27.41367531,245.2276764,244.0822449,0.60946566,6.62058067,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-127.2046814,128.2574310,9.61974430,-11.14637470,-142.3621368,33.09806824,322.2437744,324.3253479,1.05274129,8.66436005,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95855331,19.96358871,-34.25868988,33.77255630,-78.26177979,101.3501816,100.1543121,99.00490570,0.00503578,0.04170252,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,105.3487320,-104.6898575,7.15102768,-10.90839577,45.84589386,-129.1906586,266.7292786,268.7285767,0.65887105,5.40979862,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,31.47972298,-31.20068550,41.72263336,-51.08277893,97.82627869,-75.70662689,133.4396515,157.6189728,0.27903605,1.90383267,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,152.8570404,-152.3628540,31.82774162,-31.11469650,41.01549149,-137.9147186,385.6372986,387.1253967,0.49419791,3.68406773,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,50.08955002,-49.72594833,-2.93437099,22.45872307,21.18351173,-176.3663177,122.3920746,135.3460999,0.36360222,3.09982586,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,63.91621399,-63.23320389,0.60218906,-4.75241709,25.07601166,-145.7983856,155.9166565,154.5327148,0.68301016,5.96741343,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,30.51152802,-30.42703819,7.37058687,-19.14419174,37.21897888,-123.2864075,75.83389282,87.68891907,0.08449022,0.60559940,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-28.92732048,29.00550652,23.09744453,-29.93856430,170.0329285,-17.96684837,91.04855347,103.4025269,0.07818691,0.57855332,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-26.99913025,27.05327606,15.84121323,-23.53415108,178.8637695,-12.38161850,76.53620148,88.19500732,0.05414507,0.41297632,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-26.95654106,26.99913025,7.78468847,-15.84121323,-166.2304535,-1.13629735,68.38885498,76.53620148,0.04259005,0.32512870,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-14.39457130,14.39566422,7.59887266,-8.23384476,-177.9260101,0.10948377,39.66717148,40.42205429,0.00109398,0.00788685,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.53309250,33.60969162,31.13745499,1.39390719,167.9360809,32.27846146,112.0980911,81.97658539,0.07659838,0.56576848,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,30.48972130,-30.19393921,-7.72629976,8.27174759,15.68376255,-162.6786804,76.65142822,74.13781738,0.29578245,2.14954662,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,86.07165527,-84.74844360,-22.75339127,4.35004520,16.00690842,-145.7602844,218.0907440,207.4268036,1.32321215,9.52555847,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,61.19839096,-60.59922409,-13.35598183,-7.54779577,24.86688805,-131.6524811,153.1106873,150.2488251,0.59916657,4.30888510,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,144.5511322,-142.2545624,-7.16348600,7.07210970,38.41072083,-135.0104980,356.0863342,354.0726013,2.29656100,16.43325806,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,169.0554810,-165.5378265,-0.98263848,7.66702795,40.91476822,-132.7538757,415.9468079,414.7795715,3.51765203,25.23185539,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,124.7933044,-123.1878128,-8.81816006,25.88368416,43.79373169,-138.7756195,311.0017700,310.5959473,1.60548651,11.58625984,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-172.1710358,173.2476349,18.11220169,-15.10268593,-133.1630859,44.91590118,433.8760071,435.2773438,1.07660389,8.85574150,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,62.73904419,-62.36042404,30.51300430,-37.92683029,78.77822876,-94.08227539,174.8463593,187.1763153,0.37862304,2.71943760,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,87.23558807,-86.34646606,-44.89110184,38.01594925,25.61215401,-147.2493591,245.8792267,231.6617889,0.88912576,6.41311407,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-14.50047207,14.55554962,-28.84655380,21.06724167,-61.78418350,109.9693985,83.84631348,65.66724396,0.05507759,0.38934454,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,129.8133087,-127.8534546,-36.71567917,37.70217896,33.12667465,-141.5266724,355.6484985,346.1690369,1.95986104,14.02868652,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33343887,-47.33293152,11.18529224,-11.20765400,68.19902039,-111.7710571,126.3097458,126.3254013,0.00050645,0.00379836,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,89.99073792,-88.97199249,-21.32272339,43.60463333,41.57339859,-147.2570496,240.1753540,251.0843201,1.01874495,7.31324768,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88679886,-43.85187149,13.66580868,-15.30804348,66.21536255,-111.5565872,121.1771164,122.7430649,0.03492677,0.24991523,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,175.0636902,-173.7002411,-18.42203140,23.04990196,39.70229340,-138.6396027,463.5286560,461.9359436,1.36345792,9.74821472,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,164.9645996,-163.3115082,5.89362907,-1.58364034,42.67362595,-133.7350311,429.4381714,430.0573425,1.65309501,14.61359215,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,253.1010132,-244.0800476,43.41307449,5.48195601,40.27634048,-135.5772400,639.2796631,642.8815308,9.02096367,67.24809265,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00785593,0.00007483,-3.04107380,-17.03329849,-118.7023239,-118.9141235,7.23477173,40.82107162,0.00793076,0.05191410,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00795108,0.00000862,-2.99241686,-17.01852989,-118.6980972,-118.9144287,7.11901712,40.78640747,0.00795970,0.05216549,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.07611962,-0.00592803,20.29403687,-10.65917301,100.0844574,-79.87570953,50.66373444,27.18298149,0.07019160,0.59076703,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-100.7376938,100.8813629,-12.29835987,11.90494061,-142.4962463,36.68676758,252.6417236,252.2095642,0.14367723,1.06485796,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37422180,-18.37257385,0.07312312,-0.57457465,30.18447495,-148.2143402,45.62048721,45.64296341,0.00164932,0.01222387,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33293915,-47.23877335,11.20765305,-15.16434669,68.22900391,-106.5771713,126.3254089,129.5571747,0.09416510,0.66486263,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23878098,-47.23744965,15.16434669,-15.22470665,73.42288208,-106.4999924,129.5572052,129.6133423,0.00133247,0.00986030,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89361238,1.59787560,-60.68496704,133.3621063,15.92811298,7.05279112,0.00212831,0.00705363,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881618,-138.7710571,-66.86082458,0.61414522,7.31691980,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81067586,3.76325631,-56.66999817,123.5083160,15.83841801,15.65319443,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760232,-0.53379488,0.49808010,-142.0159149,36.77446365,6.46688366,6.42063570,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.17828715,-1.17827404,0.14918163,-0.23471224,25.82028389,-150.1278534,4.77430439,4.82957745,0.00001316,0.00004079,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70364237,-3.69741511,-4.96917534,3.16341400,-34.88704681,158.0551147,24.96174049,19.56044960,0.00622721,0.02019508,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.50863791,-6.43542242,-12.29410648,8.30850220,-44.96591187,145.7884369,57.05696869,42.52663422,0.07321528,0.24042961,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74245548,-5.72000885,-8.40102577,6.19492435,-37.61725998,151.1324463,41.17822647,33.96063995,0.02244651,0.07282077,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-54.26737595,-132.7725983,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47594261,-29.06699181,6.64920235,-10.84636021,29.84891319,-138.6179657,123.9382935,131.6423187,0.40894839,2.23302197,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.06513596,13.08352375,-61.92914200,61.97352600,-80.98656464,98.99808502,269.1013794,268.7586670,0.01838734,0.12685201,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.06153774,6.07499266,53.62155533,-53.61253738,117.3936844,-62.61625290,228.5926819,228.9413910,0.01345488,0.09179219,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.07336426,-29.06664085,10.78781700,-10.84597778,41.21829224,-138.6184082,131.5007629,131.6403503,0.00672521,0.03619748,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02597094,-2.30585766,35.54531860,-142.4948578,34.04435349,34.37018967,0.00126984,0.00677695,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253209,1.68924463,14.79571056,-16.73822403,118.0344696,-62.78185654,60.70757675,69.39916992,0.02671245,0.18882604,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548806,2.91584945,16.43667221,-19.43158722,121.3107834,-60.41136932,68.82006073,82.91156006,0.06036118,0.42684451,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116921,0.76553214,12.46206570,-14.99971008,115.1673279,-65.45514679,50.27560806,61.23929977,0.02436287,0.17221168,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86773920,0.60666668,-45.03291321,-174.2678833,21.32845688,8.71262264,0.00231503,0.01650144,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549010,2.25458431,-7.59432697,80.65824890,-78.28320312,10.49512100,31.05997658,0.01582179,0.05177974,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60666668,-0.89038938,5.73217821,-134.8470764,8.71262264,9.09762669,0.00029324,0.00216116,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,23.31186676,-159.1929169,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-22.27024651,-155.7639313,58.16677475,44.16599274,0.19291142,0.58019817,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,10.72764969,-163.3931732,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485920,-1.03981948,86.89300537,-137.7077789,27.10733604,11.10723686,0.08855644,0.40180659,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47565079,-29.07336426,6.64942408,-10.78781700,29.84944725,-138.7817688,123.9373322,131.5007629,0.40228558,2.19690514,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91584945,2.93807769,19.43158722,-20.24922562,119.5886917,-60.81784058,82.91156006,86.99564362,0.02222846,0.15704261,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,2.76788521,-139.7991028,13.48285198,13.41272545,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92778778,93.99881744,-3.78602624,4.16288853,-172.2646790,7.64525795,389.3904419,389.3645325,0.07102922,0.52492326,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92694855,93.99884796,-3.86441994,4.24130535,-172.2169342,7.69302320,389.4002075,389.3737793,0.07189894,0.52494889,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9598541,192.1804047,-5.84636688,7.83090830,-172.8284302,7.12627840,795.5187378,795.4963379,0.22054650,2.13677025,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7854309,187.9965668,-6.66205359,8.55533504,-172.5410767,7.41264105,778.3478394,778.3223267,0.21112750,2.04551411,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7854462,187.9965668,-6.53948545,8.43267536,-172.5784149,7.37528753,778.3300781,778.3049927,0.21111792,2.04542160,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7854462,187.9965668,-6.65183878,8.54408932,-172.5441895,7.40921688,778.3464355,778.3206787,0.21112664,2.04550576,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03445435,-104.8131790,10.90244293,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066048,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826355,6.44066048,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766693,6.44665623,549.5379639,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794617,6.47014809,549.5527344,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444458,6.17557621,731.0042725,730.8580322,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452850,6.17507410,731.0462646,730.9008179,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2799835,6.55913210,366.1457214,365.9943848,0.05589007,0.64311856,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794495,6.55967283,366.1462402,365.9949036,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600494,6.31370831,548.5022583,548.4678955,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279877,6.17206621,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574961,-0.28142956,-12.88048840,-153.5739441,9.50411987,8.19794273,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36733246,-1.36714947,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88693810,14.91460991,-5.67029524,5.25404358,-144.1826172,34.11611938,76.52680969,75.69839478,0.02767053,0.08568192,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90596867,14.93376827,-5.65615225,5.23993683,-144.2544708,34.04490662,76.58811188,75.76251984,0.02780039,0.08571787,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72728729,-42.60556412,-1.78654385,5.00447512,12.72868443,-158.9347992,219.8352814,217.4413605,3.12172151,9.72470856,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72728729,-42.60556412,-1.78654385,5.00447512,12.72868443,-158.9347992,219.8352814,217.4413605,3.12172151,9.72470856,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.01079178,-41.74269867,12.87994957,-12.58808231,43.68128967,-135.4540863,219.9824219,220.9944611,0.26809499,0.98236781,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.18136597,-31.83530045,23.84389687,-23.67135620,63.22668839,-115.6025772,198.0563965,201.0841217,0.34606740,1.18730175,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-253.6571808,255.8971405,51.05392838,-170.2434845,-162.1213226,-9.38560104,266.7971802,341.8862000,2.23997450,41.02210999,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,169.4317474,-169.3515015,-43.30226898,-20.18888283,9.91306877,-148.3489227,194.5260468,189.6663208,0.08023774,1.78662705,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-409.9338074,413.9342651,195.0680084,-144.4018250,-175.5685730,5.62138987,478.5338135,487.5354004,4.00047731,52.09712219,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4190674,-292.4190674,175.1507416,-4.84931850,1473.917480,1473.917480,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4190674,-292.4190674,175.1507416,-4.84931850,1473.917480,1473.917480,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496260,-4.59480715,0.03856284,-0.07297328,28.92466927,-150.6376648,24.08013344,24.08236694,0.00015577,0.00069887,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496260,-4.59480715,0.03856284,-0.07297328,28.92466927,-150.6376648,24.08013344,24.08236694,0.00015577,0.00069887,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.77536583,9.77595711,-0.46086815,0.41466728,-148.8569794,30.84967995,51.28339386,51.27162933,0.00059177,0.00396102,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.89697933,10.89906979,-3.90799856,3.81233168,-131.8267975,47.65278625,60.66537476,60.47048950,0.00209067,0.01575329,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02016553,-0.01875566,1.60929394,-2.46919918,117.7029266,-62.05307388,8.43328857,12.96101761,0.00140988,0.00347671,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02016549,-0.01875561,1.60929394,-2.46919918,117.7029266,-62.05307388,8.43328857,12.96101761,0.00140988,0.00347671,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.81852150,-9.81629372,3.49661255,-3.63325524,47.94468689,-131.2684631,54.57427597,54.84711838,0.00222736,0.01597178,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000007,0.00000007,-0.00000000,0.00000000,-151.4580536,28.54200745,0.00000037,0.00000037,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01875529,0.00000612,2.46919918,-5.41713667,117.9469833,-61.88762665,12.96101761,28.77042580,0.01876142,0.04652278,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01875531,0.00000611,2.46919918,-5.41713667,117.9469833,-61.88762665,12.96101761,28.77042580,0.01876142,0.04652278,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40949327,-0.40592557,-2.76008654,-0.10369784,-55.52604294,-139.4228516,14.55754185,2.17851663,0.00356767,0.00596067,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303305,-2.37253642,0.45472953,-0.58880281,36.82556534,-140.0685425,12.59167957,12.74260044,0.00049648,0.00080088,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17510033,-10.16857815,3.01479745,-3.09650588,42.48195267,-137.0416260,55.30446243,55.44280624,0.00652236,0.01051815,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55487061,-12.54813385,3.38497949,-3.46952677,41.00254059,-138.5662384,67.70688629,67.84618378,0.00673664,0.01697499,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253642,-2.37248206,0.58880281,-0.60290790,39.93151855,-139.7461090,12.74260044,12.76062107,0.00005430,0.00008795,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42065215,-2.42057157,0.69975436,-0.71987528,42.14540863,-137.4132690,13.14281273,13.17253494,0.00008044,0.00013009,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22011447,-2.21977687,0.59416491,-0.69484973,41.00720596,-136.5835266,11.98794460,12.13514996,0.00033783,0.00054476,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12690102,0.00000000,-63.90112686,26.09905052,0.66368985,0.00000001,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79881191,-8.78874683,3.28115225,-3.54480743,46.36445618,-131.9991150,48.89680862,49.44180679,0.01006440,0.02535843,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59902954,-10.58098984,6.99974394,-7.14733458,59.47632980,-119.8627319,66.26785278,66.78047180,0.01804007,0.02909222,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,0.56619710,-0.56198245,-5.44217110,4.87677050,-35.85495758,144.8410645,27.72740555,24.81657410,0.00421468,0.01313766,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-14.80334377,14.82702446,-1.84652770,1.52687705,-124.6844254,53.81349945,75.59825134,75.37292480,0.02368069,0.07381344,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-14.06956482,14.23714924,-8.96827984,7.28870106,-97.98494720,75.31562042,86.67995453,81.05275726,0.16758439,0.52271944,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-0.44993967,0.45738983,-5.06832027,3.62938452,-46.80570602,131.1502228,25.72252274,18.39216423,0.00745014,0.02320217,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.55474663,-28.48118782,8.64816475,-8.72360420,65.18258667,-114.2888718,150.0076141,150.4297638,0.07355919,0.21207656,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,26.19495392,-26.17887878,8.16414833,-8.19835281,65.55652618,-114.2782593,137.8013763,137.9256287,0.01607540,0.04870917,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,25.57471085,-25.55996513,8.59611607,-8.62970161,66.82431793,-113.0110703,135.5061035,135.6373596,0.01474477,0.04823741,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,26.19495392,-26.17887878,8.16414833,-8.19835281,65.55652618,-114.2782593,137.8013763,137.9256287,0.01607540,0.04870917,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.40066910,15.42260933,-3.41638517,3.08241034,-118.5469894,59.98409271,79.85723877,79.42671204,0.02194023,0.07873618,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.36682320,-16.35327721,8.37786007,-8.67932320,75.83641052,-103.0979309,92.81701660,93.72138977,0.01354642,0.08554136,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.03984451,-30.00620270,12.59483528,-12.66836643,71.13645172,-108.3816147,163.8406372,164.4215698,0.03363979,0.22374374,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.05355835,-30.03984070,12.55934429,-12.59483528,70.92588806,-108.8636093,163.5887909,163.8406219,0.01371838,0.09427734,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,35.09721375,-35.09721375,11.58669949,-11.58669949,66.51559448,-113.4844742,185.6270447,185.6270447,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90102005,8.90214920,-3.53409338,3.42365909,-110.0596619,69.28204346,48.11760330,47.90201569,0.00112951,0.00747147,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7360382,-164.3910065,12.87479591,-10.58170891,52.71471405,-127.2404709,829.8818970,829.9282227,0.34502092,2.42264676,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60623264,-13.60049725,6.41422558,-6.61235428,73.48594666,-105.7032547,75.54759979,76.06124115,0.00573609,0.03852566,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,13.19418144,-13.14488220,-1.18475199,-1.06023550,41.52663040,-127.1427994,66.29164886,66.23235321,0.04929854,0.36487249,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-15.76532269,16.68833733,21.89229965,-22.53713036,174.0047760,-8.63167000,135.4929962,144.3166351,0.92301470,1.50457788,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-14.95259285,15.84887218,22.01081848,-22.71689796,172.4353638,-10.14914894,133.6408539,142.7023010,0.89627934,1.45700932,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-58.82596207,58.83057022,-11.61737156,11.62974548,-120.5827408,59.39992142,301.1497192,301.1315918,0.00460865,0.03094381,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-58.33803558,58.34240723,-12.79350948,12.80490303,-119.3850250,60.59866714,299.9555664,299.9367981,0.00437621,0.02886995,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-58.30085373,58.30602646,-11.58044529,11.60053349,-120.5195923,59.46704865,298.5266724,298.5127258,0.00517575,0.03428933,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-87.84851837,87.86100006,-17.37367630,17.44428635,-120.5672073,59.42324829,449.7499390,449.7350159,0.01248199,0.08590546,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90102005,8.90214157,-3.53409338,3.42255831,-110.0596924,69.27588654,48.11754608,47.89999390,0.00112109,0.00746278,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3910828,-164.1735382,10.58166790,-9.93365574,52.75957870,-127.1971970,829.9285278,829.9677124,0.21753490,0.77262402,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,20.69996452,-20.54371834,2.21219969,-3.09463143,52.75769806,-123.4996948,104.1761169,105.0562820,0.15624680,0.48716912,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,43.84926605,-39.47620773,-15.32483959,20.10437584,12.37987995,-160.3311615,234.1036072,221.6887665,4.37305832,11.10843468,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56192493,-2.56172252,0.99229777,-1.06986320,52.81649017,-125.6808395,13.84653187,13.99345112,0.00020254,0.00051126,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,47.11271667,-46.41109467,-13.43360996,14.33252525,13.50335884,-165.5177765,246.0518646,244.8068542,0.70162177,1.76848912,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108975,-2.55914378,0.21604286,-1.06430519,31.94256592,-130.2042847,12.84952068,13.87285137,0.00194601,0.00492197,1,
