branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.01960876,0.02016037,-10.93760204,-6.60815811,-79.35877228,-79.06765747,26.87028313,16.20627403,0.00055161,0.00375315,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-47.00877762,47.05876160,-28.08101273,25.76498604,-85.28956604,92.30308533,130.3191986,127.2229538,0.04998453,0.30779949,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,118.6081390,-118.5013275,11.36744404,-12.78618431,68.78568268,-110.2396469,282.1479187,282.6372986,0.10681061,0.61909652,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,118.6081390,-118.5013275,11.36744404,-12.78618431,68.78568268,-110.2396469,282.1479187,282.6372986,0.10681061,0.61909652,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,88.54537964,-88.25389862,21.93232536,-25.75570297,76.68443298,-99.87267303,215.2821655,218.8005371,0.29148209,1.87594867,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-31.39179420,31.43686676,11.91993141,-17.11088562,-142.8902893,28.86185265,81.85942841,87.46867371,0.04507204,0.29942331,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-34.75264740,34.84724426,1.86941922,-26.45753098,-125.1768646,19.30592918,84.84379578,107.4348984,0.09459716,0.94650912,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-83.40042114,83.82427216,22.90441322,-28.43702126,-135.6277313,39.16300201,209.8505096,215.7888794,0.42385143,2.78736186,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,37.22074890,-37.06212997,-30.42637062,19.67534637,18.63775253,-148.8578186,117.1975708,101.2843399,0.15862110,1.02869081,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52444458,78.84377289,34.14234543,-32.74939346,-145.5971375,33.89635086,208.7419281,209.5279694,0.31932580,2.21445513,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.56619644,-47.25577545,-12.87479687,-33.69130707,44.94625473,-81.74034119,114.3093567,136.9657440,0.31042036,2.40524364,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.72606659,59.98517227,22.54508972,-41.57780457,-140.5886536,23.76904297,148.0880127,171.1152191,0.25910747,2.00907946,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.98646975,6.00187206,-33.21183395,-11.33929253,-39.85900497,-2.01614714,79.17050171,29.76102448,0.01540244,0.15412183,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-37.50286865,37.60505676,13.79888630,-21.64497757,-142.7797241,26.58909798,97.65699005,106.5420685,0.10219001,0.67951423,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,39.58848572,-39.35850906,-33.37336349,17.87399673,20.95848083,-141.6519318,123.8365479,102.0157166,0.22997443,1.50239372,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-99.50032806,100.9992142,2.36838770,-47.84138870,-118.5911026,29.13124466,234.8873749,269.6730957,1.49888921,15.11347294,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-103.9901276,105.9287567,25.70715523,-41.95313263,-131.1131287,32.94199371,252.8045197,276.6160889,1.93862808,16.06610107,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.37995148,-99.12001801,0.17334223,-8.89063931,61.34094620,-112.1020889,233.6371307,234.8624420,0.25992817,2.67056656,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400688,30.01975632,-29.37600327,26.64520073,-78.86567688,98.10518646,103.5447083,98.56101227,0.03575082,0.23721199,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,43.66336823,-43.42448044,-41.35179901,31.41936111,16.28646088,-154.7977142,145.9130402,128.1903687,0.23888464,1.55928695,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-38.84334564,38.97310257,-30.32624054,0.69988817,-82.29077148,59.13301086,119.5693970,93.18735504,0.12975658,1.33649278,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,175.1586609,-171.0543976,-22.69158745,26.27206230,25.26041412,-145.1740723,418.2647095,408.4622498,4.10427713,33.16255951,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,157.6292572,-155.8089600,-60.05207825,59.97422791,11.78653622,-163.5193787,399.4581604,387.0958557,1.82029033,14.66071796,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-33.24589920,33.36102676,47.29621124,-59.99887085,-177.8474426,-4.51351166,133.6766968,161.0527191,0.11512431,1.14856553,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,68.21121216,-67.80272675,-9.05405712,-28.42540169,49.48713684,-96.89588928,159.1059418,172.4780884,0.40848154,4.07537127,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96530533,31.42234421,-38.24215317,98.70592499,-75.38900757,108.1630402,119.8155060,0.03469249,0.34980568,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72528267,6.42819262,-82.07794189,85.25321198,42.38039398,37.22423935,0.00262143,0.02472685,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35580409,-2.86800003,72.00115967,-96.88292694,17.15781593,18.16011047,0.00041918,0.00273570,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63431168,-7.78399563,5.73922586,-98.91847992,76.09841919,54.06841278,52.62033081,0.00227149,0.02142602,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62753296,-60.53111649,1.38935590,-10.89356232,53.76020813,-116.4593964,145.9424896,148.4826660,0.09641367,0.96174347,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-167.1413269,170.3864288,0.73829961,0.97635835,-127.8057098,43.88607025,402.2406311,402.1581421,3.24510264,26.24155807,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-167.1413269,170.3864288,0.73829961,0.97635835,-127.8057098,43.88607025,402.2406311,402.1581421,3.24510264,26.24155807,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,197.6006317,-195.0116272,11.28891659,-5.82726288,40.80323792,-134.7307129,458.9019775,460.4781799,2.58900023,20.81287193,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-183.6537323,185.6222076,-10.76494312,14.17038918,-133.0877228,41.89897919,434.2094727,431.6340637,1.96847594,19.65493584,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-97.52512360,97.95188141,1.76705015,-7.54518795,-126.5608139,48.04266357,235.3696442,236.4260254,0.42675683,3.45050764,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-97.52512360,97.95188141,1.76705015,-7.54518795,-126.5608139,48.04266357,235.3696442,236.4260254,0.42675683,3.45050764,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,77.75136566,-77.51924133,12.22441864,-24.33607101,61.38259125,-108.5330429,189.4123840,197.4085236,0.23211999,2.33065009,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,7.64663124,-7.64372206,-12.77543926,3.86173677,-4.66020536,-152.2556763,36.21071625,20.79184151,0.00290956,0.02907163,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65150452,-86.24000549,12.50288773,-17.51199913,62.75857162,-112.2632370,212.5565796,215.7892151,0.41150051,2.73032761,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,43.66823959,-43.63763428,-1.24793112,-4.73756266,52.40114212,-119.3664246,106.1422577,106.7521744,0.03060679,0.30606794,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7639465,87.39025879,-85.88827515,56.36860657,-123.4188156,609.4037476,610.1915283,0.23605630,2.53760529,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.36307907,21.41678238,13.63214302,-23.96836662,-155.4308014,8.27187538,60.15888596,76.84330750,0.05370340,0.36514217,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.98219383,-1.97350717,-18.02530479,-1.79988003,-26.76472092,-80.52267456,43.33208466,6.34066343,0.00868673,0.05906310,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83226013,11.34734440,30.22569466,-148.7898102,62.11222458,61.58440399,0.00218527,0.01499341,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.0142593,121.2127533,-5.91256762,1.43493307,-115.9618835,61.03718185,284.8372192,284.3847351,0.19849746,1.87234259,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,121.0033417,-120.3352432,1.37832236,-16.18978310,61.01155472,-109.0263977,283.8919373,287.5180359,0.66809261,6.30171061,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,5.01903534,-5.00021887,-7.51698685,-22.54541588,0.14195924,-45.84541702,21.20446968,54.74257660,0.01881635,0.10141567,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-3.75214696,3.76000595,-24.04774857,-15.89446068,-41.90847397,-20.03124619,58.15866089,38.71774292,0.00785871,0.05360466,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-110.3473892,-18.56658936,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-27.59125519,27.64641571,-38.18758011,27.38079643,-69.43762970,100.8229370,110.5253143,90.51462555,0.05515897,0.42819935,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-57.08076859,57.39211273,-19.71924400,-13.45865917,-102.4457321,42.90188599,141.5864258,137.1285706,0.31134319,2.42016673,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97436142,-5.37276125,38.09182739,-112.1518097,177.1487427,165.6347961,1.14202237,7.81159401,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545441,175.0000000,52.89101410,-53.00292206,-139.8609467,39.97102356,436.7497559,437.1376343,0.04544858,0.44842595,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99275947,-3.82799983,65.23387909,-112.7421570,148.7193451,148.9658051,0.05307844,0.36311272,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184687,-108.3760300,65.55151367,61.18325424,59.77689743,0.01570767,0.09053123,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,52.62593460,-123.0968399,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,27.25128555,-118.9170380,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31482315,-10.29218674,8.18104553,-8.92696571,103.6996460,-73.67358398,53.51383591,55.58896255,0.02263696,0.05195283,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,55.21384811,-123.6356583,32.06384277,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-106.3770752,73.59203339,129.1160431,129.0953522,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,56.36440277,-122.4542542,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00136662,-3.13199973,79.64426422,-99.62039185,41.43265533,41.60331345,0.00125952,0.00487856,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.21905518,-8.20211506,-7.79560661,4.26077986,20.43169785,-143.0349884,46.38842010,37.68555450,0.01693974,0.09762643,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.97132683,26.01436996,7.38437939,-8.42078876,-131.9549103,45.45350266,110.5682297,112.0989532,0.04304349,0.24806643,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62501204,-1.25299990,67.44154358,-108.4427109,36.26765060,36.54576111,0.00229921,0.01325073,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.83871460,34.91846466,7.79577637,-8.69830513,-129.2230682,48.65792465,146.3598633,147.6452789,0.07974795,0.45959997,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.91846466,34.99848175,8.69830513,-9.07565308,-131.3421326,47.59983063,147.6452789,148.3400269,0.08002163,0.30996132,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278938,-24.61585617,7.19357443,-8.65637016,75.39073181,-101.4219131,61.91839600,63.03662872,0.00693315,0.04896539,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16134548,-135.5545654,15.99155140,22.69977570,29.43590546,0.00440091,0.03085208,1,
