branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959587,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680542,33.04058075,-155.3929749,23.25959587,525.4374390,523.6527100,0.82568759,11.02227497,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188599,32.87811661,-155.3954468,23.24735069,523.5697632,521.7801514,0.82415026,10.98288536,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371696,32.96059418,-155.3730011,23.26991653,523.5875854,521.7930298,0.81986076,10.98353100,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611069,-8.90846825,-169.4382324,8.41453838,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87836456,-159.1217041,2844.010254,2844.010254,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77903748,-86.65214539,13.26597595,13.94995689,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09770966,93.86045074,-145.9629974,33.98201370,683.0803223,682.8431396,0.10363320,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12819672,93.89102173,-145.9570160,33.98799896,683.1058350,682.8686523,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05997467,93.83200073,-145.9698792,33.97552109,683.0316162,682.7960815,0.11102002,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938416,258.6974182,-92.84066772,93.60276794,-146.0134735,33.93151093,682.8654175,682.6287842,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894274,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344430,178.9114227,791.0541382,788.3571777,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894274,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32716370,89.48223114,8.33155918,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791382,-197.1674652,6.44046593,-6.38362312,11.92364502,-168.0601501,495.1768799,495.1814270,0.01167410,0.11284964,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44076014,-6.39815426,11.93618298,-168.0513916,495.1730347,495.1765747,0.00778260,0.08560855,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65403843,-6.62566566,12.00600243,-167.9853516,495.1928101,495.1953125,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683655,-197.1644745,6.76074409,-6.74372005,12.03923607,-167.9555969,495.2023926,495.2039490,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8477325,144.3512268,76.23249054,-74.84020233,162.1685638,-18.94577026,408.6611633,412.8495483,0.50350785,4.96544456,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0570374,145.5693054,76.97670746,-75.49958038,162.1367035,-18.96840286,412.2183228,416.4115601,0.51227319,5.05188560,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8625031,144.3660278,76.20854950,-74.81619263,162.1784515,-18.93598366,408.6658325,412.8528137,0.50351757,4.96553993,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14987278,9.14987278,0.00395866,-0.00312146,-169.9348602,10.06519604,22.96816826,22.96817017,0.00000000,0.00083720,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644592,-7.11016083,6.74372005,-167.8447266,12.04446125,495.2376099,495.2039185,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87666512,6.62566566,-167.9125061,12.01470947,495.2168274,495.1952820,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606445,197.1606445,-6.58915567,6.39815569,-167.9959564,11.94866657,495.1923523,495.1765747,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674500,-6.75006485,6.38362312,-167.9492798,11.93990231,495.2133484,495.1813965,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24240112,-90.51782990,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31147385,1.31628025,-6.04939842,-19.19467545,-89.39038086,-73.35779572,14.88696575,46.60564804,0.00480639,0.05065257,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.74515152,-47.56026459,-16.00584412,-1.07293797,-5.81365442,-163.6705627,121.9818954,114.9522171,0.18488279,1.94656682,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-29.79780388,29.93860626,-9.05932522,-15.75074196,-146.0383759,-12.64560127,75.33261871,81.75086975,0.14080283,1.01235569,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,33.90635300,-33.90251541,-1.03049839,0.24410324,13.29631329,-165.3092651,81.96797180,81.93048096,0.00383629,0.03910884,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.19999999,0.20000045,-0.80075896,0.63311607,-88.67015076,87.82206726,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80138779,-49.79883194,-5.74178553,5.57317543,8.75268078,-171.0323792,120.9999313,120.9483414,0.00255478,0.02067051,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80133057,-49.79877472,-5.73305035,5.57185888,8.76153564,-171.0308990,120.9976120,120.9478607,0.00255472,0.02159903,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,56.38882065,-55.94848251,-6.09456921,4.80116844,9.18464184,-165.7159119,136.8966675,137.4601135,0.44033328,3.83544087,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,56.38882065,-55.94848251,-6.09456921,4.80116844,9.18464184,-165.7159119,136.8966675,137.4601135,0.44033328,3.83544087,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-13.64470577,13.65395355,0.14989153,-8.71278000,-165.2761536,-17.50539207,32.93580627,39.13788223,0.00924689,0.08026683,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-28.78086281,28.80435371,-12.85931301,8.99728775,-138.5968475,34.39766312,76.45061493,72.99201965,0.02348983,0.16822605,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,74.56862640,-105.1882553,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95912552,42.95946884,0.48321107,-0.50894380,-164.5305786,15.43197918,103.6957397,103.6965179,0.00034130,0.00238908,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.48235321,-31.40076447,-4.03727341,-10.44605827,8.80624104,-144.2713013,76.61029816,80.25753021,0.08159079,0.68177974,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,22.42720795,-22.32886314,-40.10232544,-18.22941017,-34.40934753,-112.3432617,111.9789429,69.28888702,0.09834535,0.95851588,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,22.42720795,-22.32886314,-40.10232544,-18.22941017,-34.40934753,-112.3432617,111.9789429,69.28888702,0.09834535,0.95851588,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,26.76947021,-26.64575005,-11.57016373,-14.16271496,2.99986076,-123.6827850,71.07296753,74.01314545,0.12372014,0.91843361,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,103.9437180,-101.1486053,-22.61462784,-1.76399207,14.10024834,-139.4213715,259.2478333,247.5058289,2.79510903,23.69832611,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-61.54692078,61.67134476,46.89318848,-3.56114197,171.1243134,24.01714897,185.9929199,148.0955048,0.12442268,1.19522238,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-88.10166168,88.98161316,-7.70263243,-24.62389374,-146.5750732,7.40699673,212.5835114,221.7779694,0.87995052,8.58224297,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,175.2913055,-170.6808472,-3.83091950,12.26068497,27.17641068,-144.5292053,421.4596558,418.6604309,4.61045265,33.63201141,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-7.83527040,7.84397888,1.68752038,-13.53262043,-164.8325195,-32.84600067,19.21478653,37.62677383,0.00870816,0.06240297,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-53.83609009,54.09921265,1.87361979,-30.56703186,-154.6713257,-4.68936729,129.1433105,150.2500458,0.26312524,2.53700733,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,55.32138443,-54.99095917,-22.50429916,2.81903815,2.04381752,-155.8787384,144.4734497,132.4575806,0.33042943,2.84033108,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.29586029,-144.3909302,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.29586029,-144.3909302,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-144.3909302,34.29586029,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,140.4326630,-140.1000061,28.40287399,-28.81882858,34.30935669,-144.1964264,344.1668091,346.0030212,0.33266351,3.39468002,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,136.5488129,-136.2407990,28.29035759,-28.71065712,34.58038712,-143.9200439,334.9726562,336.8101196,0.30801144,3.30575109,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,142.9719849,-142.6349487,28.99701309,-29.40419579,34.34036636,-144.1717987,350.4284973,352.2947388,0.33703709,3.45658970,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,54.15350342,-54.07147980,1.47029388,-7.35705948,24.43059731,-148.4818420,130.1312561,131.4495392,0.08202293,0.85731560,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,45.21776199,-45.13049316,-5.93455887,-3.75810313,15.39838028,-151.1906891,109.5500488,108.9411011,0.08726756,0.92398739,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,133.6606293,-133.2723694,2.25216722,-3.61249661,23.84070969,-153.8656006,321.1147156,321.3977356,0.38825256,3.98573208,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,129.0197906,-128.6579285,2.58663440,-3.94324064,24.02390480,-153.6627655,309.9835205,310.3013306,0.36185363,3.84908462,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,133.6092987,-133.2229614,2.30566216,-3.67598820,23.86401176,-153.8377228,320.9935913,321.2828369,0.38633028,3.98444057,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,174.8987885,-170.9496460,8.51968575,0.04857257,25.66416550,-146.0659790,420.6263733,422.1827393,3.94913864,33.65155029,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,174.3052673,-171.9033661,14.40359306,-10.03658295,27.59923553,-148.1710358,420.1296082,422.3389282,2.40191078,17.22545433,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,180.4297638,-174.7900543,30.01808548,-12.26398659,32.32115555,-137.8081055,439.3715210,448.7558289,5.63970423,49.11600494,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,135.1525879,-133.3994904,13.53008175,-16.66006279,28.59218979,-143.7749481,326.2757874,331.2401123,1.75310099,15.00527096,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-54.83368683,54.88216400,-26.99088478,24.24424934,-129.6122437,47.60352707,147.8433990,144.5269775,0.04847971,0.50073105,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-125.5305786,125.6665955,17.16211510,-18.97751045,-163.0072021,15.59230423,306.3597412,307.4390259,0.13601966,1.31834447,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-75.56420135,75.62145233,-20.81284904,19.09886932,-140.8307343,37.50267792,188.8000793,187.3558197,0.05725519,0.63822699,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-49.40902710,49.42397690,-15.51733589,14.34592438,-138.7946777,39.78924561,124.7498779,123.8217468,0.01495208,0.16153148,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-53.66065598,53.67741013,-16.72384644,15.50802040,-138.9198914,39.71309280,135.3919525,134.4254456,0.01675100,0.18021771,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,193.1431427,-192.9174957,4.67895460,-3.68857431,24.71626091,-154.8554688,464.0894775,464.1646729,0.22563660,2.43414021,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-203.7819214,204.0222473,-3.73227000,4.79300117,-154.9015656,24.67429924,490.2973633,490.2215271,0.24031685,2.57100868,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-113.9296570,113.9849396,-26.90704155,26.54568481,-143.1086426,36.43833160,281.6547241,281.1328430,0.05529185,0.58936083,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-118.2458038,118.3013306,-28.09069061,27.69658852,-143.0380096,36.50523376,292.4076843,291.8583679,0.05552958,0.60134476,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.2883759,-117.5218124,18.20778847,-21.77320099,32.07921982,-143.2250519,287.4895630,291.5196533,0.76655650,6.37865448,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,-0.00000000,0.00000000,-126.8699493,53.13011932,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3148651,-246.3148651,-169.5323486,10.46770954,2658.233398,2658.233398,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-30.55324554,30.57986259,-7.57536125,0.64684713,-141.4931946,25.26101112,75.88487244,73.57897186,0.02661533,0.29285616,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-154.8349609,155.6174927,-20.54524994,20.84991837,-145.3491364,31.68038177,380.3203430,377.6965027,0.78251678,8.49817657,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.70062256,84.56452179,6.58860588,10.07038975,-153.2927551,33.06997299,203.9135742,207.7145691,0.86390364,7.30293465,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,132.0453796,-130.6060486,1.05542839,-4.74581575,25.03973579,-148.2055511,318.3319702,319.1766357,1.43932462,11.80860138,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,35.06064606,-34.95348358,14.00354385,-24.84015465,51.48570633,-113.8705750,92.20229340,106.0875092,0.10716040,0.87298769,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-98.72550201,99.39484406,-10.85399723,4.33869648,-140.8735809,32.21291733,245.2400360,242.9732666,0.66933984,5.51259947,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36106873,21.36556244,-35.75224686,34.70221710,-91.14381409,88.06295776,101.7116470,99.41604614,0.00449371,0.04991232,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-69.16452026,69.45594025,-4.09686041,-7.87104988,-146.8967133,20.62699509,169.2096863,170.2043915,0.29141995,3.16567421,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-37.39011002,37.47716904,-0.77097750,-9.14748955,-144.8684387,19.13585663,92.35943604,95.25458527,0.08705952,0.71652460,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95911598,19.96401787,-34.69685745,34.18525314,-85.95903778,93.64245605,98.85435486,97.67498779,0.00490366,0.04060840,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,186.4859314,-184.5078278,17.93506050,-11.22028542,39.44381714,-137.6348877,462.6766357,464.5408325,1.97808933,16.24151421,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,111.2624893,-110.0930481,34.97348404,-38.61719894,56.33485413,-118.2519684,293.1005859,302.4759521,1.16944468,7.97899437,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,133.7750702,-133.4043732,25.35186768,-25.60558891,39.21854019,-139.5330048,333.9449768,335.3360291,0.37069076,2.76336646,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,63.96585083,-63.37807846,-3.34499931,24.64657593,16.19544411,-177.6547394,156.7965088,169.3338165,0.58777505,5.01097107,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,86.47477722,-85.21813965,0.01071244,0.89865625,19.19601440,-154.1099701,211.6823578,208.2647858,1.25663829,10.97916317,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,60.18146896,-59.89836884,3.30538869,-13.56445408,20.47180748,-148.0512848,146.1739960,150.3384399,0.28309739,2.02915311,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-42.52596664,42.66056442,25.48254776,-31.85068893,173.6698456,-13.14981937,122.3874512,132.5725403,0.13459550,0.99595517,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-40.54743195,40.65203094,18.66764641,-25.91933250,-179.1932678,-7.92038488,109.5030289,119.0192947,0.10459611,0.79777735,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-40.45557404,40.54751205,11.03916073,-18.66765404,-168.8181763,0.80682445,102.5005569,109.5032196,0.09193759,0.70184350,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-27.89107513,27.89475632,10.87559223,-11.48832130,-174.8081360,4.06061029,73.15766907,73.73901367,0.00368105,0.02653779,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-65.22376251,65.50601196,39.29853439,-5.31239367,177.2560883,21.85785675,186.7706146,160.6069336,0.28224573,2.08471417,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,34.07477951,-33.70958328,-9.94960976,10.91306019,10.21681404,-168.3821716,86.74803162,83.90770721,0.36519802,2.65401220,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,91.86969757,-90.35178375,-25.13454819,8.11978149,13.02470970,-149.9999542,233.6127930,221.3632965,1.51791573,10.92719269,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,66.80207062,-66.08759308,-17.12406349,-3.13535643,20.75776100,-137.7042542,168.2797089,161.8704681,0.71447974,5.13815594,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,139.1645966,-137.0596008,-6.66676140,5.02286339,36.83689117,-136.2511902,340.8678284,339.1437378,2.10499263,15.06247330,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,157.0446320,-154.0443726,-2.44315410,5.18413496,38.68830109,-134.4112701,384.2688599,383.1560669,3.00026321,21.52066612,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,119.5983505,-118.1434021,-6.76454020,22.82209587,42.61043549,-140.1026306,296.2113037,295.7153320,1.45495009,10.49988937,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-164.3285675,165.2926941,12.86976814,-10.85953426,-134.1956024,43.75741196,410.7296753,411.7873535,0.96413159,7.93058634,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,55.94570160,-55.63517380,29.29507446,-37.32807541,77.92066956,-94.31301117,157.3618622,170.6102295,0.31052825,2.23035097,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,86.18622589,-85.37019348,-38.28606033,30.79546738,26.33058357,-145.9848785,234.9962769,222.6359100,0.81603134,5.88589573,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-7.78770447,7.83075333,-28.49284744,20.50606537,-53.34524155,120.9270630,76.10904694,55.89706421,0.04304864,0.30431172,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,139.5253906,-137.3714447,-30.82807732,32.92602921,33.23493958,-141.5372009,371.7284241,363.9838562,2.15394378,15.41792870,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33256912,-47.33207321,11.09916687,-11.12200451,65.13862610,-114.8309402,125.2678146,125.2834702,0.00049813,0.00373596,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,92.79563141,-91.77543640,-16.81361389,39.39078903,41.67160416,-147.2964935,242.9952240,251.9884491,1.02019203,7.32363605,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88780212,-43.85379410,13.62846947,-15.32834816,62.94537735,-114.7662430,119.5518570,121.1379013,0.03400708,0.24333440,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,184.8797302,-183.4139404,-11.99005985,17.19983482,38.70817947,-139.6631317,480.3240051,479.2431030,1.46580434,10.47995281,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,142.4069824,-141.2092285,7.17159939,-7.21383095,41.06140518,-134.6567688,365.1810913,366.5748596,1.19774199,10.58820820,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,219.3892059,-212.7608032,33.06984711,-2.44840765,38.17387772,-136.9219360,547.7066040,551.6377563,6.62839270,49.41232681,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.04166283,-0.03372224,-3.03710914,-17.03796577,-118.2003021,-119.1617050,7.22582293,40.83175659,0.00794059,0.05197845,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.04180966,-0.03384009,-2.98844647,-17.02319908,-118.1846924,-119.1622696,7.11007261,40.79711151,0.00796956,0.05223008,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.00734968,0.03094983,13.01260281,-3.28119087,99.70392609,-79.82963562,32.18984985,8.24429321,0.03829952,0.32234758,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-85.98184204,86.08405304,-7.46419954,6.73985052,-145.4367065,33.58317184,213.0547180,212.7540283,0.10220692,0.75750250,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37433052,-18.37270737,0.06501726,-0.57456762,29.30913353,-149.0650024,45.27332306,45.29568100,0.00162431,0.01203847,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33211517,-47.23947144,11.12200356,-15.16313076,65.16910553,-109.5518417,125.2835693,128.5309296,0.09264284,0.65411460,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23951721,-47.23820496,15.16313553,-15.22477722,70.44821167,-109.4734268,128.5310516,128.5876617,0.00131146,0.00970479,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89359808,1.59786940,-66.43261719,127.6145096,15.92808247,7.05278015,0.00212831,0.00705360,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870163,-1.81880987,-144.5187836,-72.60849762,0.61414611,7.31690645,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152552,-1.00144768,-3.81066155,3.76324201,-62.41763687,117.7606812,15.83838749,15.65316486,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759207,1.51760185,-0.53379488,0.49808019,-147.7635803,31.02678680,6.46689177,6.42064524,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18526602,-1.18525267,0.14739794,-0.23292780,19.94566154,-156.0232086,4.80125475,4.85571289,0.00001330,0.00004124,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.71063423,-3.70439339,-4.97089481,3.16518331,-40.59273148,152.3449554,24.98416328,19.58642387,0.00624081,0.02023917,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51571751,-6.44244194,-12.29552555,8.31012344,-50.69191742,140.0649261,57.07570648,42.54925537,0.07327579,0.24062835,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74947453,-5.72700071,-8.40264702,6.19664001,-43.33813477,145.4114532,41.19971848,33.98487854,0.02247384,0.07290942,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-60.01641464,-138.5216370,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.43515396,-29.02695465,6.68061209,-10.88146496,24.17507744,-144.2864838,123.8035583,131.5438538,0.40819862,2.22892809,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.02275944,13.04116058,-61.95819855,62.00268936,-86.69886780,93.28585052,269.2026978,268.8599548,0.01840120,0.12694761,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.02384710,6.03728151,53.58037949,-53.57148743,111.6035690,-68.40633392,228.4163513,228.7650757,0.01343415,0.09165075,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.03331757,-29.02660370,10.82287884,-10.88108158,35.54976273,-144.2869263,131.4017334,131.5418854,0.00671512,0.03614316,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02600932,-2.30585766,29.79034042,-148.2500916,34.04661179,34.37242889,0.00127001,0.00677784,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66252851,1.68923771,14.79384136,-16.73610115,112.2800598,-68.53636932,60.70396042,69.39498138,0.02670925,0.18880343,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548139,2.91583514,16.43454933,-19.42906952,115.5568008,-66.16555786,68.81592560,82.90644836,0.06035384,0.42679259,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116856,0.76552856,12.46053314,-14.99784279,109.4125366,-71.21000671,50.27272415,61.23569107,0.02436004,0.17219166,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665919,-2.08434415,-4.86698532,0.60646999,-50.78490067,179.9820557,21.32705879,8.71297455,0.00231482,0.01649997,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549069,2.25450468,-7.59354925,74.90214539,-84.03941345,10.49552917,31.05892372,0.01582128,0.05177809,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60646993,-0.89038938,-0.01801423,-140.6022491,8.71297455,9.09822369,0.00029328,0.00216146,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,17.56282997,-164.9419403,39.98214340,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-28.01928329,-161.5129700,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,4.97861433,-169.1422119,23.16777611,22.97153091,0.02452364,0.08176633,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484299,-1.03981900,81.14528656,-143.4554596,27.10731697,11.10725594,0.08855627,0.40180585,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.43486595,-29.03331757,6.68083286,-10.82287979,24.17560577,-144.4503021,123.8025894,131.4017334,0.40154591,2.19286585,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91583514,2.93806076,19.42907143,-20.24659729,113.8344955,-66.57209015,82.90645599,86.99025726,0.02222572,0.15702324,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,-2.98115134,-145.5481415,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92580414,93.99683380,-3.80741739,4.18426657,-172.2515411,7.65840006,389.3858337,389.3597717,0.07102752,0.52491069,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92494202,93.99684906,-3.88580775,4.26268101,-172.2037811,7.70616627,389.3955383,389.3690186,0.07189719,0.52493620,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9566345,192.1771698,-5.88925838,7.87375546,-172.8155365,7.13916492,795.5108643,795.4883423,0.22054210,2.13672757,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7822266,187.9933472,-6.70489311,8.59813595,-172.5279236,7.42579699,778.3408813,778.3151855,0.21112362,2.04547644,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7822418,187.9933472,-6.58233023,8.47548294,-172.5652618,7.38844538,778.3229980,778.2977905,0.21111406,2.04538393,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7822266,187.9933472,-6.69467878,8.58689308,-172.5310364,7.42237425,778.3393555,778.3136597,0.21112281,2.04546881,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03452301,-104.8131104,10.90244198,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4825745,6.44072723,549.5333252,548.6185303,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4825745,6.44072723,549.5333252,548.6185303,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4765930,6.44672346,549.5379639,548.6221924,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4794006,6.47021484,549.5527954,548.6723633,1.15536726,16.03029251,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7443695,6.17564249,731.0042114,730.8580933,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452087,6.17514133,731.0462646,730.9007568,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2799225,6.55919886,366.1456909,365.9943848,0.05589008,0.64311868,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2793732,6.55974007,366.1462097,365.9949036,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6599884,6.31377506,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8279266,6.17213297,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574532,-0.28142956,-18.62837410,-159.3219147,9.50412273,8.19795513,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36727142,-1.36708295,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88698006,14.91462708,-5.65992832,5.24343252,-144.5429382,33.75444794,76.49569702,75.66852570,0.02764836,0.08561327,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599537,14.93377399,-5.64577675,5.22931671,-144.6147766,33.68323517,76.55696869,75.73264313,0.02777812,0.08564920,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60713577,-1.87634861,5.08436203,12.29094028,-159.3683624,219.8137207,217.3573151,3.12019753,9.71996117,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60713577,-1.87634861,5.08436203,12.29094028,-159.3683624,219.8137207,217.3573151,3.12019753,9.71996117,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.08119965,-41.81281662,12.82394981,-12.53188419,43.25571442,-135.8791504,220.1038361,221.1108856,0.26838422,0.98342758,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.11385727,-31.76501656,24.25667572,-24.07618713,63.43791199,-115.4031601,198.8339996,201.9015656,0.34883964,1.19681287,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-248.4835663,250.6761017,50.53539276,-170.6357269,-162.5172729,-10.17583847,261.4343872,337.2984924,2.19254565,40.15351486,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,155.6695099,-155.6017609,-42.94510651,-20.82951927,8.64459038,-147.7537842,179.6212463,174.5774536,0.06775553,1.50868964,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-406.7553101,410.7143860,194.7696381,-144.6529999,-175.9766846,5.21955061,475.3333740,484.2263489,3.95909739,51.55824280,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86105347,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4205627,-292.4205627,174.8667755,-5.13329220,1473.919312,1473.919312,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4205627,-292.4205627,174.8667755,-5.13329220,1473.919312,1473.919312,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59493160,-4.59477854,0.03789163,-0.07297613,24.57350349,-154.9805908,23.85637474,23.85861588,0.00015289,0.00068594,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59493160,-4.59477854,0.03789163,-0.07297613,24.57350349,-154.9805908,23.85637474,23.85861588,0.00015289,0.00068594,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.79010773,9.79069138,-0.59358680,0.54638505,-152.4293518,27.27261925,50.92076111,50.90534592,0.00058338,0.00390491,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.88194180,10.88397217,-3.76998663,3.67177391,-136.7906799,42.67431259,59.79028702,59.59968567,0.00203084,0.01530245,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01888787,-0.01766803,1.47637272,-2.35312963,113.3455124,-66.38739014,7.66489744,12.23538017,0.00121984,0.00300808,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01888754,-0.01766770,1.47637296,-2.35312963,113.3455276,-66.38738251,7.66489935,12.23538113,0.00121984,0.00300808,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.83047104,-9.82829952,3.35922122,-3.49913120,42.86753845,-136.3245392,53.89286804,54.15865326,0.00217193,0.01557433,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000053,0.00000053,0.00000000,-0.00000000,-156.2519073,23.74814606,0.00000277,0.00000277,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01771391,-0.00010066,2.35313106,-5.36258316,113.6115494,-66.21723175,12.23538971,28.19894600,0.01761325,0.04367566,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01771400,-0.00010076,2.35313106,-5.36258316,113.6115494,-66.21723175,12.23538971,28.19894600,0.01761324,0.04367565,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40946874,-0.40592635,-2.73925018,-0.10371320,-60.79987335,-144.7569885,14.50275803,2.18651175,0.00354235,0.00591836,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303281,-2.37253261,0.45581615,-0.58890665,31.51394653,-145.4029694,12.63858604,12.78912354,0.00050015,0.00080681,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17620564,-10.16963005,3.02925897,-3.11021185,37.21815491,-142.3092804,55.53285599,55.67126083,0.00657629,0.01060511,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55602360,-12.54923344,3.40139914,-3.48507428,35.73368073,-143.8385315,67.98101807,68.12041473,0.00679126,0.01711262,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253261,-2.37247777,0.58890659,-0.60290819,34.59709167,-145.0828857,12.78912258,12.80708027,0.00005470,0.00008859,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42138815,-2.42130709,0.70991808,-0.72989070,37.02582932,-142.5371552,13.20932961,13.23932362,0.00008126,0.00013141,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22084999,-2.22050858,0.60418040,-0.70412469,35.90669250,-141.7077942,12.04905891,12.19770527,0.00034131,0.00055036,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000039,-0.00000007,-0.12597479,-0.00000002,-69.23722839,-144.8227692,0.66126329,0.00000037,0.00000032,0.00000051,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79826069,-8.78811169,3.29751420,-3.55886364,41.12174988,-137.2554932,49.10166168,49.64681625,0.01014850,0.02557034,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59915352,-10.58097839,7.00223827,-7.14832449,54.14882660,-125.1951447,66.51753998,67.02837372,0.01817526,0.02931024,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-3.51729727,3.52378154,-5.79112911,5.21555281,-75.90990448,101.2712326,33.84709167,31.34458160,0.00648420,0.02021203,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-14.34970474,14.37239838,-3.78961420,3.45523143,-119.8436203,58.63690567,74.14081573,73.64650726,0.02269233,0.07073268,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-17.60827637,17.86701584,-11.02727795,9.58076668,-100.9975128,73.56433105,107.0201492,101.2760468,0.25874183,0.80705249,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-4.53570318,4.55174351,-5.40684032,3.94732428,-84.67739868,86.04315186,35.14419937,29.78739548,0.01604032,0.04995479,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.46783066,-28.39719009,8.57705879,-8.67078686,61.87794113,-117.5733185,146.9950867,147.4227753,0.07064097,0.20366311,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,27.53924370,-27.52218819,8.22350121,-8.25757027,61.64815521,-118.1881332,141.9414978,142.0629730,0.01705508,0.05167762,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,26.89500809,-26.87936211,8.68370438,-8.71714592,62.91592026,-116.9209137,139.5773010,139.7060242,0.01564335,0.05117711,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,27.53924370,-27.52218819,8.22350121,-8.25757027,61.64815521,-118.1881332,141.9414978,142.0629730,0.01705508,0.05167762,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.31888962,15.33986950,-3.40510082,3.05338693,-121.7671890,56.70476532,78.09657288,77.65904999,0.02097871,0.07528560,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.44886017,-16.43566132,8.37362671,-8.69068336,72.47013092,-106.4306717,91.60783386,92.52439117,0.01319912,0.08334832,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.12001801,-30.08737183,12.55515385,-12.64552593,67.78952026,-111.7125397,161.3930511,161.9813080,0.03264540,0.21712987,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.13332176,-30.12001228,12.51242161,-12.55515480,67.57194519,-112.2105331,161.1382294,161.3930359,0.01331100,0.09147774,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,36.44228745,-36.44228745,11.64163303,-11.64163303,62.73827362,-117.2617950,188.9366760,188.9366760,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90119267,8.90228558,-3.53412151,3.41940928,-113.2851028,66.03400421,47.31627655,47.09714890,0.00109203,0.00722359,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7207794,-164.3872528,12.75942326,-10.55150032,49.45132065,-130.5023193,815.9382935,815.9851074,0.33352485,2.34192443,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60629940,-13.60075474,6.40490341,-6.61241436,70.22979736,-108.9314423,74.26978302,74.79184723,0.00554494,0.03724185,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,9.26459026,-9.24101925,-0.91524470,-1.60834658,38.30689240,-125.1049728,45.82794189,46.32440186,0.02357102,0.17445579,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-11.94219017,12.61718082,19.96094513,-21.08218765,165.9131622,-16.81610489,114.8763733,124.4087448,0.67499161,1.10028315,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.11777496,11.77438545,20.08411217,-21.25244141,163.9892120,-18.63381004,113.3719254,123.1568832,0.65661007,1.06739819,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.30878830,62.31372833,-10.21085644,10.22482967,-125.6714554,54.31141663,311.8270264,311.8117065,0.00494130,0.03317731,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-61.83560562,61.84029388,-11.46544743,11.47832584,-124.4736938,55.51017761,310.5907593,310.5744629,0.00469209,0.03095378,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-61.75502396,61.76057434,-10.19006920,10.21214676,-125.6082458,54.37854767,309.1117859,309.0999756,0.00554934,0.03676440,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-93.05084229,93.06422424,-15.27482605,15.35111332,-125.6557999,54.33478928,465.6978455,465.6851501,0.01338298,0.09210636,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90119362,8.90227699,-3.53412175,3.41827202,-113.2851257,66.02764893,47.31622314,47.09510040,0.00108389,0.00721517,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3874359,-164.1771393,10.55122948,-9.93325233,49.49764633,-130.4576263,815.9859619,816.0256348,0.21028756,0.74688339,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,20.23858643,-20.08891296,4.07283401,-5.01931143,55.32710266,-120.8525467,101.6239166,103.1639938,0.14967261,0.46667117,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,38.54441452,-35.08480072,-16.45795631,18.76608658,7.66674042,-164.1925964,209.7445679,195.8621979,3.45961261,8.78810215,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56183481,-2.56163526,0.98988104,-1.06856203,51.91489792,-126.5603104,13.74454212,13.89227295,0.00019959,0.00050383,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,41.67235184,-41.10575104,-14.91947365,15.46798897,9.09448147,-169.8326721,221.3132477,219.7969818,0.56660175,1.42816126,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56107688,-2.55913663,0.21352755,-1.06407428,31.49555969,-130.6000214,12.83137226,13.85392952,0.00194034,0.00490763,1,
