branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-46.87593460,46.92567444,-28.04965019,25.73196793,-88.08245087,89.50518799,130.0054321,126.9052963,0.04973966,0.30629158,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,118.5159302,-118.4092865,11.34953785,-12.76938057,65.94625854,-113.0782547,281.9197083,282.4087830,0.10663792,0.61809558,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,118.5159302,-118.4092865,11.34953785,-12.76938057,65.94625854,-113.0782547,281.9197083,282.4087830,0.10663792,0.61809558,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,88.67906952,-88.38674164,21.96840668,-25.78671646,73.84857941,-102.7134018,215.5996094,219.1177979,0.29233581,1.88144338,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-29.94452477,29.98534966,11.10695076,-16.33335495,-145.1706696,26.14429474,77.81424713,83.38359070,0.04082469,0.27120724,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-33.31423950,33.40088272,1.14502168,-25.85181236,-126.7884521,16.11163330,81.21515656,103.6132278,0.08664079,0.86690021,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-82.10932922,82.51960754,22.43102264,-28.06190872,-138.3031769,36.39880753,206.4231262,212.3589630,0.41027534,2.69808197,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,35.63562775,-35.48922729,-29.69689751,18.85619545,15.37401485,-151.6508179,113.0191727,96.97438812,0.14640255,0.94945103,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52039337,78.84062195,34.57528687,-33.17691803,-148.5855408,30.90939331,209.0337067,209.8287506,0.32023123,2.22073388,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.63579178,-47.32464218,-12.91344929,-33.64954758,42.08218384,-84.65099335,114.4875336,137.0350647,0.31115052,2.41090107,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.81172943,60.07151794,22.57553101,-41.60324860,-143.4289398,20.94712830,148.2974548,171.3152161,0.25978389,2.01432419,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-6.00250006,6.01793909,-33.22010803,-11.33108616,-42.72432709,-4.77745008,79.19627380,29.76138115,0.01543881,0.15448575,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-36.05137634,36.14552689,13.02135754,-20.93523407,-145.1372986,23.77188301,93.60498810,102.4699097,0.09414885,0.62604439,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,38.41765976,-38.20026398,-32.82862473,17.24084091,17.78668213,-144.3562012,120.8190308,98.90503693,0.21739446,1.42021024,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-100.2321701,101.7533035,2.63810158,-47.88474274,-121.5728912,26.37611580,236.6197510,271.3847351,1.52113724,15.33780384,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-104.3880463,106.3412933,25.86112404,-41.98692322,-133.9795532,30.13330269,253.7924652,277.5822449,1.95323956,16.18719101,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.52012634,-99.25950623,0.05358420,-8.76445484,58.43193436,-115.0191803,233.9632568,235.1538239,0.26061592,2.67763257,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98402977,30.01970863,-29.37602425,26.63909531,-81.52834320,95.43645477,103.4458542,98.45771790,0.03567923,0.23673695,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,42.48223114,-42.25373840,-40.88432693,30.87462425,13.07445717,-157.8542938,142.9858398,125.1185989,0.22849454,1.49146712,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-40.15267944,40.28827286,-29.53814888,-0.04327446,-86.68374634,55.23059082,120.8862381,96.31655121,0.13559085,1.39658558,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,176.6423035,-172.4689331,-22.40861893,26.55316353,22.32676125,-148.1869965,421.6643982,411.9437866,4.17336607,33.72079468,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,159.6616821,-157.7988281,-60.06372070,60.32909775,8.94062424,-166.4136353,403.9691467,391.7114563,1.86284244,15.00343513,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-33.37281799,33.48820877,47.30473709,-60.00471115,179.4032440,-7.27265978,133.8619995,161.2098846,0.11539088,1.15122497,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,68.33812714,-67.92817688,-9.06119537,-28.40360451,46.64778519,-99.79031372,159.3992767,172.7298126,0.40994367,4.08995914,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96530533,31.42376518,-38.24353790,95.85986328,-78.23532104,108.1653595,119.8180695,0.03469399,0.34982079,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72525978,6.42805338,-84.91793060,82.41282654,42.37979889,37.22362137,0.00262135,0.02472608,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35576391,-2.86800003,69.16091919,-99.72286224,17.15757179,18.15986824,0.00041917,0.00273562,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63431168,-7.78381729,5.73899221,-101.7588272,73.25791168,54.06755829,52.61949158,0.00227142,0.02142535,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62753677,-60.53108978,1.39355171,-10.89398384,50.84732819,-119.3755569,145.9666748,148.5073700,0.09644619,0.96206778,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-168.4467010,171.7447510,1.16392517,0.98766088,-130.8653564,40.89503860,405.4543762,405.4438171,3.29803944,26.66963005,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-168.4467010,171.7447510,1.16392517,0.98766088,-130.8653564,40.89503860,405.4543762,405.4438171,3.29803944,26.66963005,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,198.6286621,-196.0120239,11.56884384,-5.88148069,37.84245682,-137.7158203,461.3346558,462.9329834,2.61664319,21.03509331,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-184.5943756,186.5838623,-10.83820057,14.45719624,-136.0743256,38.93974304,436.5216064,433.9229736,1.98949373,19.86479378,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-98.28944397,98.72316742,2.12802625,-7.84759235,-129.6627197,44.98565674,237.2497101,238.3723907,0.43372321,3.50683379,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-98.28944397,98.72316742,2.12802625,-7.84759235,-129.6627197,44.98565674,237.2497101,238.3723907,0.43372321,3.50683379,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,78.81955719,-78.58167267,11.97377205,-24.02368736,58.16856766,-111.8562088,191.8922272,199.6700287,0.23788482,2.38853312,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,8.70759010,-8.70415688,-13.10382366,4.19610596,-4.84148407,-154.0588837,38.26630020,23.46032143,0.00343302,0.03430195,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65150452,-86.23999023,12.50323772,-17.51199913,59.88972855,-115.1322479,212.5601807,215.7928162,0.41151443,2.73042011,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,44.73067856,-44.69857788,-1.56031024,-4.40917683,49.14680481,-122.8122940,108.7575073,109.2438431,0.03210043,0.32100427,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0004272,-248.7638245,88.31788635,-86.80989075,53.53418350,-126.2537384,610.1173706,610.9127197,0.23661207,2.54357982,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.36507988,21.41878891,13.63262272,-23.96880150,-158.3082123,5.39504385,60.16349411,76.84728241,0.05371020,0.36518836,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.98019183,-1.97150683,-18.02484322,-1.80036128,-29.64967728,-83.36504364,43.33045959,6.33792496,0.00868480,0.05905005,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83226109,11.34734631,27.34676361,-151.6687469,62.11221695,61.58440018,0.00218527,0.01499341,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.1544266,121.3533783,-5.79257584,1.31906343,-118.8616714,58.14065933,285.1489563,284.7114868,0.19894335,1.87654865,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,121.2401428,-120.5695267,1.30963993,-16.09786224,58.13678741,-111.9191055,284.4456177,288.0320435,0.67061001,6.32545567,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,4.77323341,-4.75481796,-7.47815275,-22.58661652,-3.88853741,-48.09552002,20.81291389,54.71476364,0.01841575,0.09925653,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-3.63168597,3.63937163,-24.07005119,-15.87363148,-44.49906158,-23.29437256,58.16766739,38.60451889,0.00768541,0.05242259,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68406105,-113.1968460,-21.41605186,16.91594887,64.81578064,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-27.49595070,27.55097389,-38.20004272,27.39221954,-72.18415833,98.08578491,110.4182663,90.37575531,0.05502488,0.42715845,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-57.17518997,57.48755264,-19.69996834,-13.47007751,-105.3362961,40.06407547,141.7806244,137.3507996,0.31236371,2.42809963,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97438622,-5.37275982,35.21298218,-115.0306396,177.1487122,165.6347351,1.14202178,7.81159019,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545288,174.9999847,52.90768814,-53.01957703,-142.7447815,37.08719635,436.7611694,437.1491394,0.04545096,0.44844946,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99275839,-3.82799959,62.35504532,-115.6209869,148.7193146,148.9657745,0.05307840,0.36311251,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-111.0205460,62.90699387,61.18326187,59.77690506,0.01570767,0.09053123,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,49.98140717,-125.7413635,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,24.60675812,-121.5615616,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31481457,-10.29217911,8.18092632,-8.92689037,100.8634567,-76.50962830,53.51213455,55.58730316,0.02263555,0.05194962,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185786,0.04723491,52.31942749,-126.5300751,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-109.2714996,70.69760895,129.1160431,129.0953522,0.02129329,0.08231626,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723491,-0.11226137,53.46998596,-125.3486710,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57500076,3.00136471,-3.13199973,76.77278900,-102.4918671,41.43241882,41.60308075,0.00125951,0.00487851,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.21482372,-8.19789886,-7.79442215,4.25952244,17.54182816,-145.9198456,46.37253571,37.66796875,0.01692606,0.09754753,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.96709442,26.01012230,7.38319445,-8.41968250,-134.8344421,42.57356262,110.5503006,112.0810471,0.04302964,0.24798657,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62501264,-1.25300002,64.56214142,-111.3221130,36.26766968,36.54578018,0.00229922,0.01325074,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.83446884,34.91419983,7.79467010,-8.69730854,-132.1022339,45.77851105,146.3419342,147.6273804,0.07972851,0.45948800,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.91419983,34.99420166,8.69730854,-9.07473278,-134.2215576,44.72029495,147.6273804,148.3221283,0.08000227,0.30988631,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278938,-24.61585999,7.19262505,-8.65637112,72.61566925,-104.1949997,61.89895630,63.01745987,0.00692886,0.04893509,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16134548,-138.4334869,13.11261559,22.69977570,29.43590546,0.00440091,0.03085208,1,
