branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929596,23.25960350,525.4374390,523.6527710,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00680733,33.04058456,-155.3929596,23.25960350,525.4374390,523.6527710,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90189171,32.87812042,-155.3954315,23.24736023,523.5697632,521.7802124,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98372078,32.96059799,-155.3729858,23.26992416,523.5875854,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98610687,-8.90846443,-169.4382172,8.41454697,762.7609253,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91311646,-72.91311646,20.87837410,-159.1216888,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77904510,-86.65213776,13.26597881,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629822,33.98202133,683.0803833,682.8432007,0.10363321,1.04373455,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570007,33.98801041,683.1058960,682.8686523,0.10364094,1.04381239,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998993,93.83201599,-145.9698639,33.97552872,683.0316162,682.7962036,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974487,-92.84068298,93.60277557,-146.0134583,33.93151855,682.8654785,682.6289673,0.10356810,1.04307878,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86893463,178.9358063,791.0858154,788.3941650,2.33703113,22.98410606,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89343607,178.9114227,791.0541992,788.3572388,2.34672976,22.98211098,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86893463,178.9358063,791.0858154,788.3941650,2.33703113,22.98410606,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32715607,89.48223877,8.33155918,8.18347454,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791382,-197.1674652,6.44000912,-6.38316584,11.92352009,-168.0602722,495.1768494,495.1814270,0.01167410,0.11284960,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684113,-197.1606445,6.44030428,-6.39769793,11.93605804,-168.0515137,495.1730042,495.1765137,0.00778259,0.08560854,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605835,6.65358067,-6.62520885,12.00587654,-167.9854736,495.1926880,495.1952820,0.00778320,0.05837399,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683655,-197.1644745,6.76028824,-6.74326324,12.03911114,-167.9557190,495.2023315,495.2039490,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8430023,144.3464813,76.23188782,-74.83987427,162.1679840,-18.94637680,408.6500244,412.8384399,0.50348049,4.96517467,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0522614,145.5644989,76.97610474,-75.49924469,162.1361084,-18.96900940,412.2070007,416.4002991,0.51224536,5.05161047,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8577576,144.3612518,76.20794678,-74.81585693,162.1778564,-18.93659210,408.6546631,412.8417053,0.50349009,4.96526957,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.16414833,9.16414833,0.00395997,-0.00312015,-169.9348297,10.06523514,23.00400734,23.00400543,0.00000000,0.00083982,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605682,197.1644592,-7.10970449,6.74326420,-167.8448486,12.04433727,495.2375488,495.2039185,0.00389202,0.01556806,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87621307,6.62521362,-167.9126282,12.01458740,495.2168274,495.1952820,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58870268,6.39770269,-167.9960785,11.94854355,495.1923828,495.1765747,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635590,197.1674500,-6.74960756,6.38316584,-167.9494019,11.93977737,495.2132874,495.1813965,0.00389165,0.01556659,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24240875,-90.51782227,6.77487850,8.18347454,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31187570,1.31668234,-6.04929781,-19.19477654,-48.09099197,-32.05342865,14.88693333,46.60595703,0.00480664,0.05065522,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.74046707,-47.55561829,-16.00558853,-1.07356977,35.48811722,-122.3667221,121.9709320,114.9410324,0.18484691,1.94618905,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-30.20827103,30.35427666,-7.83266592,-16.97634506,-107.0741577,27.19018173,75.38113403,84.04312897,0.14600529,1.04976070,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,34.31740952,-34.31346893,-2.23027158,1.44489682,52.62171173,-126.0039749,83.09834290,82.99167633,0.00393959,0.04016189,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.19999999,0.20000045,-0.80075896,0.63311607,-47.37658691,129.1156311,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79993057,-49.79739761,-3.47967076,3.31088710,52.62625504,-127.1570358,120.4909592,120.4598846,0.00253376,0.02050044,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79993820,-49.79740143,-3.47104287,3.30966997,52.63507843,-127.1556396,120.4896622,120.4596863,0.00253373,0.02142154,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,56.18116379,-55.73883820,-3.80800676,2.48720980,52.76923752,-122.0945511,135.9139557,136.9567566,0.44232848,3.85281968,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,56.18116379,-55.73883820,-3.80800676,2.48720980,52.76923752,-122.0945511,135.9139557,136.9567566,0.44232848,3.85281968,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-13.22947407,13.23820019,0.09976737,-8.66717243,-123.7852859,23.12695312,31.93250084,38.23434067,0.00872650,0.07574963,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-29.19145203,29.21483803,-11.64530945,7.77064419,-99.57958984,73.28469086,76.10112000,73.02213287,0.02338625,0.16748422,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,115.9036484,-63.85322571,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95756912,42.95791245,2.79775858,-2.82348132,-126.2774277,53.68529129,103.9050903,103.9095230,0.00034269,0.00239882,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.48208809,-31.40141106,-6.35094357,-8.16392040,46.04364014,-106.7546234,77.51815796,78.56309509,0.08067761,0.67414910,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-1.54446447,1.55759037,23.40550041,3.52776051,152.5444031,124.9446640,57.16569901,9.31689548,0.01312589,0.09869540,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-1.64368677,1.64492369,-5.64434004,-11.50357914,-47.46886063,-23.19035149,14.20322990,28.13810539,0.00123713,0.00930761,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,-29.52641296,29.69743538,-14.80797100,-41.04600525,-94.59649658,1.86651611,80.50138092,125.5327225,0.17102468,1.66687989,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,-29.52641296,29.69743538,-14.80797100,-41.04600525,-94.59649658,1.86651611,80.50138092,125.5327225,0.17102468,1.66687989,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,107.5510712,-105.5352325,-0.60404092,-10.57985020,58.44726562,-107.5443573,262.1172791,265.2325745,2.01584196,14.96455860,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,128.6573792,-124.0076294,13.60897827,-18.96440697,64.80718231,-95.41033173,315.3006897,330.5321960,4.64974308,39.42283630,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-179.3948364,180.5180664,41.23252487,9.13363552,-136.9640503,55.47134399,456.0967102,443.6602783,1.12321496,10.78976631,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-183.4921570,187.4782867,-8.59231949,7.76417542,-121.3388443,46.46770096,455.1572571,450.7317200,3.98613763,38.87718964,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,284.4939575,-271.0352478,48.77440643,26.66120148,65.70856476,-109.7231827,715.2072754,717.5665283,13.45869923,98.17758942,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-53.80628586,54.02688980,-3.05130315,-6.80080795,-124.1795197,43.71439362,132.2832642,133.2483978,0.22060247,1.58084536,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-126.7116165,128.0986176,-6.08233452,-10.86490059,-124.6770630,41.70894623,311.3800964,312.7278137,1.38700032,13.37321377,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,102.2666550,-101.1758957,-8.72982216,-3.97503448,40.72119522,-126.8612061,249.0003052,247.7708435,1.09075820,9.37602520,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,55.51671600,-123.1700897,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,55.51671600,-123.1700897,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-123.1700897,55.51671600,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,162.5338135,-162.0739746,44.05273819,-43.16025162,59.26119232,-119.4879456,404.5124512,406.8929443,0.45982349,4.69228983,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,157.9881287,-157.5623932,43.62589264,-42.77198410,59.53287125,-119.2121811,393.7096558,396.0786743,0.42574826,4.56936789,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,165.4673767,-165.0015106,44.94244766,-44.01737595,59.29170227,-119.4628067,411.8730774,414.2910461,0.46586883,4.77786446,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,36.47835159,-36.43952942,4.90020752,-11.23463058,51.74708176,-118.1738586,88.41251373,91.90674591,0.03882463,0.40580067,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,30.94797707,-30.90704918,-4.15754032,-6.02250767,36.44494247,-124.0776672,75.00863647,75.77121735,0.04092852,0.43335041,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,124.9770660,-124.6367188,5.24974155,-7.09898758,46.50156021,-131.0516968,300.4748535,301.1109009,0.34034744,3.49394631,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,120.6269379,-120.3097229,5.45224333,-7.28098154,46.68419266,-130.8483582,290.0564270,290.7178955,0.31720576,3.37415934,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,124.9275894,-124.5889282,5.29825783,-7.15733671,46.52472305,-131.0236969,300.3610840,301.0039062,0.33866236,3.49281430,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,200.2242279,-194.7747345,39.58890533,-17.46566391,55.28065872,-117.8697357,490.2743225,498.9634399,5.44949913,46.43647766,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,209.6876831,-205.9226990,59.35013199,-44.87826157,59.89990616,-116.8599014,523.4827271,530.9906616,3.76500297,27.00095558,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,222.8402863,-212.9879303,88.31466675,-31.76919174,65.71533966,-107.3407974,575.7945557,595.8663330,9.85236549,85.80394745,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,162.1522827,-159.3765411,49.46659851,-43.32879639,61.06122208,-113.1620407,407.2309570,419.3404846,2.77574468,23.75835800,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-119.1505280,119.3564987,-36.58369064,35.47473526,-117.3312683,61.24403763,302.3764038,300.1129456,0.20595926,2.12728572,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-203.1629333,203.5165253,-11.64477253,11.96587181,-130.1626129,48.96519089,495.0194397,494.5820007,0.35359815,3.42718220,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-102.1120529,102.2148514,-23.65200233,22.44707870,-122.2675323,56.47799683,252.6284943,251.3834686,0.10280176,1.14593732,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-75.97512054,76.00929260,-18.10192299,17.13925171,-121.9073486,57.13979721,188.2426758,187.5181427,0.03417100,0.36915889,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-81.72971344,81.76731110,-19.47483063,18.48450279,-121.9061432,57.16628647,202.5018005,201.7420197,0.03760288,0.40455508,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,215.5874481,-215.3061371,7.59140253,-5.99985218,46.10876465,-133.5078583,518.1882935,518.2977295,0.28132206,3.03486824,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-227.4329834,227.7326050,-6.15551138,7.85121155,-133.5537415,46.06658936,547.4781494,547.3664551,0.29962528,3.20551467,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-140.9843445,141.0683289,-30.25961494,30.20424461,-123.4536362,56.17723846,347.0225830,346.5436096,0.08397505,0.89509773,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-146.8057098,146.8905792,-31.62800598,31.55186081,-123.4140320,56.21490860,361.4004517,360.8972168,0.08486681,0.91904551,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,102.3528442,-101.7773895,15.78086948,-20.95212555,52.85697174,-121.7291107,248.7691650,253.0413361,0.57545632,4.78847551,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,-141.3402405,38.65982056,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3139801,-246.3139801,-148.7687683,31.23129654,2658.232910,2658.232910,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-45.18220901,45.23979568,-6.81746578,0.23586228,-125.7310638,45.19469452,110.2130585,108.8631516,0.05758882,0.63366640,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-146.3478394,147.0541077,-24.33810043,23.82717705,-122.7899857,54.09963608,361.6881104,358.4750061,0.70626801,7.67011118,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-68.24317169,68.82025909,4.97815323,9.25250912,-133.5234528,54.29561615,165.6708221,169.0960693,0.57709438,4.87841654,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,113.0067673,-111.9404449,6.00601339,-12.69546413,48.73072052,-123.4632645,272.9569397,276.0851746,1.06632864,8.74844265,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,-35.83026123,35.91922379,1.67939734,-12.71625137,-132.6172180,29.43121719,87.90373993,93.52056122,0.08896295,0.72474128,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-141.7042542,143.1810455,-30.75406837,31.16527176,-113.1447067,62.34603500,365.3175659,359.1021118,1.47678411,12.16261196,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.34543228,21.35037613,-37.92401505,36.88648224,-69.30653381,109.9730759,106.6484680,104.3246765,0.00494447,0.05491892,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-60.74253845,60.96837616,-8.52268887,-4.08716011,-121.9467468,43.93279648,150.3166656,148.9711761,0.22583175,2.45319390,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-80.02587128,80.45525360,-17.27248192,10.71701431,-110.8141403,62.19775391,208.8885803,204.4874878,0.42938647,3.53397250,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95863724,19.96381569,-34.43498993,33.96049881,-63.09051514,116.5321503,101.5524597,100.4129639,0.00517869,0.04288602,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,252.9460144,-248.9295197,51.68333054,-27.47214699,68.55429077,-109.4992065,658.7283936,662.2778320,4.01651525,32.97843933,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,175.6389923,-172.0143738,86.78458405,-72.16139221,90.49745941,-86.75832367,518.0730591,529.5822754,3.62461352,24.73034477,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,167.7946014,-167.1230011,60.29566956,-58.13008118,70.61101532,-108.5251923,449.2164612,451.6182861,0.67160183,5.00655079,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,63.40184784,-62.80521011,1.58114731,19.36208534,61.88908386,-132.2959290,155.6791992,165.1087799,0.59663808,5.08653164,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,85.38154602,-84.15386963,7.64515638,-6.58552074,65.57718658,-107.8035889,210.4222870,209.2133484,1.22768068,10.72616196,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,58.94795609,-58.66042328,11.31280708,-21.52621841,69.53563690,-99.38826752,145.3413544,153.3811798,0.28753316,2.06094766,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-41.96376801,42.08486938,20.51261139,-26.83910179,-140.2146454,32.31084061,116.5323181,125.3970566,0.12110265,0.89611328,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-39.99468613,40.08971024,13.80648804,-20.94959641,-132.2875061,38.24546432,105.0728989,112.8513260,0.09502161,0.72475064,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-39.90860367,39.99468994,6.34908104,-13.80648804,-121.3665771,47.71255875,100.1657410,105.0729141,0.08608690,0.65717983,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-27.34440041,27.34771156,6.20055914,-6.79823589,-125.0544128,53.71302032,69.49378204,69.84999847,0.00331219,0.02387856,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,31.38289833,-31.28310966,13.97553253,17.40045929,90.73548889,-141.3621216,85.90849304,88.72244263,0.09978761,0.73704791,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,129.2529602,-125.5210876,-20.49943542,45.49805450,58.70984650,-121.0497513,324.3579712,316.1751404,3.73188043,27.12078094,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,74.15257263,-73.12143707,-3.39446139,-15.34053707,64.10997772,-95.75806427,185.6259613,191.0593872,1.03113449,7.42294550,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,49.57130814,-49.08484268,6.33012438,-25.34559631,79.67058563,-76.79501343,127.7948227,145.5518646,0.48646662,3.49840736,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,201.8597565,-196.7146759,1.38659024,21.10911369,76.28845215,-99.62797546,531.8698120,530.0040283,5.14509392,36.81620407,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,200.5600281,-194.8238983,14.48075008,10.70666409,80.02456665,-95.38504028,529.8082886,530.2414551,5.73612833,41.14482117,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,179.2530212,-175.3856964,-22.85492325,55.32804108,79.23090363,-102.3101120,484.0880432,483.2653198,3.86732626,27.90920067,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-241.2133942,243.7548370,49.80418777,-33.88631439,-99.01125336,79.84615326,666.4860840,668.7849121,2.54144502,20.90497780,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,30.05476379,-29.74388504,48.15102386,-54.50914001,150.6834869,-25.14421654,153.5939941,174.0262604,0.31087682,2.23285460,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,188.9613037,-183.9888611,-94.28546143,118.2429047,66.13724518,-111.1192856,571.4428711,556.0042725,4.97244835,35.86542892,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,18.21694183,-18.05999374,-43.37899780,37.70709229,25.48815918,-150.9320679,134.6989899,117.1705933,0.15694991,1.10948217,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,277.4218140,-267.1179504,-20.20958900,83.21143341,73.25539398,-104.5944138,806.7424316,800.9953613,10.30386353,73.75505066,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.35559845,-47.35497665,12.17878914,-12.19564724,107.1309204,-72.84471893,139.9889679,140.0043182,0.00062207,0.00466556,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,196.5126190,-191.0757446,-53.29397964,104.3074493,77.53470612,-105.8551102,582.9302979,590.5654907,5.43687105,39.02957535,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.90328217,-43.86074066,14.24650288,-15.50450897,95.40003967,-82.77032471,133.8695526,135.3265381,0.04254553,0.30443051,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,326.8572388,-321.3265381,29.26088524,5.96364594,75.59889221,-103.6414032,931.6632080,932.1082764,5.53068876,39.54235840,1,Fail
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,180.6037750,-178.3056335,26.63780212,-15.30926514,72.56583405,-104.6094055,505.1445312,508.0745850,2.29815841,20.31604576,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,278.9870605,-266.5162659,91.39299774,-15.09886646,70.43396759,-106.2742691,749.2987061,757.8565674,12.47079182,92.96534729,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,-0.05302772,0.06129836,-2.89506698,-17.18735313,-113.3990555,-112.2143860,6.88630199,41.18301392,0.00827063,0.05413887,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,-0.05310943,0.06140942,-2.84638190,-17.17257500,-113.4186478,-112.2139206,6.77053976,41.14833832,0.00829999,0.05439566,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.21679458,0.07393283,49.01174164,-38.39588547,113.8538589,-66.07987976,123.2845230,100.9414368,0.29072741,2.44690466,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-111.8606567,112.0600357,-33.26276398,33.34954453,-111.1439896,68.20216370,297.8596191,296.8499756,0.19937868,1.47768700,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37438583,-18.37266159,0.09614683,-0.57457054,51.92873383,-126.5401459,46.65274429,46.67550278,0.00172482,0.01278346,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.35500336,-47.23971176,12.19564629,-15.17914581,107.1553345,-68.60086060,140.0043945,143.0371399,0.11529368,0.81404328,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23974609,-47.23812103,15.17914867,-15.22475052,111.3991928,-68.53753662,143.0372467,143.0881348,0.00162405,0.01201799,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89359903,1.59786963,-25.12938881,168.9177399,15.92808437,7.05278015,0.00212831,0.00705361,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881046,-103.2155151,-31.30526352,0.61414617,7.31690836,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152576,-1.00144792,-3.81066251,3.76324272,-21.11440086,159.0639038,15.83839130,15.65316677,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808019,-106.4603653,72.33001709,6.46689367,6.42064571,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18486464,-1.18485129,0.14750047,-0.23303039,61.25614929,-114.7115250,4.79970407,4.85420895,0.00001330,0.00004121,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.71023226,-3.70399237,-4.97079563,3.16508198,0.70808607,-166.3540802,24.98287392,19.58493423,0.00624003,0.02023663,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51531076,-6.44203854,-12.29544449,8.31002998,-9.38993263,-178.6333618,57.07462692,42.54795837,0.07327230,0.24061690,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74907160,-5.72659874,-8.40255356,6.19654131,-2.03644443,-173.2869568,41.19848251,33.98348236,0.02247227,0.07290432,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-18.71310425,-97.21833038,10.90266705,4.00708389,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.43750000,-29.02934647,6.66843939,-10.86971378,65.45486450,-103.0045471,123.8019028,131.5320587,0.40815413,2.22868490,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.02550125,13.04389668,-61.94930649,61.99375534,-45.39911652,134.5855865,269.1603088,268.8175354,0.01839540,0.12690759,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.02588415,6.03932476,53.59498215,-53.58605194,152.9078064,-27.10208321,228.4721832,228.8209076,0.01344071,0.09169552,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.03570557,-29.02899361,10.81111622,-10.86933136,76.83165741,-103.0049820,131.3901062,131.5300903,0.00671393,0.03613672,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02599216,-2.30585766,71.09405518,-106.9462662,34.04560471,34.37142944,0.00126993,0.00677744,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253018,1.68924093,14.79467297,-16.73704338,153.5835266,-27.23286247,60.70556641,69.39683533,0.02671068,0.18881352,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548449,2.91584158,16.43549347,-19.43019104,156.8600769,-24.86219978,68.81775665,82.90872955,0.06035711,0.42681569,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116886,0.76553017,12.46121693,-14.99867439,150.7161713,-29.90634537,50.27401352,61.23730469,0.02436130,0.17220056,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434439,-4.86732101,0.60655755,-9.48252106,-138.7164917,21.32768440,8.71281910,0.00231491,0.01650063,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549034,2.25454021,-7.59389544,116.2063675,-42.73515701,10.49534798,31.05939293,0.01582151,0.05177882,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60655749,-0.89038926,41.28356552,-99.29846191,8.71281719,9.09795856,0.00029327,0.00216132,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909194,0.05756691,58.86614227,-123.6386414,39.98214340,40.12433624,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924002,13.28402519,-120.2096634,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232290,0.50239038,46.28191757,-127.8388901,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26484394,-1.03981948,122.4485168,-102.1522217,27.10731888,11.10725498,0.08855628,0.40180585,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.43720818,-29.03570557,6.66866016,-10.81111622,65.45539856,-103.1684036,123.8009262,131.3901062,0.40150261,2.19262934,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91584158,2.93806839,19.43019104,-20.24776840,155.1378632,-25.26870155,82.90872955,86.99265289,0.02222694,0.15703186,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,38.32215500,-104.2448349,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92680359,93.99783325,-3.86192536,4.23880959,-172.2182159,7.69173479,389.3991394,389.3727722,0.07103232,0.52494615,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92594910,93.99786377,-3.94031096,4.31721973,-172.1704559,7.73949385,389.4091187,389.3822327,0.07190214,0.52497226,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9582825,192.1788483,-5.99837923,7.98298645,-172.7828674,7.17185068,795.5316162,795.5088501,0.22055350,2.13683820,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7838745,187.9950104,-6.81393719,8.70730019,-172.4945526,7.45916939,778.3638916,778.3378906,0.21113607,2.04559708,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7838745,187.9950104,-6.69138193,8.58465099,-172.5318909,7.42182207,778.3456421,778.3200684,0.21112631,2.04550242,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7838745,187.9950104,-6.80372334,8.69605637,-172.4976654,7.45574570,778.3623657,778.3363037,0.21113518,2.04558849,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03467560,-104.8129501,10.90244293,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4824219,6.44088697,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4824219,6.44088697,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4764404,6.44688225,549.5379639,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4792480,6.47037458,549.5527954,548.6723022,1.15536726,16.03029251,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38610840,26.68656349,-173.7442169,6.17580128,731.0042725,730.8580933,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7450562,6.17530060,731.0463257,730.9007568,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2797546,6.55935860,366.1457214,365.9943542,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2792206,6.55989885,366.1462097,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6598206,6.31393433,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8277740,6.17229271,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574568,-0.28142956,22.67486382,-118.0186768,9.50412273,8.19795322,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940789,0.00000000,-91.36711121,-1.36692321,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88689232,14.91458702,-5.68203878,5.26606464,-123.3565674,54.94372559,76.56211090,75.73226166,0.02769569,0.08575984,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90593529,14.93376160,-5.66790533,5.25196695,-123.4284058,54.87250519,76.62343597,75.79642487,0.02782567,0.08579583,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72723389,-42.60375595,-1.68480730,4.91406775,33.64250946,-138.0257874,219.8607178,217.5375519,3.12347770,9.73017883,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72723389,-42.60375595,-1.68480730,4.91406775,33.64250946,-138.0257874,219.8607178,217.5375519,3.12347770,9.73017883,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,43.52758026,-43.23968506,13.33831406,-12.97319508,64.42053223,-114.7453461,227.9806061,228.9896088,0.28789529,1.05492115,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,30.67685890,-30.34127045,24.73382378,-24.59614944,86.43304443,-92.41619873,194.9294281,198.1214600,0.33558935,1.15135324,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-107.0938721,108.3150711,33.67641068,-171.6781616,-150.6031952,-13.14894772,115.7016907,225.6858826,1.22120738,22.36476326,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,61.28112030,-61.27035522,-43.43402863,-21.68613243,9.27468967,-115.6875610,83.51007080,72.22497559,0.01076718,0.23974913,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-202.0155945,203.9372406,172.1887054,-148.9321899,-173.0282898,8.68141270,279.2232056,280.6208801,1.92163134,25.02487946,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86106110,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86106110,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4202576,-292.4202576,-164.3697815,15.63027382,1473.918701,1473.918701,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4202576,-292.4202576,-164.3697815,15.63027477,1473.919067,1473.919067,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496737,-4.59481192,0.03853926,-0.07297280,65.83308411,-113.7289581,24.07239151,24.07462311,0.00015567,0.00069842,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496737,-4.59481192,0.03853926,-0.07297280,65.83308411,-113.7289581,24.07239151,24.07462311,0.00015567,0.00069842,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.78890800,9.78950119,-0.46987751,0.42365307,-111.8993683,67.80751801,51.33995819,51.32797241,0.00059307,0.00396974,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.88345242,10.88553619,-3.89880681,3.80301476,-94.93833160,84.54013062,60.56285477,60.36810684,0.00208361,0.01570004,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02011012,-0.01870710,1.60470068,-2.46518469,154.6115417,-25.14385223,8.40650368,12.93570518,0.00140302,0.00345979,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02011000,-0.01870698,1.60470068,-2.46518469,154.6115570,-25.14385033,8.40650272,12.93570518,0.00140302,0.00345979,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.83196640,-9.82973480,3.49634099,-3.63305426,84.82714844,-94.38630676,54.62249374,54.89508057,0.00223127,0.01599987,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000148,-0.00000148,-0.00000000,0.00000000,65.25491333,-114.7451553,0.00000776,0.00000776,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01870629,0.00001441,2.46518469,-5.41523695,154.8562317,-24.97835350,12.93570423,28.75043297,0.01872069,0.04642181,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01870632,0.00001437,2.46518469,-5.41523695,154.8562164,-24.97835350,12.93570423,28.75043297,0.01872069,0.04642181,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40945047,-0.40592781,-2.72306275,-0.10372400,-19.47043037,-103.4752426,14.46007061,2.19278669,0.00352271,0.00588554,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37304115,-2.37253833,0.45665973,-0.58898658,72.81330109,-104.1213379,12.67542458,12.82566357,0.00050304,0.00081148,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17709637,-10.17047787,3.04052663,-3.12089205,78.55479431,-100.9756241,55.71223450,55.85069275,0.00661880,0.01067366,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55697346,-12.55013752,3.41419029,-3.49718666,77.06636047,-102.5085220,68.19640350,68.33583832,0.00683432,0.01722113,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253833,-2.37248325,0.58898658,-0.60290778,75.87872314,-103.8030701,12.82566357,12.84356976,0.00005501,0.00008910,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42197013,-2.42188811,0.71780545,-0.73766285,78.47376251,-101.0925598,13.26163483,13.29183388,0.00008190,0.00013245,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22143102,-2.22108698,0.61195242,-0.71132135,77.36936951,-100.2635269,12.09713936,12.24688435,0.00034406,0.00055479,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000034,-0.00000002,-0.12525523,0.00000001,-27.95686531,-149.0741425,0.65937209,0.00000012,0.00000032,0.00000051,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79786491,-8.78765011,3.31024861,-3.56980419,82.47469330,-95.91316986,49.26259232,49.80784988,0.01021482,0.02573742,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59928513,-10.58100319,7.00418854,-7.14910412,95.43585968,-83.91192627,66.71360016,67.22304535,0.01828178,0.02948201,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-25.54734612,25.66980743,-0.88648272,0.78305268,-101.1146698,77.80111694,141.6616211,141.5741882,0.12245929,0.38172063,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-32.18801117,32.32065964,1.61221862,-1.52819693,-105.9694138,73.44680023,178.6007690,178.6893616,0.13265134,0.41347826,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-55.29288101,57.73507309,6.51852655,-0.72564667,-101.9869766,76.17796326,319.3233337,319.9772339,2.44219542,7.61755419,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-26.68193054,27.01309395,-0.97624481,0.76788157,-101.8507843,75.50677490,147.1862335,146.9648438,0.33116350,1.03135121,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.05774879,-27.97396088,8.92391109,-8.92790604,91.52205658,-88.02210236,160.1185150,160.5249786,0.08378696,0.24156393,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,34.94411850,-34.91229630,7.36425209,-7.33871746,85.63815308,-94.25054932,193.9337311,194.0131073,0.03182353,0.09642665,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,34.19386292,-34.16466904,8.00004673,-7.97451305,86.90571594,-92.98313904,190.7056580,190.7921753,0.02918935,0.09549275,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,34.94411850,-34.91229630,7.36425209,-7.33871746,85.63815308,-94.25054932,193.9337311,194.0131073,0.03182353,0.09642665,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-14.88369274,14.90782166,-3.42825437,3.16276836,-92.45360565,86.25543213,83.72697449,83.31061554,0.02412914,0.08659144,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.88758087,-16.87087631,8.44279194,-8.66750908,100.8757553,-78.23257446,103.1585236,103.9754868,0.01670329,0.10547603,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.57381439,-30.53304863,12.84653950,-12.82932281,96.69976044,-82.89556885,180.4176788,180.9540100,0.04076825,0.27115625,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.59043503,-30.57379723,12.84992695,-12.84654140,96.52307129,-83.30029297,180.1839905,180.4176178,0.01663884,0.11434775,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,43.84725571,-43.84725571,10.80519485,-10.80519485,87.58103180,-92.41902924,245.2377777,245.2377777,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90118885,8.90251064,-3.53411365,3.44201660,-84.56162262,94.87578583,52.03297806,51.83314514,0.00132166,0.00874255,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.8357697,-164.4316864,13.45874977,-10.73204231,78.40538025,-101.5563507,898.1264648,898.1705933,0.40409639,2.83745933,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60746574,-13.60074902,6.45514488,-6.61239719,99.11641693,-80.19110870,81.78910065,82.26525879,0.00671658,0.04511099,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,3.53776765,-3.53355527,-1.46438122,-0.72920603,50.74465942,-94.60227203,20.78715134,19.59346390,0.00421254,0.03117824,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-20.75888252,21.95322609,19.77703667,-19.68505859,-149.8749847,27.44424629,155.7024994,162.5904846,1.19434404,1.94686353,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-19.96421623,21.11473274,19.87876320,-19.87474060,-151.1396179,26.17598724,152.9963226,160.1029816,1.15051603,1.87030137,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-64.71270752,64.71920776,-12.17761421,12.20536041,-95.60522461,84.38125610,357.5932312,357.5772400,0.00649822,0.04363089,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-64.18839264,64.19456482,-13.47434330,13.50010204,-94.40717316,85.58010864,356.1751709,356.1584778,0.00617048,0.04070674,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-64.13574219,64.14304352,-12.14330101,12.17950249,-95.54116821,84.44841766,354.4797974,354.4674683,0.00729785,0.04834827,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-96.63983154,96.65742493,-18.21638107,18.32442665,-95.58763123,84.40494537,534.0488892,534.0356445,0.01759978,0.12112790,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90118885,8.90250111,-3.53411365,3.44107294,-84.56166077,94.87052155,52.03290176,51.83124924,0.00131182,0.00873242,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.4319000,-164.1771088,10.73183823,-9.93336487,78.44363403,-101.5194550,898.1716919,898.2080688,0.25477886,0.90490419,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,38.66943359,-38.03913498,0.87297577,-0.06379388,74.52395630,-103.7501144,209.9922943,210.0703583,0.63029838,1.96523643,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,54.45326614,-47.79113388,-6.90634632,18.15383720,46.55721283,-127.5690460,284.6277466,277.5495911,6.66213608,16.92314720,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56238651,-2.56217170,1.00212598,-1.07533741,75.14550781,-103.4381409,14.26718616,14.41087055,0.00021492,0.00054252,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,58.04532242,-57.01496506,-4.13715315,5.90415525,47.05321503,-132.1267395,297.6016541,297.2303162,1.03035808,2.59709311,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56118011,-2.55920720,0.22780253,-1.06540358,53.51757812,-108.8686905,12.93547630,13.96234131,0.00197293,0.00499006,1,
