branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,0.07702360,-0.06221102,2.43893719,-20.18746185,112.0115280,-66.42765045,5.91288519,49.35277557,0.01481258,0.10078415,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-56.75785446,56.82673645,-26.96541595,24.86319733,-36.60844803,141.2821808,152.4229126,149.8839874,0.06887786,0.42414260,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,127.8467560,-127.7184372,9.55140877,-10.77023220,121.5972824,-57.52831268,309.3382263,309.7138977,0.12832414,0.74379337,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,127.8467560,-127.7184372,9.55140877,-10.77023220,121.5972824,-57.52831268,309.3382263,309.7138977,0.12832414,0.74379337,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,78.75061035,-78.50484467,23.01647568,-26.92254448,133.2763824,-43.09168625,197.3002930,201.3124847,0.24576783,1.58173645,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-83.90362549,84.23729706,34.76455307,-37.73952103,-97.22795868,79.78888702,227.2586060,232.4189911,0.33366516,2.21660972,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-86.61759186,87.22324371,21.78086472,-39.75154877,-88.83676910,77.10726929,223.4888458,243.6830902,0.60565203,6.05996227,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-152.1802216,153.6289062,38.84362793,-37.22112274,-85.55281830,91.65908813,390.7822266,395.5441589,1.44869268,9.52699661,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,71.91959381,-71.34904480,-45.81517410,38.25799561,72.77974701,-100.5243073,213.3764496,199.2376404,0.57054520,3.70010400,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.65125275,78.94563293,15.55905819,-14.30159092,-85.91178894,93.53798676,200.6213379,200.9867859,0.29439080,2.04153609,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,23.29019165,-23.15700912,-2.73438239,-43.78664017,109.0584641,-0.88833183,54.98601532,119.1157074,0.13318172,1.03193784,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-56.24971390,56.45065308,9.05689049,-28.20693207,-73.39227295,87.71627808,133.5932770,148.7186279,0.20093517,1.55802035,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-26.71285248,26.80152702,-34.66764832,-7.99151039,-10.43224335,99.15140533,104.2840195,65.57851410,0.08867307,0.88729131,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-90.30335999,90.90629578,34.42753601,-38.41086197,-96.94712067,78.70251465,243.3431854,250.8868866,0.60293388,4.00921917,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,109.6721802,-108.1783981,-46.98327637,40.46211243,89.10751343,-83.52315521,292.4872742,277.7463379,1.49377561,9.75864506,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-125.7403107,128.1050110,0.51824152,-35.82668304,-63.25191879,90.69722748,302.3797913,322.5768433,2.36470032,23.84354591,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-135.3090515,138.5260773,26.85827637,-31.64888000,-74.24281311,93.20889282,331.7361755,347.7463684,3.21701288,26.66052818,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,-13.07422352,13.09516239,19.00340843,-29.78518867,-118.2399063,50.71712112,55.11119080,78.24359894,0.02093907,0.21513325,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98407745,30.02255630,-29.37604523,26.86335182,-33.75593185,143.4294739,107.2397690,102.4168472,0.03847577,0.25529239,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,114.6922836,-113.5082016,-48.23344421,45.02928162,85.95708466,-89.34086609,309.5761108,299.3547974,1.18409038,7.72898865,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-26.75643921,26.99045753,-62.05960464,34.25510406,-4.55677700,159.5439148,168.1515350,104.2594681,0.23401797,2.41038489,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,215.1372375,-208.9570770,-11.64129639,32.23303986,75.77722931,-96.43558502,510.2181702,503.0703735,6.18017864,49.93584061,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,212.9775085,-209.8137665,-58.96434784,69.72560120,63.39941406,-112.9572296,523.3309937,513.2752686,3.16374111,25.48094368,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-49.38619232,49.51108170,36.96848297,-49.52578354,-103.7551727,67.16489410,143.1328735,164.2893372,0.12489118,1.24600720,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,84.34812164,-83.68371582,4.26816034,-38.42309570,115.9587326,-38.15445709,195.9543152,219.4145660,0.66440433,6.62868261,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96192551,34.49643707,-41.23664474,157.3885193,-17.23060417,113.3417816,125.4363556,0.03807431,0.38390464,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46100140,14.46338177,-8.36757755,4.20418835,-32.58906937,133.4926300,39.95785141,35.99732208,0.00238050,0.02245423,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16843462,-7.16800117,1.40383208,-2.86800003,128.3649445,-40.88867569,17.45755196,18.45447350,0.00043367,0.00283025,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63181686,21.63405037,-5.60802078,3.62842417,-48.18153763,126.7533798,53.40779877,52.41061783,0.00223444,0.02107655,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62956619,-60.53147125,1.60189831,-10.91511726,105.0423203,-65.34334564,147.1844330,149.7510834,0.09808892,0.97845441,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-205.4450531,210.4743500,13.05362320,3.48852944,-80.10679626,93.28318787,499.5700989,500.8687744,5.02928019,40.66932678,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-205.4450531,210.4743500,13.05362320,3.48852944,-80.10679626,93.28318787,499.5700989,500.8687744,5.02928019,40.66932678,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,225.5445557,-222.1299438,23.47940445,-11.24021435,91.36872864,-84.76963043,526.4319458,529.2094116,3.41460991,27.44992065,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-209.0624847,211.6586609,-16.45880127,26.28074646,-83.16501617,92.50354004,498.9797974,495.1395569,2.59620619,25.92272758,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-130.8118591,131.6046600,16.83853531,-19.53503418,-81.01326752,95.08567810,319.8382874,322.8715210,0.79279810,6.41010475,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-130.8118591,131.6046600,16.83853531,-19.53503418,-81.01326752,95.08567810,319.8382874,322.8715210,0.79279810,6.41010475,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,87.05121613,-86.76026917,11.36093140,-22.64220047,110.9644241,-60.02663803,213.0434265,219.6919403,0.29094931,2.92133832,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,16.87265205,-16.86357498,-14.72308636,6.01485109,64.73307800,-93.55191803,54.91251373,43.81633377,0.00907749,0.09070018,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65838623,-86.24002075,12.67214680,-17.51200104,114.3977737,-60.70538330,214.3321838,217.5563507,0.41836113,2.77584839,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,52.90926743,-52.86366272,-2.94180131,-2.78991652,102.1645050,-71.13798523,129.8337860,129.8124237,0.04560497,0.45604971,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,248.9999695,-248.7395020,121.7068787,-119.9411850,110.9760742,-68.83129120,640.0305176,641.0764771,0.26046851,2.80003643,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.51685905,21.57108688,13.66812420,-24.00085258,-101.9117432,61.83494568,60.51238251,77.14733887,0.05422574,0.36869365,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.82827020,-1.81972623,-17.99077797,-1.83579552,26.17136955,-24.23497581,43.21065903,6.13614130,0.00854403,0.05809285,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83232880,11.34740829,83.62686157,-95.38863373,62.11197281,61.58415604,0.00218526,0.01499329,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-8.55982494,8.56620598,-22.63183212,16.54025841,6.51476288,179.8039093,57.81093597,44.38387299,0.00638091,0.06018844,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,8.44526672,-8.40675640,17.14654541,-37.18435287,-179.0384064,14.58518028,45.54347229,91.98567963,0.03850970,0.36323851,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,-14.24504471,14.31727982,-4.16246891,-25.62544632,-51.53803253,50.23810959,34.81632614,69.55204010,0.07223601,0.38933504,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,6.20187283,-6.18377972,-25.73387337,-14.15730286,33.91865540,-2.54984879,63.25204086,36.60516357,0.01809285,0.12341222,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-54.58521271,37.19557953,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-27.05248833,27.09731102,-32.97921753,22.10608101,-17.18828201,151.0672150,100.0689774,81.44936371,0.04482091,0.34794497,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-57.61793137,57.94304657,-24.67572784,-8.16926575,-42.54991531,103.8343964,147.7145844,136.2887268,0.32511079,2.52718663,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15106201,-69.00907898,-23.97592735,-5.37267160,91.49958038,-58.74317932,177.1470642,165.6319122,1.14198720,7.81135416,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9543762,175.0000000,54.07840729,-54.18862534,-86.80767822,93.02492523,437.5718689,437.9677429,0.04562060,0.45012319,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99267066,-3.82799983,118.6425018,-59.33346939,148.7167664,148.9632263,0.05307659,0.36310011,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.43080044,14.46950436,-18.26745987,16.94738197,-26.89977264,150.6371613,97.30630493,92.34249115,0.03870319,0.22306599,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42190361,-18.38110161,13.82985401,-14.88482475,137.5402832,-39.87236023,94.61886597,98.01147461,0.04080270,0.28190956,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91157818,-3.90800881,-2.06255984,-0.32999936,73.32498169,-73.84312439,18.32446289,16.25403976,0.00356963,0.01372212,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31046295,-10.28885746,7.57111597,-8.30994701,155.7137146,-21.53526306,52.30960083,54.28129578,0.02160550,0.04958559,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723490,107.3260193,-71.52348328,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-54.26490784,125.7042084,129.1160583,129.0953522,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723493,-0.11226135,108.4765778,-70.34207916,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625771,-9.57499981,3.00123644,-3.13199973,133.6737823,-45.59018326,41.41335297,41.58408737,0.00125836,0.00487404,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,7.86674976,-7.85092926,-7.69625807,4.15548849,72.90021515,-90.14087677,45.06940460,36.22128677,0.01582001,0.09117322,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.61902046,25.66091728,7.28503036,-8.32793236,-78.60112762,98.77251434,109.0748520,110.6074905,0.04189666,0.24145706,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62506378,-1.25300002,120.8044357,-55.08014297,36.26909637,36.54720306,0.00229940,0.01325179,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.48526382,34.56340027,7.70286846,-8.61458683,-75.83864594,102.0206299,144.8683319,146.1530304,0.07813694,0.45031551,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.56340027,34.64181519,8.61458778,-8.99811172,-77.97943115,100.9518661,146.1530304,146.8484955,0.07841626,0.30374295,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62308502,-24.61587143,7.25302315,-8.65637302,124.0893478,-52.84661865,63.17086792,64.27138519,0.00721233,0.05093711,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16140747,-82.15325928,69.39263916,22.69965744,29.43585014,0.00440088,0.03085185,1,
