branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00689507,33.04067230,-155.3929596,23.25961685,525.4374390,523.6527710,0.82568777,11.02227688,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00689507,33.04067230,-155.3929596,23.25961685,525.4374390,523.6527710,0.82568777,11.02227688,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90197563,32.87820816,-155.3954315,23.24737167,523.5698242,521.7802124,0.82415044,10.98288822,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98380661,32.96068573,-155.3729706,23.26993752,523.5875854,521.7930908,0.81986094,10.98353386,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98605347,-8.90841103,-169.4382324,8.41454506,762.7609253,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91342163,-72.91342163,20.87837410,-159.1216888,2844.010498,2844.010498,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969299,-93.09767151,93.86042023,-145.9630127,33.98200226,683.0803223,682.8430786,0.10363319,1.04373419,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12816620,93.89099121,-145.9570312,33.98798752,683.1057739,682.8685303,0.10364093,1.04381216,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860291,258.6970520,-93.05993652,93.83197021,-145.9698944,33.97550583,683.0314331,682.7960815,0.11101998,1.05098915,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938416,258.6974182,-92.84063721,93.60272980,-146.0134735,33.93149948,682.8654175,682.6287842,0.10356806,1.04307842,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894679,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344859,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894679,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791229,-197.1674500,6.44068289,-6.38383913,11.92370415,-168.0601044,495.1768494,495.1814270,0.01167410,0.11284962,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684113,-197.1606293,6.44097614,-6.39837074,11.93624306,-168.0513458,495.1730347,495.1765747,0.00778260,0.08560855,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683655,-197.1605835,6.65425444,-6.62588263,12.00606155,-167.9852905,495.1927185,495.1953125,0.00778320,0.05837400,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683502,-197.1644592,6.76096058,-6.74393606,12.03929520,-167.9555359,495.2023926,495.2039490,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8501129,144.3536224,76.23278809,-74.84037018,162.1688538,-18.94546318,408.6668701,412.8551636,0.50352156,4.96557951,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0594330,145.5717163,76.97701263,-75.49974823,162.1369934,-18.96809769,412.2239685,416.4171753,0.51228714,5.05202341,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8648834,144.3684082,76.20884705,-74.81635284,162.1787415,-18.93567657,408.6714783,412.8583984,0.50353128,4.96567535,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14278889,9.14278889,0.00395801,-0.00312211,-169.9348907,10.06517696,22.95038605,22.95038605,0.00000000,0.00083591,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605377,197.1644440,-7.11037731,6.74393702,-167.8446655,12.04452038,495.2375488,495.2038574,0.00389202,0.01556806,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87691402,6.62591457,-167.9124298,12.01477814,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58940458,6.39840460,-167.9958801,11.94873428,495.1923828,495.1766357,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635284,197.1674347,-6.75028133,6.38383913,-167.9492188,11.93996143,495.2132568,495.1813660,0.00389165,0.01556659,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31871247,1.32352352,-6.04756451,-19.19649315,-83.70450592,-67.58216095,14.88633537,46.61124802,0.00481093,0.05070043,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.66069031,-47.47645187,-16.00124550,-1.08434033,-0.08479539,-157.9041290,121.7843933,114.7503815,0.18423645,1.93976188,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-37.06130600,37.28428650,-4.88441086,-19.42529106,-149.1797180,-6.65116358,90.11278534,101.5861740,0.22297679,1.60317659,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,41.17100143,-41.16529083,-4.61028528,3.84294343,14.39824677,-164.4648285,100.1059723,99.90225220,0.00571319,0.05824282,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.19999999,0.20000045,-0.80075896,0.63311607,-83.08590698,93.40631104,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000687,-49.79739761,-9.23723030,9.06905079,10.40535355,-169.3840485,122.2541122,122.1715164,0.00260737,0.02109598,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80000687,-49.79739761,-9.22826099,9.06751823,10.41427517,-169.3823395,122.2505722,122.1708450,0.00260728,0.02204336,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,52.71790695,-52.33686066,-9.15278244,7.40692329,11.08813381,-163.5257111,129.1471863,128.8870850,0.38104880,3.31905413,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,52.71790695,-52.33686066,-9.15278244,7.40692329,11.08813381,-163.5257111,129.1471863,128.8870850,0.38104880,3.31905413,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-6.30308914,6.30545187,-0.72615218,-7.89649343,-152.4906921,-30.60464668,15.31420803,24.41764832,0.00236270,0.02050924,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.03480911,36.06787491,-8.64568138,4.82241249,-142.8417358,30.92794991,89.51629639,87.71917725,0.03306520,0.23680151,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,80.88495636,-98.87192535,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95442200,42.95476913,6.30935335,-6.33503485,-165.9259338,14.03741264,104.7902832,104.8001709,0.00034857,0.00243999,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47890282,-31.39796257,-9.86236477,-4.68665886,5.03444004,-147.8438110,79.62141418,76.68544769,0.08093976,0.67633957,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-37.66799927,37.81609344,27.76703453,0.16982183,170.6613770,25.73112488,114.0472641,91.29963684,0.14809534,1.11354971,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-37.90218353,38.06185150,-2.28636932,-13.72298908,-151.0741577,3.84010696,91.67288208,97.73589325,0.15966885,1.20127261,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,48.03234482,-47.62149048,-46.18981934,-9.54723930,-16.82254410,-137.2934113,162.4034271,115.8820419,0.41085666,4.00438499,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,51.25724030,-50.80460739,-16.02304077,-7.35015440,9.69790936,-140.9235077,130.8804932,125.5193024,0.45263612,3.36013436,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,113.9772644,-110.6168976,-23.03356171,3.27123260,15.63220501,-140.1760559,283.3898621,269.7605591,3.36036539,28.49085045,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-133.3624725,135.4070740,9.30105019,-30.57555580,-152.6193848,10.21726036,318.9653625,333.4534302,2.04459476,19.94113350,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,161.9518585,-158.0644073,-1.25941706,4.13142347,30.92462540,-139.9794006,386.4161377,385.4335632,3.88744617,28.35787582,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,47.38202667,-47.14841843,-9.44893551,-10.75891209,12.82300568,-140.6156769,117.0320282,117.7978516,0.23360765,2.00806308,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.36201477,-144.3247833,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,34.36201477,-144.3247833,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-144.3247833,34.36201477,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,125.8817520,-125.6012421,37.55892181,-38.50204468,39.55488205,-138.8565674,315.5558777,318.2138367,0.28050882,2.86246538,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,122.3431473,-122.0834122,37.13471603,-38.06835175,39.82611084,-138.5803986,307.1226501,309.7625732,0.25972170,2.78747845,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,128.1518860,-127.8676834,38.31241226,-39.25639725,39.58614349,-138.8321533,321.2989197,323.9982300,0.28419670,2.91466856,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,50.62540817,-50.55329895,2.61058068,-8.59929180,25.89346123,-146.5704803,121.7699738,123.5547409,0.07210892,0.75369298,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.61392212,-43.53274536,-5.64969301,-4.10666704,15.56060219,-150.5378113,105.6412964,105.1946640,0.08117626,0.85949284,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.3671570,-131.9862061,2.99986410,-4.43430042,24.23981094,-153.4451599,318.0436707,318.4057312,0.38095692,3.91083670,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.7686386,-127.4135818,3.30425286,-4.73241901,24.42293549,-153.2422791,307.0184326,307.4132080,0.35505408,3.77675676,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.3159637,-131.9368896,3.05250669,-4.49691439,24.26309586,-153.4172821,317.9236450,318.2920532,0.37907079,3.90956879,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,177.1740265,-173.1130676,10.26985645,-0.70597082,26.25895309,-145.5951843,426.3079529,428.2825623,4.06094885,34.60430908,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,177.0747070,-174.5897827,16.49757957,-11.51922989,28.26425552,-147.5828094,427.1971130,429.6860657,2.48492908,17.82082558,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,183.8302460,-177.9478455,32.68494415,-12.72339535,33.02334213,-137.3372040,448.5081482,458.3720703,5.88241053,51.22972870,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,137.2898560,-135.4750214,15.20653629,-17.78344727,29.26197433,-143.2486572,331.8037720,337.1344910,1.81483996,15.53371143,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-44.80920029,44.85157776,-35.88195038,33.07736969,-117.2122879,60.18401337,139.0514374,134.2767944,0.04237352,0.43766215,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-77.63093567,77.68283081,-10.51615906,7.89947224,-147.8230743,29.90738106,190.0296478,189.1392822,0.05189311,0.50296396,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-73.44961548,73.50495148,-23.39431953,21.65955734,-138.5571747,39.76676559,185.7322540,184.0739288,0.05533837,0.61686009,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-47.30387497,47.31814575,-18.05274963,16.87449455,-135.3357391,43.24417877,121.9937210,120.8827438,0.01427476,0.15421426,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-51.43511963,51.45112228,-19.40499306,18.18166161,-135.5542145,43.07456589,132.4561462,131.3031464,0.01600723,0.17221570,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.3688507,-194.1402740,5.73118067,-4.70890999,25.03714180,-154.5374298,467.1005859,467.1938171,0.22858267,2.46592212,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.0743561,205.3178101,-4.80906343,5.90347719,-154.5835114,24.99516487,493.4970093,493.4022522,0.24345459,2.60457754,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-111.7934723,111.8474274,-29.60417557,29.22872925,-141.5509033,37.99360657,278.2751160,277.6936646,0.05396012,0.57516581,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-115.9890289,116.0432129,-30.93299484,30.52429581,-141.4551392,38.08558655,288.8448486,288.2322083,0.05417148,0.58663744,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,118.3893204,-117.6214676,18.22567940,-21.78013229,32.10000992,-143.2082367,287.7357483,291.7650146,0.76786065,6.38950682,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,-180.0000610,0.00000098,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857666,1078.857666,246.3098755,-246.3098755,-169.5124207,10.48763847,2658.230469,2658.230469,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.96842957,31.99755478,-7.66670465,0.76742059,-141.8833313,25.44708824,79.26324463,77.00083160,0.02912551,0.32047638,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-155.8247070,156.6179504,-20.90356255,21.32731438,-145.2231598,31.82769203,382.9225159,380.2638855,0.79323405,8.61456776,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-83.79833984,84.66424561,6.59871101,10.07729053,-153.2662964,33.08889389,204.1564636,207.9603882,0.86591208,7.31991148,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,132.8665009,-131.4080963,1.56839120,-5.09200668,25.30697632,-147.9853363,320.3710327,321.3327026,1.45840037,11.96510315,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,34.58274078,-34.47818756,13.80902481,-24.65614319,51.56267548,-113.6321945,90.98948669,104.9073257,0.10455193,0.85173774,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-100.9510193,101.6531448,-11.67777348,5.45349360,-140.3932190,32.86651230,251.2388306,248.7436066,0.70212620,5.78262424,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35883904,21.36339760,-36.08060455,35.03244400,-90.82888794,88.38946533,102.4513474,100.1511459,0.00455986,0.05064706,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-70.14556885,70.44549561,-4.34916973,-7.51455355,-146.6564941,21.04756927,171.7277222,172.5487671,0.29993188,3.25813818,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-39.60543060,39.70292664,-1.47579420,-8.32494545,-143.6948547,21.16605568,98.05120850,100.2894592,0.09749801,0.80243629,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95875931,19.96364784,-34.53826904,34.02846909,-85.85131836,93.74884796,98.68822479,97.51230621,0.00488726,0.04047263,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,190.8626862,-188.7813416,19.23576927,-11.63302231,39.92623901,-137.2326050,474.5832825,476.5074463,2.08133411,17.08922958,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,115.5863876,-114.3206940,36.21347427,-39.13076401,56.63714600,-118.1679382,305.1594238,314.3869324,1.26569414,8.63569355,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,136.4607544,-136.0731049,26.74982834,-26.86862373,39.73323059,-139.0490112,341.4953613,342.9267273,0.38765487,2.88982797,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,49.55417633,-49.19918060,-3.27642107,22.76630783,20.74680710,-176.9370575,121.0940933,134.3623199,0.35499746,3.02646708,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,63.05817413,-62.39287949,0.08454882,-4.42189503,24.60640144,-146.1241150,153.7578430,152.2538147,0.66529530,5.81263971,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,29.37091637,-29.29225540,7.05532885,-18.87707329,37.17397690,-122.6711578,72.96689606,84.97140503,0.07866146,0.56382066,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-28.40177155,28.47902489,23.35894012,-30.22025490,169.1465607,-18.80434799,90.36320496,102.9192200,0.07725456,0.57165420,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-26.47457123,26.52772903,16.07886696,-23.79562950,177.9248810,-13.31043911,75.65280151,87.56866455,0.05315824,0.40544957,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-26.43318558,26.47457123,7.99455929,-16.07886696,-167.0307007,-2.07519054,67.23255157,75.65280151,0.04138676,0.31594282,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,-13.87126923,13.87231350,7.80689478,-8.44371605,-179.5492706,-1.53079200,38.74485397,39.53753662,0.00104517,0.00753497,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-37.38231659,37.47535324,33.21720505,-0.43966657,169.2207794,29.14988708,122.2786026,91.22647095,0.09303767,0.68719184,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,25.26049995,-25.03524208,-6.43051720,6.49988222,15.53974056,-162.4359436,63.44862366,61.25228882,0.22525838,1.63702559,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,88.18690491,-86.79249573,-25.86575127,7.76480865,14.49766922,-147.7674408,224.7159882,211.7995453,1.39441919,10.03816414,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,63.24257660,-62.60752106,-16.76513863,-4.25936604,22.49774170,-134.5901794,159.0262604,152.9665222,0.63505441,4.56697130,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,138.6975098,-136.6213989,-5.73787260,3.77648258,39.14893341,-133.8660889,338.3818970,336.9724121,2.07609701,14.85571003,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,150.8819275,-148.1252136,0.82828629,0.08129925,41.83242035,-130.9498749,367.7993164,367.9428406,2.75670648,19.77365112,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,119.1605530,-117.7288513,-5.51585722,21.45168495,45.06704712,-137.6755981,294.1081543,293.4887695,1.43170750,10.33215523,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-162.5405884,163.4811096,10.09348965,-8.28235626,-131.7431793,46.18135834,405.7785034,406.6075745,0.94051909,7.73635864,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,51.03965378,-50.75190735,32.18658829,-40.37198257,84.04662323,-88.30210876,150.3498993,165.3392181,0.28774419,2.06670570,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,89.30493927,-88.43534851,-38.39995193,31.29537201,28.54320908,-143.9855652,242.2176056,230.1363068,0.86959219,6.27222157,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-2.89804482,2.94801474,-31.45310211,23.54380798,-42.09352875,136.0594177,81.57313538,60.49423218,0.04997004,0.35323921,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,149.7642365,-147.2636108,-32.67889786,37.33732986,34.11283493,-141.0562897,400.2436218,392.3484497,2.50063276,17.89953041,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33211517,-47.33161163,11.12421036,-11.14691067,66.39669037,-113.5730362,125.5679398,125.5835953,0.00050052,0.00375388,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,97.80019379,-96.66770172,-18.29006767,41.59243393,42.57799911,-145.8910065,256.9523010,265.9028625,1.13249683,8.12983704,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88584900,-43.85159683,13.62696457,-15.31085777,63.67203522,-114.0559845,119.9853439,121.5646896,0.03425080,0.24507833,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,195.2973175,-193.6499634,-12.50611210,19.05190086,39.27257156,-139.1969604,509.1742554,508.0718384,1.64735639,11.77798176,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,145.5633087,-144.3035889,7.65286541,-7.07551384,41.58263779,-134.2563934,374.5151978,375.9066772,1.25972402,11.13613892,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,224.1242371,-217.1689453,35.40563965,-2.25342059,38.75828552,-136.4689941,561.0025024,565.0704956,6.95529938,51.84930038,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01498556,-0.00704596,-3.03728199,-17.03737831,-118.7093048,-119.0793381,7.22573423,40.83060455,0.00793960,0.05197193,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01513647,-0.00716791,-2.98862243,-17.02261162,-118.7018051,-119.0798416,7.10997725,40.79595566,0.00796855,0.05222349,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.06325053,-0.02100726,14.05275440,-4.34604740,99.51020050,-80.61843109,34.81828308,10.94571400,0.04224327,0.35554016,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-88.05151367,88.15921783,-8.53702164,7.85774612,-144.6809998,34.36648178,218.7217560,218.3836517,0.10770238,0.79823172,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37416649,-18.37253952,0.06651340,-0.57457650,29.48049736,-148.8981628,45.33615112,45.35853577,0.00162882,0.01207192,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33161163,-47.23853302,11.14691162,-15.16341877,66.42702484,-108.3187485,125.5835953,128.8264465,0.09307994,0.65720075,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23852921,-47.23721313,15.16341686,-15.22468662,71.68131256,-108.2406921,128.8264313,128.8829193,0.00131749,0.00974943,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89361262,1.59787571,-60.67749023,133.3695831,15.92811489,7.05279112,0.00212832,0.00705363,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881642,-138.7635956,-66.85334778,0.61414522,7.31691980,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81067610,3.76325655,-56.66252136,123.5157928,15.83841991,15.65319443,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808007,-142.0084381,36.78194046,6.46688318,6.42063522,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.17802763,-1.17801452,0.14924796,-0.23477860,25.83250618,-150.1148529,4.77330303,4.82860613,0.00001315,0.00004077,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70338249,-3.69715571,-4.96911097,3.16334820,-34.88113403,158.0611877,24.96090508,19.55948448,0.00622671,0.02019344,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.50837517,-6.43516159,-12.29405499,8.30844212,-44.95924377,145.7950134,57.05627823,42.52579117,0.07321303,0.24042222,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74219465,-5.71974945,-8.40096569,6.19486141,-37.61078262,151.1389465,41.17742538,33.95974350,0.02244550,0.07281747,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891911,-54.25984955,-132.7650909,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47745705,-29.06847954,6.64812994,-10.84514523,29.85382462,-138.6132812,123.9433746,131.6461487,0.40897709,2.23317862,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.06670761,13.08509541,-61.92813110,61.97251129,-80.98039246,99.00426483,269.0979309,268.7552185,0.01838687,0.12684877,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.06293964,6.07639551,53.62297440,-53.61394882,117.4027557,-62.60718918,228.5988464,228.9475403,0.01345560,0.09179711,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.07485390,-29.06812668,10.78660297,-10.84476376,41.22298050,-138.6137238,131.5046082,131.6441803,0.00672561,0.03619958,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596974,-2.30585766,35.55306625,-142.4870911,34.04427338,34.37010956,0.00126984,0.00677692,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253221,1.68924475,14.79577255,-16.73829460,118.0421982,-62.77412415,60.70769119,69.39930725,0.02671256,0.18882680,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548830,2.91584969,16.43674469,-19.43167305,121.3185043,-60.40364456,68.82019806,82.91172028,0.06036143,0.42684627,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116921,0.76553220,12.46211815,-14.99977303,115.1750641,-65.44741058,50.27570724,61.23942184,0.02436296,0.17221236,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86776447,0.60667324,-45.02526474,-174.2602997,21.32850456,8.71261215,0.00231504,0.01650150,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549010,2.25458694,-7.59435272,80.66603851,-78.27541351,10.49510765,31.06001282,0.01582181,0.05177980,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60667324,-0.89038926,5.73976421,-134.8393250,8.71261215,9.09760761,0.00029324,0.00216115,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756635,23.31939316,-159.1853790,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-22.26272011,-155.7564087,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232207,0.50239038,10.73517895,-163.3856354,23.16777420,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26486015,-1.03981948,86.90048218,-137.7003021,27.10733604,11.10723591,0.08855645,0.40180665,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47716713,-29.07485390,6.64835119,-10.78660393,29.85435104,-138.7770691,123.9424286,131.5046082,0.40231395,2.19706011,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91584969,2.93807840,19.43167305,-20.24931335,119.5964050,-60.81012344,82.91172028,86.99582672,0.02222855,0.15704326,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,2.77541041,-139.7915802,13.48285198,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92765045,93.99868011,-3.78238177,4.15924072,-172.2669067,7.64302874,389.3892517,389.3634033,0.07102879,0.52492011,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92681122,93.99871063,-3.86077380,4.23765659,-172.2191467,7.69079494,389.3990173,389.3726196,0.07189849,0.52494568,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9596405,192.1801910,-5.83907461,7.82360506,-172.8306274,7.12409401,795.5169067,795.4946289,0.22054552,2.13676071,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7852173,187.9963531,-6.65476465,8.54803658,-172.5433044,7.41041040,778.3458862,778.3203735,0.21112640,2.04550362,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7852325,187.9963531,-6.53219604,8.42537594,-172.5806580,7.37305689,778.3281250,778.3030396,0.21111691,2.04541135,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7852173,187.9963531,-6.64454985,8.53678989,-172.5464172,7.40698576,778.3443604,778.3188477,0.21112557,2.04549527,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03444672,-104.8131866,10.90244389,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826508,6.44064760,549.5333252,548.6186523,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826508,6.44064760,549.5333252,548.6186523,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766846,6.44664383,549.5380249,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4794769,6.47013664,549.5527954,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444611,6.17556334,731.0042114,730.8580322,0.22282290,2.55483246,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7452850,6.17506218,731.0462646,730.9008179,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2799988,6.55912018,366.1457520,365.9943542,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794647,6.55966091,366.1462097,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600647,6.31369638,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280029,6.17205429,365.4630737,365.4631042,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574973,-0.28142962,-12.87300682,-153.5664673,9.50411987,8.19794273,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36734772,-1.36716151,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88694954,14.91461372,-5.66760588,5.25129080,-144.5036163,33.79476929,76.51873779,75.69064331,0.02766477,0.08566410,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90597534,14.93376923,-5.65346050,5.23718166,-144.5754547,33.72355652,76.58003235,75.75476074,0.02779461,0.08570004,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72729492,-42.60597229,-1.80983865,5.02518940,12.38759804,-159.2747955,219.8296051,217.4194641,3.12132359,9.72346878,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72729492,-42.60597229,-1.80983865,5.02518940,12.38759804,-159.2747955,219.8296051,217.4194641,3.12132359,9.72346878,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.22536850,-41.95452118,12.98563671,-12.68395615,43.41319275,-135.7266235,221.1109009,222.1257782,0.27084991,0.99246252,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.97034073,-31.62298584,24.27025223,-24.09390259,63.59742355,-115.2438965,198.4026642,201.4787445,0.34735411,1.19171631,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-248.0240173,250.2120667,50.45142365,-170.6323090,-162.4747620,-10.17141056,260.9537048,336.8688354,2.18805051,40.07118988,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,151.6961975,-151.6318512,-42.83370209,-21.01725769,8.35283375,-147.4478302,175.3305511,170.2305603,0.06434906,1.43283916,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-406.6728516,410.6307983,194.7529449,-144.6512146,-175.9411469,5.25528193,475.2456055,484.1358032,3.95793509,51.54310608,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8737488,-235.8737488,39.86106110,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8737488,-235.8737488,39.86106110,-140.1390076,1537.953125,1537.953125,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4189148,-292.4189148,174.8865967,-5.11347866,1473.917236,1473.917236,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288330,539.4288330,292.4189148,-292.4189148,174.8865814,-5.11348343,1473.916992,1473.916992,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496069,-4.59480524,0.03850175,-0.07297343,28.87777710,-150.6838074,24.05955505,24.06179047,0.00015551,0.00069768,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496069,-4.59480524,0.03850175,-0.07297343,28.87777710,-150.6838074,24.05955505,24.06179047,0.00015551,0.00069768,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,-9.77546692,9.77605724,-0.47260284,0.42630994,-148.8345032,30.87167740,51.24305344,51.23096848,0.00059083,0.00395476,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-10.89685440,10.89894009,-3.89577699,3.79988170,-131.9296722,47.54863358,60.59138489,60.39688110,0.00208558,0.01571492,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02004543,-0.01865368,1.59711647,-2.45855451,117.6556778,-62.09839249,8.36232567,12.89395523,0.00139175,0.00343199,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,0.02004541,-0.01865366,1.59711647,-2.45855451,117.6556778,-62.09839249,8.36232567,12.89395523,0.00139175,0.00343199,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,9.81836891,-9.81614780,3.48359895,-3.62054324,47.83157349,-131.3795624,54.50426483,54.77647400,0.00222163,0.01593074,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000007,0.00000007,0.00000000,-0.00000000,-151.7826996,28.21736526,0.00000037,0.00000037,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01865371,-0.00000009,2.45855427,-5.41208887,117.9016724,-61.93248749,12.89395428,28.71743011,0.01865362,0.04625548,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,0.01865372,-0.00000010,2.45855427,-5.41208887,117.9016724,-61.93248749,12.89395428,28.71743011,0.01865362,0.04625548,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40949577,-0.40592536,-2.76236176,-0.10369653,-55.54063034,-139.4308624,14.56351089,2.17764854,0.00357044,0.00596529,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303209,-2.37253618,0.45461094,-0.58879155,36.81505585,-140.0765533,12.58658218,12.73754597,0.00049608,0.00080024,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17497826,-10.16846085,3.01322007,-3.09501076,42.46622086,-137.0569305,55.27966690,55.41799545,0.00651652,0.01050873,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55474091,-12.54800987,3.38318872,-3.46783113,40.98736572,-138.5810547,67.67710876,67.81639862,0.00673072,0.01696008,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248182,0.58879155,-0.60290790,39.92350006,-139.7538910,12.73754597,12.75557423,0.00005426,0.00008788,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42057133,-2.42049098,0.69864327,-0.71878040,42.11386108,-137.4443359,13.13559723,13.16528988,0.00008035,0.00012994,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22003388,-2.21969628,0.59306997,-0.69383568,40.97356796,-136.6145630,11.98131657,12.12836170,0.00033746,0.00054415,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,-0.00000000,-0.12700215,-0.00000001,-63.90896988,-66.72084045,0.66395426,0.00000003,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79886913,-8.78881359,3.27936673,-3.54327297,46.34641647,-132.0156555,48.87456512,49.41954422,0.01005529,0.02533548,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59901524,-10.58098888,6.99947119,-7.14722586,59.46755600,-119.8709641,66.24074554,66.75356293,0.01802542,0.02906859,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.83927202,5.84740877,-4.65035057,4.08380604,-95.29367828,80.98184204,37.40883255,35.63649368,0.00813693,0.02536381,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-16.21115875,16.23926163,-2.73613811,2.42124319,-124.2470703,54.36672974,82.38932800,82.07312775,0.02810288,0.08759754,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-21.71543694,22.05044556,-8.58463764,7.38648462,-110.1281662,64.69271088,120.4523468,116.5383148,0.33500937,1.04494178,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-6.85930824,6.88204861,-4.27515602,2.84716392,-102.0147400,68.13916779,40.38425827,36.95964050,0.02273948,0.07081817,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.42095566,-28.34996033,8.60683060,-8.69731045,62.51194763,-116.9429703,147.3651733,147.7931976,0.07099678,0.20468897,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,28.30273819,-28.28478813,7.86547518,-7.89619827,61.10192871,-118.7381973,145.6177521,145.7310181,0.01794857,0.05438493,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.65341949,-27.63695717,8.34832478,-8.37845516,62.36965561,-117.4709320,143.1924744,143.3130798,0.01646288,0.05385821,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,28.30273819,-28.28478813,7.86547518,-7.89619827,61.10192871,-118.7381973,145.6177521,145.7310181,0.01794857,0.05438493,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.27151012,15.29253387,-3.42308140,3.07474589,-121.1096268,57.37034225,78.18164825,77.74192047,0.02102401,0.07544819,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.49559593,-16.48224831,8.35950375,-8.67260265,72.91883850,-105.9911652,92.12966919,93.03937531,0.01334821,0.08428974,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.16699219,-30.13401985,12.54952526,-12.63541698,68.29905701,-111.2071686,162.2031250,162.7880707,0.03297268,0.21930665,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.18043900,-30.16699219,12.50871277,-12.54952431,68.08330536,-111.7010040,161.9496918,162.2031250,0.01344519,0.09239989,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,37.20471954,-37.20471954,11.28470039,-11.28470039,62.44431686,-117.5557480,192.7261353,192.7261353,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90097046,8.90207100,-3.53408456,3.42033386,-112.7354736,66.58871460,47.49231339,47.27397537,0.00110021,0.00727769,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7203064,-164.3842773,12.78482246,-10.55830479,50.00917816,-129.9448242,818.9979248,819.0446167,0.33603069,2.35951972,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60600853,-13.60042286,6.40692997,-6.61233568,70.78631592,-108.3812027,74.55058289,75.07076263,0.00558667,0.03752208,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.60057545,-8.58007622,-0.79852569,-1.72795689,39.26515198,-123.0424271,42.67485046,43.38662720,0.02049850,0.15171525,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.77877235,13.51202393,20.56074333,-21.57002258,167.4325867,-15.25664330,120.0039444,129.3920746,0.73325169,1.19525111,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.95959568,12.67277431,20.68297386,-21.74223900,165.6090240,-16.98918152,118.4349899,128.0709991,0.71317923,1.15935814,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.60209656,62.60712051,-10.31393623,10.32862568,-125.0733643,54.90971756,314.5110779,314.4956970,0.00502673,0.03375092,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.12555313,62.13032532,-11.57419205,11.58774185,-123.8756180,56.10845947,313.2641907,313.2479553,0.00477321,0.03148897,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.04566193,62.05130768,-10.29262638,10.31544971,-125.0101166,54.97684860,311.7724915,311.7606201,0.00564529,0.03740004,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-93.48902893,93.50264740,-15.42907238,15.50707245,-125.0576096,54.93308258,469.7073364,469.6947021,0.01361442,0.09369923,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90097046,8.90206242,-3.53408456,3.41920447,-112.7355042,66.58239746,47.49225235,47.27193451,0.00109201,0.00726921,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3842621,-164.1723938,10.55833530,-9.93378162,50.05526352,-129.9003601,819.0445557,819.0842285,0.21186690,0.75249279,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,22.13160896,-21.95572853,3.13118482,-3.98613763,52.62238312,-123.8233948,110.4325790,111.5450363,0.17588024,0.54838514,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,40.03357697,-36.31399155,-16.40466309,19.41291618,8.58981991,-163.5587616,217.0554199,203.4408417,3.71958208,9.44847584,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56185150,-2.56165075,0.99073052,-1.06901646,52.01501465,-126.4680176,13.78033543,13.92778301,0.00020062,0.00050643,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,43.20093155,-42.59548569,-14.76360893,15.41394329,9.93804264,-169.0213470,228.7181702,227.2614899,0.60544813,1.52607632,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108809,-2.55914235,0.21596356,-1.06429780,31.48869324,-130.6565552,12.84893990,13.87224865,0.00194583,0.00492151,1,
