branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11613655,-7.11476517,2.66037631,-2.72854805,47.16695404,-132.3287048,37.98009872,38.10692596,0.00137120,0.00345165,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70859051,-9.67722416,2.01815677,-2.87633991,38.02938461,-136.7780151,49.32975006,50.47056961,0.03136567,0.07672679,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11658907,-7.11521196,2.65876508,-2.72662020,49.29129410,-130.2064362,38.05975723,38.18623352,0.00137694,0.00346608,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,51.18076324,-50.31754303,-10.91475296,12.10485172,14.24785709,-164.7210999,260.3341370,259.2737122,0.86321372,2.15068150,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-0.61217201,0.62470019,-13.02511692,12.34437370,-66.40455627,113.4277115,64.86753082,61.08854675,0.01252819,0.08229723,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,3.16465616,-3.16220713,-0.40878478,-0.60020912,18.96447563,-142.7954712,15.77085209,15.92127609,0.00244898,0.00740026,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46277618,-52.30072784,20.15247345,-19.91675758,47.33796692,-132.5047302,277.7623596,278.0542908,0.16204728,0.40063253,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27072906,-52.11791229,16.03404045,-15.81993103,43.37812424,-136.4562378,270.2225037,270.4610901,0.15281273,0.37911358,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05275345,-12.04677200,5.71937513,-6.00872707,51.71041107,-127.0215073,65.93576813,66.64978027,0.00598183,0.04051690,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,32.17567444,-32.17446136,18.29652405,-18.29531097,55.94923019,-124.0508270,182.9369659,182.9369812,0.00121481,0.00121481,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,44.32024002,-41.77223969,-9.36106777,11.86250305,15.23489094,-159.9141693,224.2769165,219.6433258,2.54799938,6.37987947,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-48.63464737,48.82585144,8.12779236,-7.89378262,-162.3263245,17.39006042,244.1363068,244.3350983,0.19120273,0.48179626,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.35919189,-44.70734406,-8.18767548,8.98285389,13.06997299,-165.0746307,228.2553864,226.8504486,0.65184873,2.30704784,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,12.55490303,-12.44453239,-15.31579018,14.63299656,-25.16613579,156.6656799,99.29045105,95.55963898,0.11037111,0.29031426,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,-0.31313080,0.37597519,-16.51896477,15.93404579,-65.00970459,114.9347076,82.99163055,79.28910828,0.06284443,0.15595171,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,7.55122995,-7.49229288,-22.35457420,22.09354210,-45.04903412,135.3064423,117.3805008,115.2486877,0.05893689,0.19296917,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,39.96145248,-39.72322464,-11.21165371,11.38410091,9.40291595,-169.7052460,206.4753723,205.5659332,0.23822276,0.84256279,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-0.57943165,0.59182507,-12.95215511,12.26816845,-66.27516937,113.5636139,64.49748993,60.70706558,0.01239337,0.08126123,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-25.78802490,26.72235870,15.83436012,-16.08103180,-168.8715515,8.33044529,153.8373566,158.4738922,0.93433380,1.50979912,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.28499794,31.37582588,15.93509197,-15.80036736,-168.3828888,9.21030235,173.8883057,177.6899719,1.09082818,1.77359223,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.73140836,-2.72861433,-4.08163881,2.69467568,-30.07388306,161.6774597,24.65376472,19.19420815,0.00279417,0.01868830,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,35.35029221,-35.10968399,-5.04533148,5.01383781,16.98301315,-161.8083649,178.0460815,177.5107117,0.24060777,0.72687185,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,35.35029221,-35.10968399,-5.04533148,5.01383781,16.98301315,-161.8083649,178.0460815,177.5107117,0.24060777,0.72687185,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,11.33081913,-11.32185555,17.84148598,-17.97126961,83.89997101,-95.82580566,105.7851715,106.5888443,0.00896390,0.05996398,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19550705,-17.07668686,4.34367847,-5.49354315,40.49552917,-134.7157440,88.76888275,90.92459869,0.11882008,0.40090796,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.71253204,-50.55522156,7.44444752,-7.20506477,34.67007446,-145.0690765,256.5422058,256.7112122,0.15730543,0.47478512,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.49805450,47.63387299,1.23501635,-1.06088710,-154.6731873,25.04300499,238.4434967,238.4720154,0.13581963,0.40993583,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.07961655,40.25653458,3.47202468,-3.36667562,-157.8548279,21.53831482,202.0096436,202.1918793,0.17691906,0.53393018,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81161880,-12.79208469,2.32838655,-2.94223475,36.61939621,-140.3631287,65.17398071,65.88425446,0.01953298,0.08905005,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.41774368,31.86258316,15.83488846,-15.61936474,-167.0522614,9.82483578,174.6115570,179.4874878,1.44483852,2.34733582,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-42.12997437,44.78114700,11.76429462,-9.07898617,-159.6624146,15.35197067,221.2503967,225.9167328,2.65117407,6.69813442,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.95761871,25.59832573,16.00543976,-16.22698784,-169.8978577,8.07747078,150.8850708,154.3238983,0.64070815,1.03506172,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,38.66492081,-38.54793930,27.80123329,-27.52944183,62.11077118,-117.3985367,235.3912354,236.8405762,0.11698080,0.77231616,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.01054382,-56.93317032,39.87686157,-39.52300262,61.36493301,-118.5295715,343.8894958,344.3312378,0.07737102,0.50978905,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.49002838,-30.45408630,10.88764095,-10.92340469,46.04456711,-133.7042236,160.0288391,160.2802277,0.03593969,0.11498839,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84367847,-12.61094952,-0.86252373,-3.42203641,22.55153465,-135.6003723,63.62771606,66.12131500,0.23272844,0.65880716,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80627728,-1.80153489,-3.25188112,-0.26338232,-34.55627441,-144.9367218,18.38681602,8.97715569,0.00474219,0.01480220,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93439174,-2.92533159,-2.89954877,0.18418431,-18.26432610,-156.7736816,20.39081383,14.47498512,0.00906037,0.02368036,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-15.13745213,15.16177082,-4.83145618,4.50487804,-135.6762695,42.94128036,78.76425934,78.18081665,0.02431833,0.07369257,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-4.18506622,4.18688726,-1.35229516,0.95670491,-135.6358643,39.26462555,21.75551796,21.22866821,0.00182079,0.00551758,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.34908295,-48.12929153,-5.71877956,7.49337578,11.51887035,-165.5474396,242.8936615,241.2146149,1.21978605,4.31888628,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.65490341,51.65724945,5.28521919,-5.28053999,-167.7130432,12.28701210,253.8712158,253.8712158,0.00233956,0.00467912,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.50377655,-49.73517227,-5.07210684,6.25686741,12.38866520,-165.8794708,248.1578674,247.3118134,0.76860905,2.71977925,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623526,-5.36621046,0.30937213,-0.30932197,21.42321014,-158.5768585,26.27938271,26.27938652,0.00002507,0.00005014,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237408,-5.35234928,0.30863419,-0.30858430,21.42386246,-158.5762024,26.21152115,26.21151924,0.00002494,0.00004988,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.44309807,10.44319534,-1.83333719,1.83353221,-151.9193115,28.08076096,51.83768463,51.83768463,0.00009754,0.00019509,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.75596809,29.08731079,2.70984817,-3.24571943,-167.2598267,10.07229328,141.2123718,141.8903656,0.33134216,0.82519108,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02204132,-10.97965908,-1.07508492,-2.27886152,12.55268192,-148.6839294,54.14310074,55.11415863,0.04238239,0.28491092,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.17522812,-47.30112076,-6.61242247,7.86438417,13.47549438,-164.3648224,239.9098969,238.5427704,0.87410563,3.09388471,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23050094,0.00000001,-71.87562561,108.7535858,1.12693763,0.00000006,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23050098,0.00000000,-71.87562561,-161.8754425,1.12693775,0.00000000,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.47260857,-10.44319439,0.99775064,-1.83353221,23.19117737,-151.9193115,51.24259186,51.83768082,0.02941364,0.07347152,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.57372665,-48.09735870,-6.52837610,8.17560959,10.24676704,-167.4681091,243.5562286,242.0993042,1.47637200,3.64091802,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.14429092,-46.66691208,-6.70454502,9.47631168,9.98023415,-165.9874573,241.5970306,238.7467804,2.47738147,6.24870825,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.60428047,-18.47885323,-5.96351528,5.12397623,-0.02412128,-176.7624359,95.16239166,93.55699921,0.12542695,0.31040099,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,46.99945068,-45.98964310,-8.63201141,9.75544643,11.77183437,-166.4850922,237.1285553,235.7064819,1.00981128,2.59396052,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,56.98507309,-56.81436157,-6.03582954,6.37547159,19.44498062,-160.3264923,287.3015137,287.1765137,0.17071661,0.56935483,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,5.92261314,-5.92234564,1.00031471,-1.06865001,35.07781982,-144.2638550,30.11447334,30.17497635,0.00026718,0.00179768,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,14.98197365,-14.96494007,-0.78110814,0.17446941,22.50667763,-154.7395935,75.21641541,75.10121918,0.01703321,0.11384171,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87830734,-41.85929108,4.48186398,-4.45862913,32.18489456,-147.6764221,211.5609741,211.6156921,0.01901417,0.12578605,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488280,0.51488358,-0.16388974,0.16389215,-136.0995789,43.90047836,2.71626568,2.71626568,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.72770685,-0.72768003,-0.81125480,0.55610341,-22.59985161,168.1286316,5.46446133,4.59168339,0.00002675,0.00017904,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,12.83849812,-12.83157730,-0.87178808,0.52215070,22.04376411,-156.1943665,64.57370758,64.46598816,0.00691959,0.04624645,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.93997002,-2.93490767,-8.93359566,8.74568272,-53.04836655,127.3405228,45.88502121,44.95751953,0.00506260,0.01252919,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83054161,-4.81762362,-0.84566575,-1.02041924,8.85963440,-148.8743744,23.89939690,24.06659889,0.01291753,0.03199795,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327410,-3.36191463,0.73157895,-1.11728311,31.39300919,-142.4499512,16.81058502,17.31361198,0.00135935,0.00324136,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.07399607,6.09057951,-6.86121511,6.17871475,-112.7278214,64.09872437,44.65777969,42.08574295,0.01658349,0.04115846,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836285,-4.16869879,-1.03880215,-0.83651954,4.82806063,-149.5321960,20.98289108,20.76609612,0.00966451,0.02393990,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91104889,-27.91034508,-6.92639351,6.92780447,2.49930286,-177.5007629,139.4152222,139.4152222,0.00070555,0.00141110,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90805626,-27.90805626,-6.94013214,6.94718885,2.46072507,-177.5393372,139.4271393,139.4271240,0.00000000,0.00705670,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.31361198,26.73109245,9.85167885,-10.62927437,178.1615601,-5.24528313,136.2965088,139.4616547,0.41747972,1.03458774,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.41404676,4.41404676,1.66754532,-1.66754532,177.9915466,-2.00851083,22.88894463,22.88894463,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.48197174,-31.47082329,-9.38276005,9.37073421,2.09118176,-177.8325500,159.3529968,159.2897797,0.01114912,0.03363165,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.92417908,-43.04510498,-2.39978361,3.04589534,15.55990887,-161.8017120,213.3880310,212.7752686,0.87907416,2.65734792,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.83744240,-24.81911850,-9.23565674,9.17426968,-1.71022379,178.5273895,128.5429688,128.3455505,0.01832560,0.05569544,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.91610527,-21.89986229,-8.19709015,8.11276436,-1.81973803,178.4869232,113.5048447,113.2789841,0.01624239,0.04914724,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.56761932,-40.08462143,-2.87324667,3.59826469,14.73301125,-160.0239258,202.1200409,200.6693573,1.48299897,4.48960543,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.89965057,-21.88343620,-8.18394375,8.09957981,-1.80368733,178.5032654,113.4077377,113.1820679,0.01621461,0.04910978,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.52888298,-20.52091599,-9.13163090,9.08571815,-5.23148251,174.9324036,108.9939804,108.8557587,0.00796770,0.02433377,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32235733,-1.42729950,17.49728203,-152.3794098,52.41224670,52.88439178,0.06936000,0.18578322,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80320013,-2.07578754,25.92452812,-144.6260529,38.44263458,39.60954285,0.02812107,0.07834551,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.47212982,-39.19655609,-3.18180108,3.27854037,17.63729858,-161.2978210,195.2584229,194.9606934,0.27557334,0.83280092,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.93921661,-76.34748077,-3.42891955,4.84683275,16.32669449,-158.5269165,383.2530212,381.4420776,2.59173536,8.42127609,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,22.77452660,-22.77324295,-12.63150978,12.62921429,-3.90858221,176.1021423,129.8524933,129.8391113,0.00128523,0.00324369,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,52.72507477,-52.54176712,7.23060226,-6.63825417,32.91434860,-146.4142456,265.3527832,265.7628479,0.18330842,1.21992254,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-6.66800356,6.67821598,-4.50811100,2.88359141,-120.4220123,48.45987701,40.35422516,36.26974106,0.01021306,0.06817862,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.78111267,-36.44630051,-4.15411949,4.16288185,17.03975677,-161.4104919,183.4688873,182.9062500,0.33481023,1.01198459,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,17.00889397,-16.89685440,-12.80463219,11.79082870,-11.85992241,171.4176788,106.1517639,101.8374710,0.11203897,0.46629253,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477543,-9.10436249,1.88788772,-1.91552413,38.39829636,-141.4237671,46.67201996,46.70231247,0.00041334,0.00188439,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.13529968,-34.05515289,2.22748733,-2.29737306,30.55340767,-148.7502289,171.9645233,172.1032867,0.08014653,0.34637052,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.02833366,31.07730484,6.16392279,-6.20722151,-164.1395569,15.52098560,158.8503571,159.0379639,0.04897109,0.14801377,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.78239632,-29.74346542,16.34936714,-16.41064072,55.86137009,-123.7223053,170.6015930,171.2852936,0.03892997,0.22053239,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,7.03111792,-7.01365089,26.06544113,-26.17277718,101.9724350,-77.90511322,134.9832764,136.0610809,0.01746772,0.11540695,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.05001450,-20.98972702,23.68972778,-23.85839081,75.07875061,-104.2438660,157.4463959,159.5661926,0.06028857,0.39784989,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,31.51681709,-31.46917725,1.46400225,-1.56983173,29.72812462,-149.4674988,157.7513733,157.8580933,0.04763970,0.33736500,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-31.46918106,31.46919060,-1.56982279,1.56983197,-149.4674988,30.53256035,157.8581543,157.8581543,0.00000905,0.00000905,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96942139,-52.92951584,14.20359039,-21.57266808,42.68733597,-130.0484009,274.7545166,286.7445374,0.03990141,0.11685414,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04858112,-12.04853249,6.03021479,-6.03318548,53.66954041,-126.3178482,67.11480713,67.12223816,0.00004906,0.00035976,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88315201,-35.85013580,15.83327389,-15.83392906,50.51136017,-129.2000885,194.8584290,195.2922363,0.03301517,0.21522021,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45408630,-30.43175125,10.92340469,-10.99507618,46.29584503,-133.3421783,160.2802277,160.6452179,0.02233858,0.14562136,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80153513,-1.80114782,0.26338214,-0.71753252,35.06334305,-131.5006714,8.97715664,9.56311989,0.00038709,0.00120559,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.79999566,1.80114782,-1.54244196,0.71753258,-112.5772324,48.49938965,11.70624924,9.56311989,0.00115224,0.00294914,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-7.78722382,7.78993654,-3.02937555,2.87735200,-132.0748291,46.89476013,41.44560242,41.16392899,0.00271238,0.00819907,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,10.36484909,-10.34168911,1.87221432,-2.65511274,36.56443405,-138.9327393,52.05825806,52.95995331,0.02316045,0.06998114,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75181007,-17.73322296,-1.95892787,1.81977892,20.35071373,-159.0582581,88.73329926,88.63587189,0.01858569,0.04596461,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00892830,-17.98994446,1.76494443,-1.90304148,32.25595093,-147.1605988,89.85509491,89.94838715,0.01898200,0.04711762,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24077225,-34.11078644,8.90778923,-8.92514515,40.90779114,-138.5362701,174.8713531,175.3146820,0.12998646,0.33687413,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60964203,-33.48387909,8.96487999,-8.98151302,41.26052856,-138.1838684,171.9267273,172.3733063,0.12576109,0.33199206,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,36.24018478,-36.18156815,-6.58877182,6.59888697,16.26942444,-163.5233612,181.9638672,181.8440399,0.05861556,0.14545786,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,8.62829304,-8.59971619,-3.53292298,2.48012924,4.05839157,-169.2745972,46.08261871,44.25263214,0.02857684,0.07223220,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098888,-10.58015442,7.27422810,-7.28093243,60.59870911,-119.3717117,67.12744904,67.15134430,0.00083451,0.00135813,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39568233,-7.39239979,3.95200729,-4.36447287,53.63473511,-123.8080673,42.04100418,43.10921478,0.00328326,0.02193052,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,65.15471649,-64.99018860,26.34026337,-25.61301231,48.33757401,-131.4084167,347.3537292,347.9692078,0.16453753,1.06181562,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,52.94160080,-52.83866119,19.58279991,-19.23659325,47.38110733,-132.3186035,281.1805725,281.7220154,0.10294562,0.66080725,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,16.33419418,-16.31988907,-3.19029689,2.67675519,49.26422119,-128.7987671,69.01593018,68.59803772,0.01430546,0.05630238,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08929443,-49.58054352,6.12973309,-9.78926849,67.29271698,-102.8892059,209.2641602,215.1086578,0.50874972,5.10758972,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,32.60042572,-32.26057434,-10.50761604,8.57384586,42.45083618,-132.2461243,142.0390320,138.2251282,0.33985251,1.32800448,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,10.67110157,-10.65124989,-4.88728285,3.29358578,35.90848160,-136.2651367,48.68423080,46.20619965,0.01985126,0.07813711,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,10.06025028,-10.05177593,-3.70158601,2.90223575,40.71693420,-135.0014648,44.42729187,43.35143661,0.00847423,0.03336935,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-32.19752502,32.58109665,-17.95144844,16.12156296,-89.50791931,85.86891174,152.6783752,146.3287811,0.38357249,1.50899947,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,5.60913754,-5.60699415,-3.69572496,3.15744424,27.89826584,-148.0344086,27.83147430,26.65135956,0.00214322,0.00843161,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-29.99074173,30.03018570,7.59235382,-7.93300486,-130.2370758,48.89469910,126.0259552,126.5209351,0.03944416,0.14456786,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.63283980,1.64475119,11.08201790,-12.07566357,162.4388580,-18.27453613,45.46965790,49.64625549,0.01191150,0.04370495,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-27.42890167,27.67044067,0.53724331,-3.44752216,-117.0026703,55.01065063,111.0870590,112.2068634,0.24153997,0.95266199,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,11.70171165,-11.69333172,8.33823490,-8.78375435,99.59186554,-78.88207245,58.18160629,59.32675934,0.00838080,0.03293163,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.62518716,1.63284004,10.32206821,-11.08201790,163.0671692,-17.56120300,42.31125259,45.46966171,0.00765291,0.02807959,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98737717,-25.93126297,14.40520287,-14.68374729,93.11978149,-86.19604492,120.3139877,121.1217041,0.05611448,0.12878510,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4066772,-19.54999924,21.56324005,-105.3444672,74.27580261,478.7982788,478.2321167,0.48668119,2.80103326,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61840820,-35.54000092,10.13418102,-10.53999996,79.57452393,-99.39596558,150.8460388,151.6356812,0.07840900,0.28749967,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-62.96844482,63.43143463,1.92352200,-1.51662433,-119.6370850,59.06398392,253.5034790,253.6597595,0.46299213,1.84094477,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,4.05956268,-4.04807186,-0.16134195,-5.44426680,52.74473190,-71.25042725,16.46752739,27.69122696,0.01149111,0.04414186,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679853,-95.67459869,79.31929779,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598173,-11.05289268,-162.9395142,31.70293808,16.15038109,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,17.36188316,-17.34923553,-3.58669639,3.15713549,43.34845352,-135.1301727,71.85850525,71.48878479,0.01264782,0.04871319,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-29.06173134,29.30576706,10.85725975,-12.85546875,-143.7077179,31.33520508,125.2324905,129.7106781,0.24403784,0.94367492,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.80083466,-58.17781067,21.88105774,-21.47933769,79.95339966,-99.18702698,252.5529022,253.9616394,0.62302613,1.39997613,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,23.31076050,-23.23405075,-9.92406464,8.73583889,35.78852844,-141.0638885,102.1427002,99.91841125,0.07671233,0.29583210,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,5.94423914,-5.91498375,-7.25813484,0.33637136,4.50010633,-127.1724701,38.03297806,23.89442062,0.02925571,0.11272201,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,9.82001877,-9.75057507,-6.54635429,-1.36310983,20.82953453,-115.9594421,47.60544205,39.70771790,0.06944376,0.26748711,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,-1.44201875,1.47336042,-10.69171619,5.55331564,-33.49560165,139.3900909,44.53856659,23.35854530,0.03134173,0.12341546,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,21.36101532,-21.20765686,-9.40253925,6.72586632,38.87950134,-133.4104309,96.64371490,91.84969330,0.15336011,0.59977472,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,3.76833153,-3.76436067,5.22975492,-6.22131538,118.4301224,-56.92812729,26.14845657,29.56298065,0.00397067,0.01562150,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45180893,-21.18134117,1.35533810,-4.15527916,64.16397858,-106.8326950,88.02203369,89.83153534,0.27046695,0.61023819,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,29.16616249,-29.09176064,-9.19895840,8.51306438,40.78637695,-137.4616394,123.3471909,122.2058563,0.07440262,0.28719068,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-15.89469719,15.94237995,2.64160919,-4.62666559,-131.1444855,41.44221878,64.98688507,66.93003082,0.04768237,0.18379387,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-19.63781929,19.71546745,5.89215660,-7.75986910,-139.0759125,35.29342651,82.66468048,85.52770996,0.07764962,0.29930401,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645699,-15.59852409,6.50302696,-6.85630894,86.89090729,-91.88533783,68.75619507,69.38757324,0.01793397,0.04115932,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752323,-9.57499981,2.84930944,-3.13199973,80.95462799,-97.44686127,40.69206619,41.04813004,0.00252371,0.01056236,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806114,-3.03699994,-0.77773446,-0.62000000,44.72952271,-109.2943039,12.66157532,12.51858044,0.00106140,0.00414926,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-20.38732147,20.48413086,6.97346544,-10.01486301,-139.7945709,31.35317421,86.99489594,92.74993134,0.09681079,0.66327262,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-17.33032227,17.34926033,5.24178076,-6.19573069,-137.3347473,39.43614197,73.01026917,74.37947083,0.01893778,0.12973943,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.81077671,-9.80313683,-3.08723593,2.30472517,43.63589859,-131.9518890,42.61672211,41.72488403,0.00763902,0.03005245,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-47.03538895,47.18516922,3.97833920,-4.19435072,-129.8434906,49.20039749,191.2078552,191.4848022,0.14977771,0.57610029,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,-5.03441715,5.07439137,3.97251844,-10.16433907,-162.4848785,-8.47881794,25.67458344,46.01869202,0.03997379,0.15383637,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,32.12553406,-31.98316956,-8.63619137,7.56566811,40.74430466,-136.5314789,133.1820831,131.5915527,0.14236426,0.55098569,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,25.05699921,-24.94253731,-10.54071712,8.99800396,33.96233749,-142.0899353,108.8413544,105.9512177,0.11446108,0.44299337,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97504902,-3.33300018,80.02269745,-97.47988892,30.18176460,30.78663826,0.00017088,0.00658042,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50512123,-29.48480034,3.79810405,-4.22049046,60.45394897,-118.5170975,119.8625488,120.1555176,0.02032287,0.11712391,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,59.94895554,-56.35131073,-18.28011322,20.38223839,27.09953308,-147.5438232,252.2775116,244.5492249,3.59764743,8.15490341,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.56645966,-35.09949493,0.26431495,-2.57778192,44.48325729,-128.7500000,143.1670990,143.8559418,0.46696562,1.86786246,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.56645966,-35.09949493,0.26431495,-2.57778192,44.48325729,-128.7500000,143.1670990,143.8559418,0.46696562,1.86786246,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.25333405,-46.00378799,-1.09898305,0.69270080,42.69636917,-135.5820770,186.2328339,186.1243744,0.24954605,0.98035944,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95376205,-30.72523117,3.00133324,-5.94097662,49.59566116,-122.2613449,125.1803131,127.7914276,0.22853051,1.53856516,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-131.5545044,48.21737289,1027.008545,1027.334229,0.98263866,12.34025383,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,60.00802231,-119.2182999,89.15873718,89.28641510,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,60.00802231,-119.2182999,89.15873718,89.28641510,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,18.74261856,-18.51390076,-12.55690575,7.51889038,20.45941162,-145.3269653,91.19315338,79.86793518,0.22871895,0.92522883,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-45.07028961,45.34756470,6.22470427,-6.73106098,-132.2112885,45.83721924,184.4109802,185.3130493,0.27727571,1.06516826,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,17.53911209,-17.26357841,-12.01421356,4.44686174,19.86916161,-136.8210602,85.93509674,71.20594788,0.27553454,1.11465311,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,62.64107895,-115.7153702,230.6953278,231.6742096,0.26150763,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,3.77093887,-3.75675035,-7.45200968,5.95116806,-8.87910938,176.7517242,33.75976181,28.37067604,0.01418878,0.03196964,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,65.86212921,-113.8816681,200.1632233,200.3217468,0.02674778,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,69.86007690,-109.8430481,152.3988953,152.5943604,0.02550949,0.09964644,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,1.31636858,-1.31554735,-3.47780538,-0.57111269,-14.74979210,-101.8865128,14.99959087,5.77422905,0.00082122,0.00565235,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-29.25429916,29.88110542,24.96945190,-26.14226723,-165.9635620,11.15936661,155.1410675,162.0255432,0.62680405,1.42181015,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999619,24.02736664,-3.56467509,3.13031602,-116.7772064,61.94106674,98.04282379,97.73754120,0.02737138,0.11331752,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,2.69873190,-2.69432449,-3.96224785,2.31766987,-1.22994435,-166.0556946,19.32335472,14.30911732,0.00440743,0.00992705,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10831070,-27.92041969,0.68301111,-2.67399335,46.67263031,-127.7736359,113.7426529,114.4067764,0.18789329,0.73523462,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,12.13438988,-12.13173103,-10.95181370,10.89424706,12.42135429,-167.4129333,65.89369965,65.72229004,0.00265829,0.00598957,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19631767,-23.12514496,-12.64059353,11.79849625,18.46194649,-159.3715057,107.9794388,105.8467407,0.07117235,0.27750689,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31523323,-19.30398178,1.46697700,-1.93008149,51.13838959,-127.2407150,79.10153961,79.29863739,0.01125128,0.08743030,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,14.89091969,-14.83586311,-5.65024853,3.12766218,35.99733353,-134.2810822,63.65813065,60.56069565,0.05505701,0.22274756,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510853,-0.43000010,-1.08225870,-112.6827240,58.95574188,44.49915314,44.69440842,0.01710871,0.07015363,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.66802597,-54.91748047,-9.03386402,9.86866760,48.60915375,-125.5223618,233.2419128,229.2308960,1.75054872,6.72177458,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,44.09236526,-43.79841232,-8.78640842,8.36930084,53.39514923,-124.6635361,184.7058563,183.4883270,0.29395527,1.12870383,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.76462698,4.78389215,-3.97008657,-2.98253179,-81.58116150,26.18420792,24.89798546,22.52035713,0.01926517,0.04341000,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.05099010,10.05787945,5.39717150,-5.82025146,-150.1091156,27.98441887,45.57386398,46.42751312,0.00688929,0.01559155,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,2.13056731,-2.12638497,5.17740631,-5.93770313,126.2486572,-51.09196472,22.47627449,25.36380386,0.00418239,0.00944306,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.41590571,3.43533230,10.00103760,-10.98217869,167.4692230,-14.18478489,42.50101852,46.42494965,0.01942652,0.04370968,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229069,-5.53040266,-4.06333447,2.53506541,22.36427116,-145.7191772,27.63707542,24.44337654,0.01188781,0.03163691,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.41971970,16.46585655,18.09183502,-18.47313118,-169.8620605,9.37878704,99.11313629,100.5841980,0.04613696,0.10594411,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.58160400,-64.87196350,-1.41428137,1.78626156,56.43147659,-120.3059998,266.6256409,266.2553101,0.70965105,4.08983135,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.07318592,11.15262032,14.48371220,-15.67719555,-174.1561584,3.33958888,73.55591583,78.04850006,0.07943477,0.18611369,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,51.89553070,-51.40256119,15.74922943,-15.84967995,72.67317200,-105.3053665,217.1225433,219.4801788,0.49296603,1.89288056,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,88.17478180,-86.66557312,12.08753014,-7.71715784,63.59699249,-114.4025879,356.3125305,357.7281799,1.50921524,7.46587610,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-23.77511024,23.97944450,-0.31089410,-3.05179071,-121.6930313,48.39933777,97.01704407,97.97639465,0.20433278,0.78516763,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,22.84551239,-22.60579681,-8.71950150,4.74463987,36.66736221,-131.9982147,99.77454376,94.12142944,0.23971435,0.92041755,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,63.87857056,-63.63197708,1.48915792,-1.20520949,61.84443283,-117.5600510,262.7028198,262.7605286,0.24659196,0.94698322,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,22.35205650,-22.11361313,-19.07107925,16.18729591,24.86211205,-148.5775146,122.4843216,111.8582077,0.23844291,1.26280630,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,41.91131592,-41.65705490,-12.43676853,12.01707935,47.47471237,-130.7582855,182.3730621,180.7345123,0.25425997,0.97937173,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.49889898,-2.47921133,-11.12183094,10.19175529,-9.86102200,171.3023987,47.19734573,43.27133179,0.01968767,0.04546635,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.92709923,-20.86890030,-2.62599707,1.98183024,59.94210815,-117.9490891,87.14802551,86.79524231,0.05819787,0.13441245,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.99941254,-27.80937004,-5.05530071,4.07044649,55.92007828,-121.2329102,117.0784836,116.1315384,0.19004214,0.43887544,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-43.83352280,44.59928894,10.89387131,-12.11060905,-126.3300171,48.62187958,184.3559113,188.6308746,0.76576930,2.94373679,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.26578879,3.30035543,-8.98675632,5.86140728,-42.34085846,128.2445831,39.44621277,27.45604706,0.03456672,0.07955055,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-104.1924591,68.54737854,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,56.73106384,-54.36296463,-11.39924717,12.05775738,46.67992783,-128.6920624,231.1884155,227.2833252,2.36809850,5.35003710,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.63789749,31.69458580,6.41634464,-6.83653736,-133.4231262,45.45137787,128.9764404,129.5077209,0.05668436,0.22912312,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.63789749,31.69458580,6.41634464,-6.83653736,-133.4231262,45.45137787,128.9764404,129.5077209,0.05668436,0.22912312,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,32.08382416,-32.05814362,-0.01523107,-0.19141148,57.83645630,-121.6166153,128.0810699,128.0844269,0.02568079,0.09953647,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.48777390,-42.54475784,-3.55342150,1.09650981,52.95230865,-118.9598999,174.2800293,172.9708405,0.94301748,3.63587546,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.75453377,-18.66780090,-2.74627733,0.24332619,54.18575287,-117.1957855,77.03638458,76.12042236,0.08673399,0.33309186,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88149261,-26.70068169,-4.50755596,2.38442969,54.03210831,-120.0424347,111.1337280,109.6678009,0.18080813,0.69437271,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54112005,-107.0037613,72.06242371,73.75244904,73.43103027,0.01262433,0.03505376,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,54.05572128,-53.41402435,-1.79616117,1.90563262,59.45181656,-118.0408707,223.2997131,222.9644012,0.64169693,2.46429563,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29852057,6.18700552,-109.0473022,70.64321136,110.0626602,109.9216003,0.01389098,0.03857085,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,12.58337212,-12.43405342,-12.36190224,5.22394562,13.86263275,-142.3552551,71.49498749,53.91798782,0.14931810,0.57553762,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,2.96430540,-2.95972395,-5.66863346,1.73954141,-2.19652581,-149.9681244,25.72644234,13.74389648,0.00458154,0.03138409,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-16.14373207,16.17503929,5.16076660,-6.96781206,-137.5308990,36.18874359,68.16194153,71.01942444,0.03130725,0.21449095,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,-2.77647376,2.84279847,9.29438782,-14.36963940,167.0659180,-18.95412254,38.77974319,59.68841934,0.06632484,0.25503144,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-1.02627587,1.02666962,-2.68854117,0.08621197,-50.41669464,65.23365784,11.52077198,4.11888266,0.00039374,0.00269724,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55287361,-20.53800011,-9.19559097,-5.76175022,36.32934952,-103.5034256,90.01567078,85.29004669,0.01487465,0.14030449,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,19.88463211,-19.71148872,-6.60007143,1.97240222,40.11832428,-125.2806168,83.64507294,79.19645691,0.17314337,0.66916788,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79601860,-2.79217958,-0.95354056,-2.04644728,38.91582108,-85.85228729,11.80403900,13.85933781,0.00383886,0.00897464,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,22.14652061,-22.07168770,-8.04446316,6.60007143,37.78404236,-138.1679688,94.14921570,91.97313690,0.07483191,0.28921226,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,32.12034607,-32.08382416,-13.00956631,12.77676392,35.57440186,-143.8503723,138.4205933,137.8635254,0.03652374,0.14151585,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15528286,-2.75428843,1.72603190,-53.24116898,115.6984329,12.05321980,8.37532902,0.00053468,0.00209501,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,-11.28526115,11.91048622,61.93971634,-75.77581787,158.7628937,-23.67789078,150.5159607,193.8160400,0.62522501,4.04975319,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-188.5527802,189.2298737,27.86368179,-26.10526657,-129.9692078,49.14473724,455.6653137,456.6732483,0.67708248,4.73957777,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,60.98467255,-60.24576569,-41.41586304,-2.80610466,24.25579071,-115.0264206,176.2373657,142.8105011,0.73890591,4.28285313,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,60.98467255,-60.24576569,-41.41586304,-2.80610466,24.25579071,-115.0264206,176.2373657,142.8105011,0.73890591,4.28285313,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,11.09322548,-11.05198193,-26.07961845,14.33143425,-8.92817974,-173.9247284,68.38771820,43.26649857,0.04124289,0.26746866,1,
