branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.04893798,0.04952912,-11.01446056,-6.53320837,-79.98508453,-79.28337860,27.05850410,16.02134705,0.00059115,0.00402215,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-48.80395126,48.85628510,-27.43604851,25.13416481,-87.78840637,89.82441711,133.2356873,130.2813568,0.05233107,0.32224920,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,119.7591324,-119.6503372,10.96813393,-12.37554264,67.53969574,-111.4940948,284.7642212,285.2328491,0.10879116,0.63057613,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,119.7591324,-119.6503372,10.96813393,-12.37554264,67.53969574,-111.4940948,284.7642212,285.2328491,0.10879116,0.63057613,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,86.74021149,-86.45871735,22.51082230,-26.39979744,76.35560608,-100.1519012,211.4564667,215.1284637,0.28149229,1.81165564,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-30.96502113,31.00841904,11.33984375,-16.54911423,-143.2432404,28.30828285,80.34297180,85.83374786,0.04339889,0.28830817,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-34.31211090,34.40355682,1.32198191,-25.98007965,-125.3361740,18.44374466,83.65998840,105.7615967,0.09144666,0.91498625,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-83.88188171,84.30980682,22.93867493,-28.45415497,-136.5894165,38.22100449,210.8793945,216.7953796,0.42792138,2.81412721,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,35.86378860,-35.71600342,-29.71883392,18.88699913,17.22315407,-149.8415527,113.4802017,97.49256134,0.14778255,0.95840049,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52032471,78.84056854,34.57962418,-33.18119812,-146.8980103,32.59693527,209.0366211,209.8317261,0.32024020,2.22079635,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.53302002,-47.22332764,-12.97078705,-33.61068344,43.86483765,-82.75196075,114.2877426,136.7724152,0.30969346,2.39961123,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.55433655,59.81240082,22.57645988,-41.61886597,-141.6331940,22.70583153,147.7337646,170.8330841,0.25806412,2.00098920,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.84793186,5.86331987,-33.27886200,-11.27467346,-40.57920456,-3.39554715,79.26835632,29.47748566,0.01538838,0.15398112,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-37.07442093,37.17341614,13.23711395,-21.11839867,-143.2517395,25.90115547,96.13547516,104.8839111,0.09899727,0.65828407,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,40.53458405,-40.29792404,-33.17134857,17.70668411,20.79464340,-141.9133301,125.2207947,103.8632965,0.23666057,1.54607332,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-97.73007965,99.17691803,1.90470815,-47.92235947,-119.3094330,27.87219810,230.6522522,265.7437744,1.44683349,14.58858967,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-102.1881561,104.0612946,25.09962654,-41.90297699,-131.9928131,31.79524422,248.2950439,272.2767639,1.87313759,15.52335739,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.62736511,-99.36628723,-0.22365972,-8.48408127,60.14290237,-113.3127289,234.2079773,235.3223877,0.26107648,2.68236470,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98399734,30.01968002,-29.37599754,26.63926125,-79.87704468,97.08793640,103.4488602,98.46086884,0.03568141,0.23675144,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,44.61427307,-44.37058640,-41.12929153,31.21734810,16.03248978,-155.0390167,147.1467438,129.7023468,0.24368989,1.59065259,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-40.63198853,40.77013016,-29.38854599,-0.16877204,-85.41732025,56.76223755,121.6029282,97.46929932,0.13814081,1.42285037,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,172.9834747,-168.9792328,-23.17066383,25.93199539,24.48923492,-145.8271179,413.3058472,403.3532715,4.00422764,32.35415649,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,154.6457825,-152.8868866,-60.04615402,59.47292328,10.89814568,-164.3354492,392.8587952,380.3359070,1.75889003,14.16619682,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.87500000,32.98934555,47.27124786,-59.98169327,-179.0881805,-5.72535658,133.1373596,160.5954590,0.11435046,1.14084506,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.84030914,-67.43608856,-9.03312969,-28.48899460,48.51055908,-97.71060181,158.2486877,171.7431793,0.40422449,4.03289890,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531296,31.41820717,-38.23812103,97.74908447,-76.34510040,108.1562500,119.8080826,0.03468815,0.34976190,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72519779,6.42769623,-83.04765320,84.28208923,42.37826920,37.22201157,0.00262114,0.02472408,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35566092,-2.86800003,71.03057098,-97.85240936,17.15694427,18.15925217,0.00041914,0.00273543,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63430977,-7.78335762,5.73839045,-99.88946533,75.12686920,54.06535339,52.61734390,0.00227123,0.02142359,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62744141,-60.53109741,1.38061309,-10.89268208,52.97257233,-117.2401962,145.8919678,148.4310303,0.09634580,0.96106642,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-165.0905914,168.2530212,0.09992346,0.92906356,-128.3666840,43.21401215,397.1658936,396.9785767,3.16244555,25.57314873,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-165.0905914,168.2530212,0.09992346,0.92906356,-128.3666840,43.21401215,397.1658936,396.9785767,3.16244555,25.57314873,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,196.0899353,-193.5416260,10.75752640,-5.62923384,40.06074142,-135.4364166,455.3096008,456.8309631,2.54832292,20.48587036,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-182.2742157,184.2117615,-10.54598427,13.63589001,-133.7911072,41.15411377,430.7730103,428.2554321,1.93754828,19.34612465,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-95.93027496,96.34271240,1.04795957,-6.94663525,-126.9638748,47.54396820,231.4555054,232.3777008,0.41244090,3.33475733,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-95.93027496,96.34271240,1.04795957,-6.94663525,-126.9638748,47.54396820,231.4555054,232.3777008,0.41244090,3.33475733,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,76.86830902,-76.64115143,12.31280994,-24.48401833,60.76841736,-109.0444031,187.2828979,195.4173279,0.22716482,2.28089666,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,6.76976538,-6.76720810,-12.61105061,3.68815780,-8.14268303,-154.8619232,34.79899597,18.70575142,0.00255674,0.02554636,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65123749,-86.23999786,12.49633884,-17.51199913,61.93500137,-113.0836411,212.4884338,215.7213898,0.41123834,2.72858834,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,42.79014587,-42.76076508,-1.09998345,-4.90194988,51.76633835,-119.8305206,103.9647827,104.6429062,0.02938027,0.29380274,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7648773,85.81296539,-84.32104492,55.43170166,-124.3548813,608.2071533,608.9821777,0.23512588,2.52760363,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.35770988,21.41139603,13.63084030,-23.96718788,-156.3017273,7.39938879,60.14648438,76.83262634,0.05368511,0.36501774,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.98756826,-1.97887647,-18.02655220,-1.79858208,-27.61540604,-81.48760986,43.33647919,6.34801435,0.00869191,0.05909833,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225727,11.34734249,29.35882950,-149.6566620,62.11222839,61.58441925,0.00218528,0.01499341,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.2616653,121.4609375,-5.51472998,1.04402113,-117.1246262,59.87985992,285.3606873,284.9575806,0.19926330,1.87956655,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,119.6804504,-119.0267410,1.37621021,-16.32405472,60.04619598,-109.8840179,280.7885742,284.4814453,0.65370440,6.16599560,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,5.68343163,-5.66339397,-7.62158632,-22.43367577,2.17624640,-48.40843582,22.30425262,54.84850693,0.02003793,0.10799972,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.08196020,4.09033108,-23.98671532,-15.95122242,-43.56514359,-19.85779190,58.14161682,39.03651428,0.00837119,0.05710031,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-111.2943268,-19.51353264,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-27.81242943,27.86796379,-38.19004059,27.38608742,-70.60025024,99.64995575,110.8346634,90.88946533,0.05553414,0.43111187,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.86160278,57.17055893,-19.73364449,-13.46403313,-103.3239441,41.89755630,141.1083069,136.6286926,0.30894956,2.40156031,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97430038,-5.37276268,37.22473907,-113.0189362,177.1488342,165.6349030,1.14202356,7.81160307,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545593,175.0000000,52.84529877,-52.95727158,-140.7143555,39.11758423,436.7184448,437.1060181,0.04544204,0.44836140,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276280,-3.82799983,64.36676025,-113.6092834,148.7194519,148.9658966,0.05307851,0.36311322,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184687,-109.3598251,64.56771088,61.18326187,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,51.64212799,-124.0806503,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,26.26748466,-119.9008408,18.16864967,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480503,-10.29217243,8.18072128,-8.92676163,102.7011261,-74.67167664,53.50921631,55.58444977,0.02263316,0.05194412,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723490,54.38941956,-124.4600754,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-107.2014999,72.76760864,129.1160583,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723493,-0.11226135,55.53998184,-123.2786713,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00137091,-3.13199973,78.75686646,-100.5078125,41.43330765,41.60396194,0.00125956,0.00487872,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.23066711,-8.21368980,-7.79885674,4.26423025,19.59481621,-143.8856049,46.43201065,37.73381042,0.01697735,0.09784316,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.98293686,26.02602005,7.38762903,-8.42382240,-132.8201599,44.58938980,110.6174316,112.1480789,0.04308154,0.24828568,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62501043,-1.25300002,66.57594299,-109.3082962,36.26760483,36.54571533,0.00229921,0.01325070,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.85036469,34.93016815,7.79881191,-8.70103645,-130.0893250,47.79238129,146.4089966,147.6944275,0.07980131,0.45990759,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.93016815,35.01023865,8.70103645,-9.07818031,-132.2076874,46.73463440,147.6944275,148.3891754,0.08007481,0.31016731,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278175,-24.61585236,7.19262075,-8.65637016,74.31263733,-102.4980240,61.89884949,63.01736450,0.00692884,0.04893494,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000035,-8.16134262,-136.4214172,15.12468529,22.69978142,29.43590736,0.00440091,0.03085209,1,
