branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-53.00570297,53.06431580,-26.27117920,24.00809288,-91.04903412,86.63638306,140.7824097,138.1126099,0.05861855,0.36096686,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,122.4826202,-122.3689880,10.24290180,-11.62207508,66.77206421,-112.2818604,291.0535278,291.4830627,0.11363077,0.65862763,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,122.4826202,-122.3689880,10.24290180,-11.62207508,66.77206421,-112.2818604,291.0535278,291.4830627,0.11363077,0.65862763,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,82.51557922,-82.25696564,23.52766800,-27.56456184,77.49622345,-98.88723755,202.4463348,206.4479675,0.25861186,1.66439939,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-36.14775085,36.20560074,12.54960155,-17.65464020,-143.1126556,29.48740959,93.29222870,98.44603729,0.05785024,0.38431162,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-39.38087082,39.49903488,2.25562596,-26.60568047,-127.2450867,20.50164795,96.17204285,116.9370422,0.11816453,1.18231678,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-90.21491241,90.70720673,23.89839745,-28.97828865,-136.8313293,38.31597519,226.4895782,232.1651459,0.49228939,3.23742843,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,39.72272491,-39.54716492,-30.81993675,20.18094254,18.22606850,-149.7241364,122.5802765,107.1766281,0.17556250,1.13855922,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52517700,78.84433746,34.06126785,-32.66932297,-147.4163208,32.07688522,208.6876984,209.4720764,0.31915769,2.21328926,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.17549515,-46.87025833,-12.99101734,-33.63285828,43.52754593,-82.75605774,113.4939728,136.1106262,0.30523971,2.36510205,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-58.84865952,59.10180283,22.50582886,-41.58841324,-142.0048523,22.21759987,146.1374817,169.4205017,0.25314248,1.96282768,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.49994802,5.51516151,-33.37402344,-11.18381214,-40.19457245,-4.82651997,79.35142517,28.92289543,0.01521315,0.15222766,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-42.27159500,42.39740372,14.34263992,-22.03118515,-143.2597198,27.00701332,109.0966873,117.3199234,0.12581167,0.83658695,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,47.35886002,-47.04967880,-34.89154816,19.90764809,23.20788002,-141.3524780,140.7074280,120.5369415,0.30917850,2.01982355,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-91.06956482,92.32769012,-0.09842813,-47.86702347,-118.3563614,26.59462547,214.8693848,250.7440948,1.25812304,12.68579960,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-96.86682129,98.55452728,23.32696152,-41.68880463,-131.9581451,30.99971199,235.0808258,259.5729980,1.68770611,13.98661995,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.54511261,-99.28455353,-0.48122221,-8.23345280,59.77028275,-113.6777191,234.0087433,235.0557709,0.26055670,2.67702436,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98397446,30.01972389,-29.37598228,26.64503479,-80.91396332,96.05677032,103.5422745,98.55847168,0.03574906,0.23720025,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,51.49590302,-51.19485855,-42.46018219,32.93754578,18.49909210,-153.1675720,161.9763184,145.6136322,0.30104551,1.96503365,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-38.79887390,38.92904663,-30.59220314,0.97647160,-83.73902893,57.82070541,119.9077835,93.09629059,0.13017181,1.34076965,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,162.4074554,-158.8718109,-25.14190292,24.07391739,25.01197815,-144.6872253,389.1831970,378.5676270,3.53564692,28.56802559,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,140.1865234,-138.7095337,-59.88285446,57.03553009,10.68143559,-164.1710358,360.9997253,347.6326904,1.47699177,11.89577198,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-31.59362030,31.70535660,47.18455124,-59.92129517,179.7403412,-6.79045916,131.2994995,159.0404663,0.11173602,1.11476147,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,66.55894470,-66.16924286,-8.96016026,-28.70752525,48.26793671,-97.38290405,155.2872314,169.2127838,0.38970035,3.88799381,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96532822,31.40411377,-38.22439194,97.57625580,-76.51541138,108.1331406,119.7828140,0.03467335,0.34961268,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72513580,6.42733574,-83.27208710,84.05661774,42.37672424,37.22039413,0.00262093,0.02472206,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35555661,-2.86800003,70.80548859,-98.07669067,17.15630913,18.15862846,0.00041911,0.00273523,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203812,21.63430977,-7.78289127,5.73778057,-100.1148376,74.90109253,54.06312561,52.61516571,0.00227104,0.02142182,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62713242,-60.53104401,1.34763944,-10.88936901,53.42155838,-116.7653732,145.7018890,148.2367706,0.09609062,0.95852101,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-155.4806061,158.2730713,-2.87806177,0.84779710,-126.7914124,44.23625946,373.6297913,372.8895569,2.79246330,22.58128357,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-155.4806061,158.2730713,-2.87806177,0.84779710,-126.7914124,44.23625946,373.6297913,372.8895569,2.79246330,22.58128357,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,188.7658234,-186.4085541,8.68727589,-5.12063885,40.81583405,-134.4971924,438.0018311,439.3358154,2.35726547,18.94996452,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-175.5699768,177.3622437,-9.90886307,11.52105808,-132.8404694,41.89744568,414.2931824,411.9729309,1.79228258,17.89567184,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-89.51361847,89.87138367,-1.76637840,-4.59227228,-124.8705978,49.22300339,215.8628693,216.2113800,0.35776559,2.89268470,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-89.51361847,89.87138367,-1.76637840,-4.59227228,-124.8705978,49.22300339,215.8628693,216.2113800,0.35776559,2.89268470,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,70.59133911,-70.39619446,13.59302711,-26.11884117,63.04761124,-106.0625000,172.7222290,182.1876678,0.19515058,1.95945096,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,0.53263539,-0.53169322,-10.88639355,1.93469119,-33.28604507,159.2949371,26.47704506,4.86699533,0.00094217,0.00941399,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65072632,-86.23999023,12.48395920,-17.51199913,62.12651443,-112.8861389,212.3596954,215.5932922,0.41074330,2.72530365,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,36.54518890,-36.52363586,0.53484404,-6.62660694,54.41984177,-115.8036270,88.68296051,90.17231750,0.02155615,0.21556152,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7686157,79.14985657,-77.69843292,55.30918884,-124.4739304,603.3690796,604.0893555,0.23138142,2.48735023,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.33850098,21.39212227,13.62616253,-23.96294975,-156.1699066,7.52557659,60.10212326,76.79438019,0.05361966,0.36457276,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.00679469,-1.99808419,-18.03103447,-1.79391503,-27.41127777,-81.69068146,43.35228348,6.37442875,0.00871055,0.05922506,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83224869,11.34733391,29.50512314,-149.5103760,62.11226273,61.58444977,0.00218528,0.01499343,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.1794281,121.3783875,-5.25655842,0.78280866,-117.4689636,59.53305435,285.1307983,284.7592773,0.19896403,1.87674367,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,116.0073853,-115.3924484,1.69785166,-17.01022911,60.00204468,-109.6226807,272.1821594,276.2043762,0.61494470,5.80039883,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,8.05561733,-8.02956009,-7.98904514,-22.03174210,10.56321144,-54.23442459,26.61624718,55.59153366,0.02605653,0.14043853,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-5.25134945,5.26198053,-23.76749611,-16.15218925,-46.22113037,-16.16561508,58.16362381,40.27285004,0.01063085,0.07251351,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-111.4331284,-19.65233231,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.65837288,28.71525002,-38.13972092,27.34604263,-71.59592438,98.60038757,111.9200745,92.23995209,0.05687870,0.44154966,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.02330399,56.32324219,-19.84546280,-13.42416954,-103.1434021,41.59358978,139.3349152,134.6873932,0.29994032,2.33152890,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97408104,-5.37277746,37.37022781,-112.8735580,177.1490479,165.6353149,1.14202857,7.81163740,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545746,175.0000000,52.67979050,-52.79199600,-140.5193481,39.31250763,436.6052551,436.9916992,0.04541838,0.44812799,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99277508,-3.82799983,64.51212311,-113.4639282,148.7198029,148.9662628,0.05307876,0.36311495,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184687,-110.4184723,63.50906754,61.18326187,59.77690506,0.01570768,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,50.58348846,-125.1392822,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,25.20883751,-120.9594803,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480026,-10.29216862,8.18063354,-8.92670631,102.4026337,-74.97005463,53.50798798,55.58325195,0.02263215,0.05194181,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,54.68605042,-124.1634598,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-106.9048767,73.06423187,129.1160431,129.0953369,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,55.83660889,-122.9820480,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00138640,-3.13199973,78.83052826,-100.4342346,41.43561172,41.60625839,0.00125970,0.00487926,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.27180004,-8.25468922,-7.81035519,4.27644157,19.84693909,-143.6819916,46.58647156,37.90474701,0.01711091,0.09861289,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.02407074,26.06728745,7.39912748,-8.43455601,-132.6680756,44.74546051,110.7917023,112.3221130,0.04321643,0.24906309,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500483,-1.25300002,66.72676086,-109.1574402,36.26744843,36.54555893,0.00229919,0.01325058,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.89163208,34.97162247,7.80955172,-8.71069622,-129.9408264,47.94338226,146.5830841,147.8685913,0.07999046,0.46099764,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.97162247,35.05188370,8.71069622,-9.08711433,-132.0566864,46.88686371,147.8685913,148.5632324,0.08026327,0.31089732,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62277985,-24.61584663,7.19380522,-8.65637016,73.59747314,-103.2156601,61.92313766,63.04130554,0.00693420,0.04897279,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000035,-8.16133404,-136.2751465,15.27099705,22.69979668,29.43591499,0.00440092,0.03085212,1,
