branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344931,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791687,-197.1674805,6.44076252,-6.38391876,11.92372608,-168.0600739,495.1769409,495.1814880,0.01167410,0.11284968,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44105768,-6.39845133,11.93626308,-168.0513153,495.1730957,495.1766052,0.00778260,0.08560857,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65433407,-6.62596226,12.00608253,-167.9852753,495.1928711,495.1953735,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644897,6.76104116,-6.74401665,12.03931713,-167.9555206,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8507385,144.3542633,76.23287964,-74.84042358,162.1689301,-18.94538498,408.6683655,412.8565979,0.50352526,4.96561623,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0600586,145.5723572,76.97710419,-75.49979401,162.1370697,-18.96801758,412.2254639,416.4186707,0.51229095,5.05206013,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8655090,144.3690491,76.20893860,-74.81640625,162.1788177,-18.93559837,408.6729736,412.8598938,0.50353491,4.96571159,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14071083,9.14071083,0.00395782,-0.00312230,-169.9348907,10.06517124,22.94517326,22.94517326,0.00000000,0.00083553,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606140,197.1645050,-7.11045790,6.74401760,-167.8446503,12.04454136,495.2377014,495.2040100,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1606293,197.1606293,-6.87695599,6.62595654,-167.9124146,12.01478958,495.2169495,495.1954041,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58944559,6.39844513,-167.9958649,11.94874477,495.1925049,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1636047,197.1674957,-6.75036097,6.38391876,-167.9491882,11.93998241,495.2134705,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31639481,1.32120442,-6.04815388,-19.19590759,-80.09492493,-64.00131226,14.88654041,46.60944748,0.00480947,0.05068508,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.68774414,-47.50329971,-16.00271797,-1.08068883,3.51103878,-154.3203430,121.8476486,114.8150406,0.18444337,1.94194043,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-34.74499512,34.94191360,-4.94383335,-19.56454468,-145.1547241,-4.79217434,84.56433105,96.76474762,0.19691959,1.41582847,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,38.85441589,-38.84931564,-4.75351572,3.97990036,17.40146828,-161.3962860,94.58647156,94.36367035,0.00509886,0.05198000,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-79.44399261,97.04823303,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80012894,-49.79750824,-9.86261177,9.69453049,13.35327721,-166.4371033,122.5393143,122.4512787,0.00261944,0.02119362,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80012131,-49.79750061,-9.85359001,9.69295120,13.36220837,-166.4353485,122.5355072,122.4505386,0.00261934,0.02214532,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,53.88877487,-53.49148941,-9.91686726,8.32634354,14.15227509,-160.5925598,132.2538300,131.8894653,0.39728284,3.46045756,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,53.88877487,-53.49148941,-9.91686726,8.32634354,14.15227509,-160.5925598,132.2538300,131.8894653,0.39728284,3.46045756,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-8.64485550,8.64888096,-0.44906473,-8.15914917,-152.4469910,-18.95459747,20.89396858,28.73086357,0.00402525,0.03494085,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.72246552,33.75156021,-8.73717213,4.88183832,-138.3971252,34.97734451,84.11051941,82.17360687,0.02909399,0.20836112,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,84.29330444,-95.46356964,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95351028,42.95385742,6.99774313,-7.02341366,-163.4144592,16.54905510,105.0424347,105.0533829,0.00035025,0.00245177,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47788048,-31.39665794,-10.55086899,-4.00291681,7.30829811,-145.6567993,80.13159943,76.42008209,0.08122411,0.67871577,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-25.69736481,25.77300453,25.27426529,2.11046267,164.8380737,32.99106216,87.84207916,62.40258408,0.07563906,0.56874079,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-25.85906982,25.93339729,-4.22698879,-12.44052315,-142.4067078,1.45000780,63.23030472,69.44744873,0.07432516,0.55918717,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,17.26815796,-17.20755196,-38.43090057,-20.14882088,-36.44175720,-99.54387665,102.6805954,63.81919479,0.06060614,0.59069335,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,17.26815796,-17.20755196,-38.43090057,-20.14882088,-36.44175720,-99.54387665,102.6805954,63.81919479,0.06060614,0.59069335,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,59.33456421,-58.72756195,-16.85806465,-5.38049030,13.50160027,-141.0154724,150.3277283,144.1392365,0.60700363,4.50607777,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,107.4100723,-104.4223938,-20.35810280,-2.19323349,18.63012695,-135.7576599,266.4299622,256.5782776,2.98768950,25.33112144,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-74.66304016,74.84680176,47.44982147,-3.71954322,178.5175476,26.76002884,213.0743103,179.9632416,0.18375103,1.76513898,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-98.83216095,99.94037628,-7.23702335,-22.78165436,-144.8577728,11.87603951,238.6817017,246.2272491,1.10822046,10.80858135,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,188.8951263,-183.5131989,-1.01327753,15.22244263,30.64690971,-141.7027435,454.9740295,452.3627014,5.38193035,39.25973129,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-12.92024708,12.93661594,1.66526699,-13.41969109,-157.7393036,-16.86403275,31.28408432,44.89777756,0.01636976,0.11730628,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-61.92642975,62.26788330,2.05428004,-29.91263962,-152.2950134,1.02381825,148.7955170,167.1794128,0.34145153,3.29221559,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,60.47475815,-60.08366776,-21.82629013,2.70143890,6.20126963,-153.3883972,155.5929871,144.8696289,0.39108670,3.36173368,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.13782120,-142.5489655,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.13782120,-142.5489655,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.5489655,36.13782120,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,143.2047272,-142.8570099,30.74832916,-31.00907135,36.83565903,-141.7066193,351.8354492,353.7738342,0.34771657,3.54828978,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,139.2360840,-138.9141388,30.58619499,-30.85533905,37.10680389,-141.4303436,342.4367981,344.3740845,0.32194901,3.45533681,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,145.7933044,-145.4410248,31.38650131,-31.63564491,36.86660004,-141.6819153,358.2368164,360.2066956,0.35228804,3.61300063,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,52.83981705,-52.76157761,1.87354422,-7.79930639,26.74802780,-146.0018616,127.0074387,128.4863129,0.07823606,0.81773472,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.09851456,-44.01552200,-5.59796762,-4.13878012,17.48277092,-148.7668457,106.7800903,106.3624649,0.08298871,0.87868303,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,133.0373230,-132.6524048,3.36753845,-4.76089287,26.16734123,-151.5298157,319.6742554,320.0679932,0.38491070,3.95142555,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,128.4144135,-128.0556641,3.66138506,-5.04987383,26.35052872,-151.3270111,308.5924377,309.0180664,0.35873902,3.81595421,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.9857178,-132.6027069,3.42034483,-4.82368326,26.19064331,-151.5019531,319.5535278,319.9537354,0.38300499,3.95014477,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,176.1306763,-172.0757141,16.40017128,-6.71874571,30.03701973,-141.8530579,424.9175415,429.0234680,4.05495882,34.55326843,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,175.9299011,-173.4391022,25.23728943,-20.15404701,32.88077545,-143.0029907,426.9311523,430.9539185,2.49080110,17.86293602,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,181.9959259,-176.0276489,43.62447357,-22.42688179,38.19683456,-132.3979492,449.5602722,463.7580566,5.96826315,51.97741318,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,136.2644958,-134.4403381,22.01928139,-24.41767693,33.89654541,-138.7077179,331.5699463,339.0467834,1.82415318,15.61342621,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-61.00302505,61.06229401,-28.78601837,26.15252495,-128.6918488,48.77463150,163.2422333,160.0259705,0.05927390,0.61222064,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-133.9575806,134.1111298,12.91107082,-14.55254555,-158.8225098,19.85358810,325.6906128,326.4625549,0.15355210,1.48827422,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-77.98580933,78.04678345,-21.40323448,19.73097610,-139.0635529,39.32147217,194.8185577,193.3762054,0.06097952,0.67974234,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-51.83341980,51.84984207,-16.05363846,14.89830494,-137.2019348,41.44569397,130.7209930,129.8031464,0.01642480,0.17744175,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.22203827,56.24039841,-17.29407692,16.09570312,-137.3124695,41.38055420,141.7044525,140.7479858,0.01835680,0.19749382,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,195.1278992,-194.8974915,6.27930450,-5.23721933,26.97698593,-152.5993195,468.9636230,469.0660706,0.23041409,2.48567939,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.8746338,206.1200409,-5.36650372,6.48184586,-152.6454010,26.93500137,495.4745789,495.3702087,0.24540517,2.62544560,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.3993835,116.4571304,-27.59094810,27.25576973,-141.2505035,38.30630112,287.8276062,287.3035889,0.05774393,0.61549777,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-120.8527069,120.9107361,-28.81012917,28.44317818,-141.1818542,38.37146759,298.9218750,298.3704529,0.05803331,0.62845826,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.8858795,-116.1373520,17.94896126,-21.66595078,33.86395264,-141.3841095,284.0652161,288.1062012,0.74852782,6.22863483,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,-0.00000000,0.00000000,-126.8699493,53.13011932,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.856689,1078.856689,246.3182220,-246.3182220,-167.7272339,12.27282238,2658.232422,2658.232422,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.74393463,31.77270889,-7.85886955,0.95668066,-139.6801147,27.58614540,78.85436249,76.47545624,0.02877470,0.31661639,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-153.9603729,154.7377930,-22.62513161,22.88201141,-142.7537537,34.27319717,379.2202148,376.3263855,0.77742410,8.44287014,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.34396362,83.18025970,6.46166515,9.96343899,-151.5903015,34.87906265,200.5412140,204.2987061,0.83630186,7.06960487,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,130.2577057,-128.8514404,3.88661766,-7.81161785,28.12385750,-145.0559235,314.2275696,315.9380493,1.40626335,11.53735638,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,29.12535095,-29.04204750,14.36251450,-25.34440994,57.72401810,-106.5813828,79.47916412,95.55748749,0.08330391,0.67863953,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-101.9692993,102.6975403,-16.41122246,10.47523308,-136.1356354,37.29890060,256.4948120,252.6524963,0.72823191,5.99762821,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35133362,21.35610771,-37.10879517,36.06653214,-88.44010162,90.81320190,104.7828979,102.4690933,0.00477157,0.05299853,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-68.29643250,68.58120728,-6.19821978,-5.79716110,-143.3395691,24.05456161,167.8398895,167.7236176,0.28477454,3.09348536,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-40.61739731,40.72046661,-6.03653622,-3.59702849,-135.6356506,29.67338181,102.3026428,101.5211792,0.10306846,0.84828269,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95997238,19.96490860,-34.43743896,33.93566132,-84.18563843,95.41838074,99.16411591,97.99723053,0.00493525,0.04087001,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,190.8461761,-188.7011871,29.70600510,-21.40141678,44.75835419,-132.4854431,481.1854858,484.3214417,2.14498591,17.61185455,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,115.5202713,-114.0897980,52.08443451,-53.48709869,65.31322479,-110.0948410,323.1660461,335.3281555,1.43047547,9.75997925,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,135.3134460,-134.9173431,35.04980850,-35.07164001,44.89086533,-133.9274292,344.9957886,346.8475647,0.39610985,2.95285678,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,65.17248535,-64.57566071,-6.95917225,28.74519157,22.16002464,-171.2830353,159.6809082,174.4225311,0.59682697,5.08814144,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,59.51681137,-58.92394638,-0.25995338,-4.74728489,28.00477219,-142.1497498,145.0008850,143.6811523,0.59286493,5.17982054,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,39.18570709,-39.05975342,5.18061161,-16.67967796,34.60874939,-128.6211090,95.43619537,103.4737396,0.12595232,0.90278673,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-7.85060692,7.87805605,18.36049652,-25.64986038,146.0939789,-40.21351242,48.89262772,66.21222687,0.02744882,0.20311078,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-5.96439409,5.97658587,10.71727467,-18.79711533,152.2060852,-39.41854858,29.87766838,48.29497147,0.01219151,0.09298734,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-5.96059513,5.96440411,2.31080580,-10.71727562,-167.9358368,-27.79395294,15.53959751,29.87768555,0.00380912,0.02907847,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,6.60049772,-6.60029793,2.11508131,-2.75996113,51.01182556,-124.0529022,16.84632492,17.39005852,0.00019960,0.00143898,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.45575905,19.48575211,28.38405991,3.94435525,158.1784973,44.68747711,84.10739899,48.32148743,0.02999253,0.22152981,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,19.30965996,-19.15151787,-4.79639006,4.42429638,19.29456711,-157.9710693,48.35912323,46.54775238,0.15814316,1.14927745,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,78.18376923,-77.09392548,-23.00230598,2.77732611,17.35557175,-142.5542603,199.1903381,188.0404510,1.08983862,7.84554577,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,53.54420090,-53.08798981,-11.78056622,-10.26108742,27.10071945,-126.0214081,133.6370392,132.8285065,0.45620650,3.28079319,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,142.3156586,-140.0964508,-7.21008921,6.51291227,40.13888168,-133.1576080,350.0578003,348.0835571,2.21921158,15.87977695,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,157.0034332,-153.9682922,2.68154526,0.54616779,44.01764679,-129.1634674,385.7472839,386.0915222,3.03513384,21.77079010,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,122.6343307,-121.0895309,-8.25744247,24.90790367,45.65201950,-136.9714508,305.0576477,304.6467285,1.54480636,11.14835262,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-166.6095886,167.6198883,15.62260723,-13.13433361,-131.4597931,46.55941772,420.3576355,421.6100159,1.01029038,8.31027126,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,53.04938126,-52.72177505,35.74646378,-43.45710754,87.87053680,-85.14585114,160.6898193,176.0297546,0.32760197,2.35298181,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,91.36076355,-90.37291718,-47.69259262,41.56539536,26.33141327,-146.9412231,258.8858948,244.3609619,0.98785347,7.12521982,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-4.84747458,4.91078520,-34.20022583,26.57107353,-42.69547272,134.8853302,90.30867767,69.61746216,0.06331111,0.44754758,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,148.1736603,-145.5641022,-41.15787125,47.01561356,32.89352798,-142.5281372,409.6665039,399.9295654,2.60955143,18.67916870,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.34425354,-47.34373856,11.25922585,-11.28118229,68.74919128,-111.2213135,127.2315903,127.2472229,0.00051387,0.00385400,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,98.01828766,-96.79428101,-25.35126114,48.87143326,40.87071609,-147.0699615,264.6970215,275.8770752,1.22400689,8.78675842,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.91782761,-43.88210297,13.71233654,-15.30972290,65.75689697,-112.0630951,122.5633469,124.1143646,0.03572152,0.25560194,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,193.7930145,-192.0861969,-20.25746918,27.44666100,38.81974411,-139.7147522,518.5360718,516.8984985,1.70681810,12.20311165,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,143.6551208,-142.3648376,17.33516884,-16.07868195,47.22216797,-128.7690887,378.1590271,381.2729492,1.29027808,11.40624142,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,221.9507904,-214.8297729,50.19560623,-15.29302406,44.24457550,-131.1409454,566.1876221,573.1562500,7.12101078,53.08461761,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02142972,-0.01346011,-3.02433515,-17.05119705,-118.0396805,-118.5542679,7.19478321,40.86294937,0.00796961,0.05216841,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.02143783,-0.01343919,-2.97565460,-17.03644753,-118.0328827,-118.5543289,7.07897949,40.82833862,0.00799865,0.05242071,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.10510030,-0.03609167,20.06440353,-10.42154408,100.5831451,-79.45573425,50.05908585,26.55519104,0.06900863,0.58081055,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-87.01615906,87.12474823,-15.12360573,14.46846581,-138.6392822,40.42706299,219.7526855,219.1448975,0.10858767,0.80479312,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37524605,-18.37359810,0.07243019,-0.57452267,31.22406960,-147.1728668,45.59518814,45.61764908,0.00164749,0.01221031,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.34365082,-47.24812698,11.28117943,-15.16634083,68.77877045,-106.1000137,127.2469864,130.4649963,0.09552181,0.67444181,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.24807358,-47.24672318,15.16640663,-15.22568035,73.90013885,-106.0237961,130.4649200,130.5206909,0.00135120,0.00999890,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360833,1.59787369,-57.09007645,136.9570007,15.92810440,7.05278730,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881428,-135.1761780,-63.26594543,0.61414552,7.31691599,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152636,-1.00144839,-3.81067181,3.76325202,-53.07509613,127.1032104,15.83841038,15.65318584,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759315,1.51760280,-0.53379488,0.49808010,-138.4210510,40.36933517,6.46688890,6.42064095,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18034577,-1.18033254,0.14865516,-0.23418556,29.37755203,-146.5767212,4.78225136,4.83728313,0.00001320,0.00004092,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70570612,-3.69947505,-4.96968269,3.16393638,-31.27976990,161.6610870,24.96835518,19.56811714,0.00623122,0.02020809,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51072788,-6.43749475,-12.29452610,8.30898094,-41.36463547,149.3904572,57.06250000,42.53330994,0.07323313,0.24048826,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74452734,-5.72207260,-8.40150452,6.19543028,-34.01446533,154.7352142,41.18456650,33.96779251,0.02245458,0.07284692,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-50.67289734,-129.1781311,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46390533,-29.05528831,6.64517355,-10.84423447,33.44095993,-135.0212250,123.8864899,131.5909119,0.40861484,2.23120070,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.05302238,13.07140732,-61.92845154,61.97282028,-77.38310242,102.6015625,269.0843201,268.7416077,0.01838501,0.12683591,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.05024767,6.06370354,53.62510681,-53.61607742,120.9742203,-59.03570938,228.5992737,228.9479523,0.01345565,0.09179745,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.06165695,-29.05493736,10.78565979,-10.84385204,44.81499100,-135.0216522,131.4493408,131.5889587,0.00671996,0.03616919,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596307,-2.30585766,39.13812637,-138.9019928,34.04389191,34.36972809,0.00126981,0.00677677,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253281,1.68924594,14.79608727,-16.73865128,121.6271591,-59.18914032,60.70829773,69.40000916,0.02671310,0.18883061,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548949,2.91585207,16.43709946,-19.43209839,124.9033966,-56.81872559,68.82089996,82.91258240,0.06036267,0.42685503,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116939,0.76553279,12.46237564,-15.00008678,118.7600937,-61.86236954,50.27619553,61.24002838,0.02436344,0.17221573,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86789179,0.60670638,-41.44071960,-170.6760559,21.32874298,8.71255302,0.00231507,0.01650175,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25460005,-7.59448433,84.25128174,-74.69015503,10.49503803,31.06019211,0.01582189,0.05178008,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60670638,-0.89038938,9.32401752,-131.2542419,8.71255302,9.09750652,0.00029323,0.00216110,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909194,0.05756672,26.90634346,-155.5984344,39.98213959,40.12433624,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924002,-18.67576981,-152.1694489,58.16677856,44.16599274,0.19291142,0.58019817,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,14.32212639,-159.7986755,23.16777611,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485491,-1.03981864,90.48787689,-134.1129150,27.10733032,11.10724163,0.08855639,0.40180641,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46361351,-29.06165695,6.64539480,-10.78565979,33.44149017,-135.1850739,123.8855286,131.4493408,0.40195727,2.19511247,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585207,2.93808103,19.43209648,-20.24975395,123.1813431,-57.22519302,82.91257477,86.99672699,0.02222901,0.15704651,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,6.36236095,-136.2046356,13.48285198,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92308807,93.99411011,-3.77142620,4.14822960,-172.2734985,7.63643837,389.3685608,389.3427734,0.07102125,0.52486438,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92219543,93.99408722,-3.84981680,4.22664309,-172.2257385,7.68420792,389.3780823,389.3517151,0.07189077,0.52488935,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9522095,192.1727295,-5.81726360,7.80161476,-172.8370819,7.11763096,795.4833984,795.4611816,0.22052689,2.13658047,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7777863,187.9889069,-6.63293076,8.52602386,-172.5498962,7.40381002,778.3120117,778.2864990,0.21110801,2.04532528,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7778015,187.9889069,-6.51036644,8.40336895,-172.5872650,7.36645699,778.2942505,778.2692261,0.21109855,2.04523349,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7777863,187.9889069,-6.62271833,8.51478100,-172.5530090,7.40038633,778.3104858,778.2849121,0.21110716,2.04531717,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03441620,-104.8132095,10.90244389,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44062376,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44062376,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44661999,549.5380249,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4795074,6.47011232,549.5527954,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444916,6.17553854,731.0042725,730.8581543,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453156,6.17503786,731.0462646,730.9008179,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2800140,6.55909586,366.1457214,365.9944153,0.05589007,0.64311856,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55963659,366.1462097,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600800,6.31367207,548.5022583,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280334,6.17202997,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574830,-0.28142956,-9.28567314,-149.9791412,9.50411987,8.19794559,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36737823,-1.36718607,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88695717,14.91461849,-5.66587830,5.24952269,-142.6844788,35.61368942,76.51354980,75.68566895,0.02766108,0.08565267,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598202,14.93377209,-5.65173197,5.23541212,-142.7563171,35.54247284,76.57483673,75.74978638,0.02779090,0.08568861,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72730637,-42.60623550,-1.82480586,5.03850269,14.19383621,-157.4678497,219.8259735,217.4054565,3.12106919,9.72267628,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72730637,-42.60623550,-1.82480586,5.03850269,14.19383621,-157.4678497,219.8259735,217.4054565,3.12106919,9.72267628,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.20174408,-41.93143082,12.92449856,-12.62491322,45.17130280,-133.9672852,220.8924713,221.9035645,0.27031159,0.99049008,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.99379158,-31.64629364,24.25998116,-24.08335114,65.38916016,-113.4517822,198.4446564,201.5187988,0.34749660,1.19220507,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-236.1516724,238.2307129,48.82161713,-171.0240784,-161.1526794,-9.82426357,248.6060028,326.1757507,2.07904625,38.07492828,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,147.6557922,-147.5948029,-43.25988388,-20.67722893,9.52061462,-145.6492157,171.1304169,165.7144928,0.06099787,1.35821939,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-388.7913208,392.5211792,192.8475189,-145.7643433,-175.2296448,6.00322104,457.2896118,465.5697937,3.72986460,48.57300568,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4284668,539.4284668,292.4217224,-292.4217224,176.6719513,-3.32811189,1473.919678,1473.919678,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4284668,539.4284668,292.4217224,-292.4217224,176.6719513,-3.32811189,1473.919678,1473.919678,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59496069,-4.59480810,0.03789002,-0.07297315,34.52325439,-145.0308533,23.85697556,23.85921669,0.00015290,0.00068598,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59496069,-4.59480810,0.03789002,-0.07297315,34.52325439,-145.0308533,23.85697556,23.85921669,0.00015290,0.00068598,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76582432,-7.76523113,-6.14239931,6.09525633,-4.29153681,175.9411774,51.40601730,51.24180984,0.00059284,0.00396820,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43799210,28.45046806,1.77880764,-1.79827607,-149.5284729,30.24392700,147.9331970,147.9701843,0.01247520,0.09400106,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98873138,-17.87655449,-4.23913240,3.63683152,20.81088448,-156.5102386,95.93295288,94.95333099,0.11217593,0.27662128,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98873138,-17.87655449,-4.23913240,3.63683152,20.81088448,-156.5102386,95.93295288,94.95333099,0.11217593,0.27662128,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22830963,-28.21223068,-2.42314219,2.38300633,28.92951584,-150.7572174,147.0330048,146.9645386,0.01608014,0.11530641,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000371,-0.00000371,-0.00000000,0.00000000,34.98314285,-145.0169220,0.00001933,0.00001933,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87655258,-17.50001526,-3.63683033,1.53008664,23.48982239,-146.8730011,94.95330811,92.66357422,0.37653765,0.93370259,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87655258,-17.50001526,-3.63683033,1.53008664,23.48982239,-146.8730011,94.95330811,92.66357422,0.37653765,0.93370259,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40950146,-0.40592492,-2.76739812,-0.10369280,-51.83276367,-135.7085724,14.57672024,2.17573023,0.00357657,0.00597552,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303114,-2.37253594,0.45434833,-0.58876646,40.53190231,-136.3542023,12.57532978,12.72638416,0.00049520,0.00079882,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17471123,-10.16820717,3.00973082,-3.09170413,46.17152023,-133.3506927,55.22491074,55.36322403,0.00650363,0.01048794,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55445957,-12.54774189,3.37922645,-3.46407938,44.69389343,-134.8736877,67.61136627,67.75064087,0.00671766,0.01692718,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253594,-2.37248182,0.58876646,-0.60290784,43.64586639,-136.0309601,12.72638416,12.74442959,0.00005416,0.00008772,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42039347,-2.42031312,0.69618356,-0.71635646,45.78411102,-133.7730560,13.11966228,13.14928913,0.00008016,0.00012963,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21985602,-2.21951938,0.59064615,-0.69159079,44.63919449,-132.9432068,11.96668148,12.11337376,0.00033663,0.00054281,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000026,0.00000006,-0.12722604,0.00000000,-60.18622589,29.81397820,0.66453928,0.00000030,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79900265,-8.78896713,3.27541542,-3.53987861,50.04660416,-128.3121643,48.82545090,49.37039185,0.01003519,0.02528482,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59898567,-10.58099270,6.99886751,-7.14698601,63.18822479,-116.1491013,66.18087006,66.69410706,0.01799309,0.02901645,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-4.35215425,4.35521412,-0.61036813,0.05609084,-123.8732147,48.75960159,22.54191589,22.32166862,0.00306003,0.00953849,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-15.92529297,15.95333958,-1.88453650,1.58783364,-125.1078262,53.52767181,82.25534821,82.04222870,0.02804670,0.08742239,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-20.01062775,20.27680397,-3.82636333,2.49513340,-118.8440781,55.15864563,106.5296173,104.7900238,0.26617751,0.83024538,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.36743641,5.37910128,-0.24782214,-1.13307893,-129.3347931,35.73165131,27.53660965,28.12687111,0.01166480,0.03632798,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.46384430,-28.38789177,8.79285049,-8.85144806,64.79341125,-114.6963501,152.4296875,152.8516388,0.07595041,0.21897063,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,27.80950165,-27.79143143,6.62823105,-6.65353251,60.93445969,-118.9095078,146.1218262,146.2169495,0.01807076,0.05475517,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.19547081,-27.17889595,7.12122536,-7.14600372,62.20211029,-117.6421814,143.6882935,143.7908325,0.01657496,0.05422486,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,27.80950165,-27.79143143,6.62823105,-6.65353251,60.93445969,-118.9095078,146.1218262,146.2169495,0.01807076,0.05475517,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.30243492,15.32494831,-3.50167561,3.18415570,-118.8538818,59.72372818,80.89472961,80.45749664,0.02251394,0.08079504,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.47230721,-16.45818138,8.31036758,-8.59466553,74.80255127,-104.1689072,94.80258179,95.68029785,0.01412545,0.08919779,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.15099525,-30.11595535,12.56740379,-12.62132931,70.30500793,-109.2305756,167.2198334,167.7873688,0.03503647,0.23303325,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.16534233,-30.15105057,12.54032421,-12.56740284,70.10208893,-109.6950989,166.9738159,167.2200928,0.01429106,0.09821301,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,36.70563126,-36.70563126,10.05527115,-10.05527115,62.84843063,-117.1516190,194.5225525,194.5225525,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90297508,8.90414524,-3.53433824,3.42824173,-110.7786407,68.58599854,48.97959900,48.76766968,0.00117052,0.00774277,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7922058,-164.4345703,12.99872398,-10.61265755,52.03858948,-127.9181595,844.9041138,844.9500122,0.35762432,2.51114464,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60943890,-13.60349369,6.42430925,-6.61286259,72.79804230,-106.4195099,76.92137146,77.42631531,0.00594523,0.03993031,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,9.05103874,-9.02373219,2.23974776,-4.57387114,60.36397552,-105.5924454,47.18087006,51.70870590,0.02730697,0.20210664,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-13.34634590,13.97957802,17.28673363,-18.34010124,175.1987000,-8.03805828,111.6254272,120.1664047,0.63323247,1.03221285,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-12.53844643,13.14883232,17.40283775,-18.50930786,173.3006134,-9.86546421,109.6317902,118.4467392,0.61038572,0.99225491,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-61.98386383,61.98949051,-19.81499863,19.83481407,-114.7435532,65.24147034,332.6073303,332.5794373,0.00562163,0.03774524,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-61.31212234,61.31745529,-21.02246475,21.04080391,-113.5459747,66.43998718,331.2885742,331.2605591,0.00533812,0.03521564,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-61.42177582,61.42808914,-19.71058083,19.73869514,-114.6798706,65.30859375,329.7084961,329.6870728,0.00631334,0.04182587,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-92.55922699,92.57446289,-29.61933899,29.70935631,-114.7266998,65.26506805,496.7224121,496.6994019,0.01522521,0.10478530,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90297604,8.90413761,-3.53433895,3.42717957,-110.7786636,68.58006287,48.97954178,48.76568222,0.00116180,0.00773378,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.4322052,-164.2067261,10.61072731,-9.93018818,52.08128357,-127.8770065,844.9371338,844.9757080,0.22547360,0.80081999,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,21.84917641,-21.67121506,2.37504840,-3.15859914,52.66872025,-123.8637848,111.2109451,112.0709839,0.17796148,0.55487436,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,40.08683014,-36.47739029,-13.07854080,15.99521065,14.67456532,-157.2124481,212.7438812,201.5461121,3.60944057,9.16869450,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56203628,-2.56183314,0.99267942,-1.07007527,53.92298508,-124.5777588,13.86271572,14.00950718,0.00020301,0.00051245,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,43.23184967,-42.64627838,-11.47729111,12.08517551,15.84495354,-163.0780640,224.7942963,223.6378326,0.58556741,1.47596562,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56111002,-2.55916190,0.21695337,-1.06439042,33.46817780,-128.6972961,12.85617542,13.87978077,0.00194809,0.00492722,1,
