branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-49.66667175,49.72032166,-27.28504562,24.99147606,-85.88593292,91.74446869,134.8605347,131.9590454,0.05365132,0.33037919,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,120.3203659,-120.2105789,10.87322044,-12.27466869,69.92680359,-109.1113281,286.0777588,286.5403442,0.10979401,0.63638890,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,120.3203659,-120.2105789,10.87322044,-12.27466869,69.92680359,-109.1113281,286.0777588,286.5403442,0.10979401,0.63638890,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,85.87261200,-85.59604645,22.63090134,-26.55120850,79.04551697,-97.43524170,209.5548859,213.2799835,0.27656099,1.77991819,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-32.37446213,32.42248917,12.44118404,-17.60971642,-141.8341827,30.18259621,84.56837463,90.19416809,0.04802726,0.31905547,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-35.72803879,35.82814407,2.32928705,-26.84593201,-124.5430222,20.91393280,87.30223846,109.9798050,0.10010625,1.00163126,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-85.48699951,85.93274689,23.70278931,-29.08918762,-134.4366150,40.48561478,215.2588196,221.2133942,0.44574654,2.93134999,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,37.07166672,-36.91316605,-30.60120392,19.85306168,19.64880562,-147.8862305,117.2117004,101.1798096,0.15850188,1.02791762,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52604675,78.84505463,33.98818588,-32.59713364,-144.2171783,35.27578735,208.6394196,209.4222717,0.31900793,2.21225071,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.44378281,-47.13506699,-12.93347740,-33.65363693,46.35908508,-80.19240570,114.0657883,136.6664581,0.30871779,2.39205146,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.39295197,59.64980698,22.53688240,-41.58860016,-139.1717529,25.13605690,147.3518372,170.4794617,0.25685480,1.99161267,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.77585745,5.79117060,-33.28167343,-11.27241230,-37.98225784,-1.20055306,79.24577332,29.39611053,0.01531345,0.15323134,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-38.48867798,38.59642029,14.29772568,-22.10063934,-141.6885986,27.96223640,100.3695068,109.2575989,0.10774357,0.71644276,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,42.17849350,-41.92349625,-33.89851761,18.56110954,23.70659447,-139.5993958,129.4212494,108.1902924,0.25499731,1.66586494,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-96.22743225,97.63027191,1.40834451,-47.87587357,-116.5571060,30.14087677,227.0950012,262.3020020,1.40284419,14.14504051,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-101.0433807,102.8759155,24.71200562,-41.85293198,-129.4615784,34.15573883,245.4622955,269.5452576,1.83253062,15.18683434,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.57127380,-99.31046295,-0.13103113,-8.57886028,62.67137146,-110.7814102,234.0783234,235.2185516,0.26081616,2.67968988,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98437881,30.02016449,-29.37615776,26.64816093,-77.62091064,99.35276031,103.5909576,98.60932922,0.03578433,0.23743428,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,46.27334213,-46.01465988,-41.74676132,31.94453049,19.00436211,-152.2742615,151.2231140,133.9747162,0.25868049,1.68850183,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-39.87868118,40.01442337,-30.26931381,0.70639402,-81.73983765,60.40167236,121.4828949,95.67671204,0.13574043,1.39812636,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,170.4994202,-166.6080170,-23.63749695,25.47729683,27.14400673,-143.0336761,407.6264648,397.5282288,3.89140201,31.44252968,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,151.2463531,-149.5561523,-60.01675034,58.88943481,13.39309788,-161.7553558,385.3396606,372.6306763,1.69020069,13.61296940,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.59040833,32.70417023,47.25206375,-59.96842194,-176.8205719,-3.43498731,132.7257538,160.2468109,0.11376189,1.13497305,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.55572510,-67.15474701,-9.01701450,-28.53768539,50.98229599,-95.11369324,157.5909424,171.1800079,0.40097421,4.00047207,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531677,31.41505051,-38.23504639,100.2361069,-73.85752106,108.1510773,119.8024292,0.03468483,0.34972847,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46100044,14.46362114,-10.72521782,6.42781258,-80.57236481,86.75771332,42.37876892,37.22253799,0.00262121,0.02472473,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800117,1.35569429,-2.86800003,73.50607300,-95.37716675,17.15714836,18.15945625,0.00041915,0.00273549,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204193,21.63431168,-7.78350687,5.73858547,-97.41387177,77.60259247,54.06607437,52.61804581,0.00227129,0.02142416,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62733078,-60.53103638,1.37324631,-10.89193916,55.59946823,-114.6075134,145.8493500,148.3874817,0.09628857,0.96049559,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-162.8465729,165.9204102,-0.61170906,0.90886354,-125.4829407,45.97442245,391.6574707,391.3443604,3.07383323,24.85658455,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-162.8465729,165.9204102,-0.61170906,0.90886354,-125.4829407,45.97442245,391.6574707,391.3443604,3.07383323,24.85658455,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,194.3694305,-191.8666687,10.28251457,-5.52634001,42.76555634,-132.6896515,451.2415771,452.7228394,2.50277019,20.11967278,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-180.6995697,182.6024933,-10.41193008,13.14974594,-131.0417480,43.85625458,426.9034424,424.4281311,1.90291333,19.00030136,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-94.46770477,94.86728668,0.40942207,-6.41602182,-123.9851227,50.43279266,227.8825684,228.6821136,0.39958555,3.23081613,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-94.46770477,94.86728668,0.40942207,-6.41602182,-123.9851227,50.43279266,227.8825684,228.6821136,0.39958555,3.23081613,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,75.33123779,-75.11211395,12.68219185,-24.94109917,63.85817719,-105.7922440,183.7252045,192.1921844,0.21912812,2.20020223,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,5.24279308,-5.24082804,-12.13145256,3.20070457,-10.41229534,-155.1198578,32.12634277,14.90365601,0.00196475,0.01963129,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65115356,-86.23997498,12.49483109,-17.51199722,64.49899292,-110.5189209,212.4727020,215.7057343,0.41117781,2.72818637,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,41.26111984,-41.23377228,-0.64289403,-5.38154459,54.94632339,-116.3488464,100.2091599,101.0849533,0.02734552,0.27345526,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0001984,-248.7659760,84.25854492,-82.77635956,57.92778397,-121.8579788,607.0474854,607.8099365,0.23422579,2.51792717,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.35341835,21.40708733,13.62979889,-23.96624565,-153.7466583,9.95320606,60.13657379,76.82408142,0.05367049,0.36491838,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.99186504,-1.98316896,-18.02754974,-1.79754353,-25.04416466,-79.00756073,43.34000015,6.35390425,0.00869606,0.05912654,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225536,11.34734058,31.91714287,-147.0983582,62.11223221,61.58443069,0.00218528,0.01499342,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.2055664,121.4046631,-5.60755587,1.13527632,-114.6044006,62.39886093,285.2421265,284.8274536,0.19908948,1.87792706,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,118.8992233,-118.2537994,1.50328803,-16.52849579,62.58747101,-107.2802277,278.9595642,282.7451477,0.64542204,6.08787298,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,6.21364594,-6.19248724,-7.70449877,-22.34427261,6.84491634,-47.19791412,23.22047806,54.96547699,0.02115869,0.11404032,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.34321594,4.35203218,-23.93805313,-15.99622250,-41.63283920,-16.48787308,58.13521194,39.29872894,0.00881598,0.06013420,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-108.7997284,-17.01893234,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.00391006,28.05973053,-38.17120743,27.36945724,-68.30638885,101.9281540,111.0640869,91.18100739,0.05582002,0.43333107,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.67188263,56.97878647,-19.76624489,-13.44743252,-100.7513351,44.36236572,140.7131195,136.1854095,0.30690604,2.38567543,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97425079,-5.37276268,39.78287125,-110.4608307,177.1488647,165.6349792,1.14202476,7.81161022,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545593,174.9999847,52.80873108,-52.92075348,-138.1452942,41.68663788,436.6934204,437.0807190,0.04543680,0.44830972,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276578,-3.82799983,66.92486572,-111.0511856,148.7195129,148.9659882,0.05307857,0.36311358,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184711,-107.1126175,66.81492615,61.18325424,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,53.88935089,-121.8334351,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,28.51469803,-117.6536255,18.16864967,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31481361,-10.29218006,8.18084812,-8.92684078,105.1613617,-72.21160889,53.51103592,55.58622360,0.02263465,0.05194754,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185784,0.04723490,56.98133469,-121.8681717,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-104.6095963,75.35951996,129.1160431,129.0953522,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723490,-0.11226137,58.13188934,-120.6867676,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57500076,3.00137424,-3.13199973,81.29897308,-97.96573639,41.43381882,41.60446930,0.00125959,0.00487884,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.23985386,-8.22284698,-7.80142689,4.26695919,22.17681503,-141.3144684,46.46650314,37.77198792,0.01700713,0.09801481,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.99212456,26.03523636,7.39019871,-8.42622185,-130.2605591,47.14988327,110.6563568,112.1869659,0.04311165,0.24845923,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500918,-1.25300002,69.13527679,-106.7489624,36.26757431,36.54568100,0.00229920,0.01325067,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.85958099,34.93942642,7.80121231,-8.70319557,-127.5305252,50.35174561,146.4478912,147.7333374,0.07984353,0.46015090,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.93942642,35.01954269,8.70319557,-9.08017826,-129.6483154,49.29427338,147.7333374,148.4280701,0.08011690,0.31033033,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62286949,-24.61593437,7.19390440,-8.65637875,76.67304230,-100.1402740,61.92518616,63.04331970,0.00693465,0.04897599,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000059,-8.16134071,-133.8631134,17.68300629,22.69978333,29.43591118,0.00440092,0.03085209,1,
