branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527710,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527710,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734306,523.5697632,521.7802124,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26990891,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8360596,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058960,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89345014,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44079876,-6.38395643,11.92373466,-168.0600739,495.1769409,495.1814880,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44109344,-6.39848709,11.93627262,-168.0513000,495.1730652,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65437078,-6.62599897,12.00609207,-167.9852600,495.1928101,495.1953735,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76107693,-6.74405336,12.03932667,-167.9555206,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8512268,144.3547516,76.23293304,-74.84045410,162.1689911,-18.94532204,408.6694641,412.8577576,0.50352800,4.96564341,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0605469,145.5728455,76.97716522,-75.49983215,162.1371307,-18.96795654,412.2266235,416.4198303,0.51229370,5.05208778,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8659973,144.3695374,76.20899963,-74.81643677,162.1788635,-18.93553543,408.6741028,412.8609924,0.50353777,4.96573877,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.13932514,9.13932514,0.00395769,-0.00312242,-169.9348907,10.06516743,22.94169426,22.94169426,0.00000000,0.00083527,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644745,-7.11049366,6.74405336,-167.8446350,12.04455090,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87700272,6.62600327,-167.9123993,12.01480198,495.2168884,495.1953430,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58949232,6.39849234,-167.9958496,11.94875813,495.1925049,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.75039816,6.38395643,-167.9491730,11.93999290,495.2134094,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31685579,1.32166553,-6.04803658,-19.19602776,-76.93186951,-60.83254623,14.88649750,46.60981369,0.00480976,0.05068813,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.68235779,-47.49795532,-16.00242615,-1.08141446,6.67682409,-151.1521606,121.8350449,114.8021622,0.18440215,1.94150639,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-35.20735168,35.40961075,-4.80139399,-19.67042732,-142.2883453,-1.43156970,85.61447144,97.87615967,0.20226121,1.45423412,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,39.31695938,-39.31174088,-4.85590029,4.08354378,20.50288963,-158.3093567,95.72599030,95.50065613,0.00522247,0.05324019,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-76.28741455,100.2048111,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79737854,-10.10225105,9.93420887,16.24475861,-163.5460052,122.6529312,122.5628281,0.00262425,0.02123260,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79737854,-10.09320927,9.93261051,16.25369453,-163.5442352,122.6490479,122.5620728,0.00262415,0.02218603,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,53.65501785,-53.26134491,-10.12871456,8.51114655,17.04583549,-157.6829529,131.7928619,131.3703766,0.39366978,3.42898655,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,53.65501785,-53.26134491,-10.12871456,8.51114655,17.04583549,-157.6829529,131.7928619,131.3703766,0.39366978,3.42898655,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-8.17734051,8.18099403,-0.50455856,-8.10688210,-148.7332306,-17.19567871,19.77494049,27.83021355,0.00365344,0.03171333,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-34.18410110,34.21391678,-8.59020996,4.73939991,-135.6129913,37.83250427,85.09568024,83.22282410,0.02981237,0.21350586,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,87.49644470,-92.26043701,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95324326,42.95359421,7.12052727,-7.14619446,-160.3708649,19.59269714,105.0898590,105.1009827,0.00035057,0.00245399,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47772598,-31.39644241,-10.67354393,-3.88102198,10.31084824,-142.6721344,80.22583008,76.37651825,0.08128303,0.67920804,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-28.12519073,28.21332741,25.64532089,1.83339119,170.4287109,35.34672928,92.76084137,68.22692871,0.08813816,0.66272318,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-28.29941750,28.38829231,-3.94991684,-12.60956383,-140.4255829,6.33121061,68.95306396,74.99404907,0.08887487,0.66865224,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,22.52376747,-22.43878746,-34.65169144,-23.31156540,-24.18786430,-99.08871460,100.7222900,78.43037415,0.08498038,0.82825524,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,22.52376747,-22.43878746,-34.65169144,-23.31156540,-24.18786430,-99.08871460,100.7222900,78.43037415,0.08498038,0.82825524,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,54.95802689,-54.43640900,-17.30965424,-5.58732128,15.30567360,-137.2852020,140.4247742,133.6257935,0.52162069,3.87223959,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,103.7064514,-100.9235840,-22.06340218,-2.35798359,20.77756119,-132.6906281,258.3999634,247.2999420,2.78287745,23.59461975,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-146.9061432,147.6286926,55.52568436,-7.15688562,-165.8865814,29.33693886,380.6817932,357.0298157,0.72255588,6.94097662,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,172.7678528,-168.2245178,-9.99721527,18.18166351,31.50670433,-140.1976166,419.4832458,414.4994812,4.54333067,33.14237595,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-40.74030304,40.86871719,3.30958486,-14.13899994,-152.5319519,11.75637054,98.73623657,104.6312180,0.12841432,0.92022175,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-106.8883896,107.8707352,3.84729958,-25.31374741,-149.9490356,13.87719631,258.3661804,268.4027710,0.98234576,9.47160530,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,88.84156036,-88.01628113,-18.68696976,3.40466118,14.37250900,-151.3752594,219.8038025,213.1126404,0.82527715,7.09398174,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.16336060,-142.5234375,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.16336060,-142.5234375,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.5234375,36.16336060,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,162.0927429,-161.6507111,32.02442169,-31.32113457,35.91879654,-142.7834473,396.8929443,398.6564331,0.44202372,4.51065159,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,157.6147614,-157.2055054,31.91610909,-31.24647141,36.19017029,-142.5073853,386.2941589,388.0606079,0.40926751,4.39248800,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,165.0242462,-164.5764160,32.69513702,-31.96267700,35.94937897,-142.7583923,404.1135254,405.9060364,0.44783509,4.59291363,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,57.76913071,-57.67579651,1.76693606,-7.53433847,26.49478912,-146.8600311,138.8333893,140.1358643,0.09333348,0.97553504,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,46.63291550,-46.54010391,-5.84821129,-3.78485322,17.59475708,-149.3974152,112.8953857,112.3355789,0.09281006,0.98267132,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,135.7276154,-135.3271179,2.96718550,-4.20075035,25.99523926,-151.7468719,326.1121521,326.4526978,0.40050140,4.11147642,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,131.0129242,-130.6396484,3.28363585,-4.51781559,26.17860603,-151.5442200,314.8078003,315.1815796,0.37326962,3.97051787,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,135.6752014,-135.2766876,3.02134061,-4.26494169,26.01858139,-151.7190399,325.9891968,326.3359985,0.39851847,4.11014414,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,180.7806702,-176.5376587,13.12561226,-1.94059682,28.89555931,-143.1509094,435.4002991,438.0348206,4.24302197,36.15579987,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,181.5885620,-178.9639282,19.99987602,-13.99305153,31.02801323,-144.9406128,438.8355103,441.7725525,2.62463570,18.82274055,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,189.3678589,-183.0749817,37.15698624,-13.46507359,35.84418869,-134.8776550,463.5586548,474.1844482,6.29288387,54.80452728,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,140.7722015,-138.8534698,18.00878716,-19.65539360,32.03304672,-140.7042389,340.9078064,346.8253174,1.91874373,16.42305183,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-73.40661621,73.48906708,-30.06266403,27.67024612,-131.4782104,46.32994080,192.0537415,189.1878510,0.08245012,0.85160023,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-175.6806641,175.9436798,11.54760838,-12.12387848,-156.6770477,22.30907631,426.4843445,426.9927368,0.26300517,2.54912686,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-80.41436005,80.47917938,-21.95849800,20.32922554,-139.0293579,39.40398026,200.8313293,199.3931274,0.06481820,0.72253227,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-54.26430511,54.28228378,-16.61246872,15.47404194,-137.2811432,41.42516708,136.7253571,135.8158264,0.01797520,0.19419111,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-58.79038620,58.81043243,-17.88488770,16.70483971,-137.3820648,41.36632919,148.0497589,147.1015472,0.02004473,0.21565370,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.6076965,-194.3785400,5.88178015,-4.85330725,26.95865822,-152.6164551,467.6848755,467.7806091,0.22915609,2.47210813,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.3261719,205.5702515,-4.96139765,6.06236172,-152.6625366,26.91667938,494.1168213,494.0194397,0.24406533,2.61111140,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-118.8770142,118.9372406,-28.15874863,27.85010719,-141.1597443,38.40631866,293.9536743,293.4297180,0.06023045,0.64200187,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-123.4679794,123.5285492,-29.41141510,29.07201385,-141.0919189,38.47085571,305.3889160,304.8375244,0.06057394,0.65597141,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.7020187,-115.9558258,17.92032051,-21.65691948,33.95742416,-141.2832336,283.6182556,287.6616821,0.74619317,6.20920753,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,-0.00000000,0.00000000,-150.2551727,29.74489021,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3088989,-246.3088989,-167.6330872,12.36697769,2658.230225,2658.230225,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-29.97689247,30.00263214,-7.97072792,1.03458273,-138.6346588,27.92827415,74.79058075,72.22308350,0.02573984,0.28322282,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-154.4903412,155.2716522,-21.82656860,22.12321091,-142.9692993,34.06228638,380.1122131,377.3243408,0.78131986,8.48517895,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.16593170,82.99863434,6.44025135,9.95445538,-151.5067749,34.97676086,200.0994110,203.8525543,0.83270651,7.03921175,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,131.8155365,-130.3779297,2.75365400,-6.43438721,27.67196465,-145.5769958,317.8979187,319.2293701,1.43760860,11.79452133,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,28.23880386,-28.15760040,14.86537743,-25.88059044,59.36079025,-105.0127029,78.04260254,94.75517273,0.08120102,0.66150826,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-104.8776627,105.6395264,-12.97882652,7.28065538,-138.0046997,35.54029465,261.7883606,258.9559631,0.76186764,6.27464724,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35513306,21.35980225,-36.60834503,35.56320190,-88.65907288,90.57746887,103.6452408,101.3379364,0.00466766,0.05184441,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-68.82216644,69.11105347,-5.37343597,-6.59352446,-143.9379120,23.53937531,168.8179321,169.1351776,0.28889096,3.13820171,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-43.51177979,43.62950134,-2.55642128,-7.02612162,-140.4183197,25.79234314,108.1434326,109.4729843,0.11772078,0.96887547,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95865822,19.96352005,-34.28040314,33.77353668,-83.98941803,95.60856628,98.41870880,97.24839783,0.00486072,0.04025284,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,198.1935577,-195.9331360,21.29265976,-12.15443802,42.35132217,-134.9327698,494.5686035,496.5690308,2.26041913,18.55964279,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,122.7562790,-121.3204117,38.44017410,-40.08282089,58.90512085,-116.2331390,325.3824158,334.4126892,1.43585396,9.79667568,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,140.8348846,-140.4185333,29.08244133,-28.97316742,42.25622559,-136.5737000,353.9058228,355.4012146,0.41636056,3.10381842,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,64.23512268,-63.65576935,-7.12694073,28.78726959,25.06508636,-168.5471954,157.4124756,172.3053284,0.57934719,4.93912125,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,58.01216507,-57.44850159,-0.47054625,-4.80892086,30.93148613,-138.9571686,141.3003387,140.0299988,0.56366354,4.92468977,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,37.19225311,-37.07799911,5.08079672,-16.66806412,38.06011200,-124.3979950,90.62625885,99.01342010,0.11425471,0.81894195,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-6.93248415,6.95925570,18.36913872,-25.67155457,146.6742096,-39.04541016,48.04627991,65.60028076,0.02677189,0.19810176,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-5.04675102,5.05844641,10.71267891,-18.80574799,151.3693848,-38.94697189,28.82948494,47.65579224,0.01169555,0.08920451,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-5.04344606,5.04675102,2.29196763,-10.71267986,-168.1694031,-28.63068199,13.45749950,28.82949066,0.00330519,0.02523155,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,7.51767731,-7.51742649,2.09579325,-2.74112439,51.83541870,-123.6965332,18.95669746,19.43775558,0.00025111,0.00181034,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-22.63409424,22.67169952,29.48079681,2.96591067,164.3701477,43.71100998,90.75863647,55.53860855,0.03760464,0.27775419,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,13.73088074,-13.61797428,-3.73660469,3.05575585,21.03455544,-155.0610504,34.56510544,33.05105209,0.11290523,0.82051885,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,77.07049561,-76.01015472,-23.89217377,3.37095404,19.63092232,-140.0149231,197.0329895,185.0773621,1.06034124,7.63319969,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,52.46022415,-52.02421570,-12.37205982,-9.93816280,29.25447273,-123.2141571,131.1109009,129.7482300,0.43600684,3.13552809,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,137.5166168,-135.4561615,-7.36807585,5.43813801,42.90406799,-130.1179199,337.3576355,335.4465332,2.06046367,14.74384212,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,141.9467621,-139.4839935,-0.26956573,-0.76291710,45.86220932,-126.5346527,347.7275391,347.8359070,2.46276855,17.66525650,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,117.9951401,-116.5744095,-7.18042088,22.97822189,48.69879150,-134.0449066,292.5106201,292.0961609,1.42074096,10.25301361,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-159.7294312,160.6454468,11.54275417,-9.89020729,-128.2769318,49.62902832,400.3794250,401.3594360,0.91602206,7.53485584,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,43.76928711,-43.51559067,34.69863892,-43.04949188,94.26246643,-78.28730011,139.6417999,156.7480927,0.25369757,1.82216787,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,93.76396942,-92.78199768,-42.44616318,36.20498276,31.50053215,-141.5542450,257.3194580,244.4851379,0.98197573,7.08282518,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,4.34984589,-4.28895044,-33.95063782,26.19773674,-25.90613747,156.3189392,88.86042023,67.97910309,0.06089499,0.43046796,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,164.7119598,-161.6542053,-34.12844086,42.92944717,37.57902527,-138.0796661,442.0793152,434.2201233,3.05776477,21.88748169,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33319855,-47.33269119,11.18163776,-11.20401955,70.08423615,-109.8858185,126.2649002,126.2805405,0.00050609,0.00379566,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,104.9417114,-103.6241379,-21.44227982,45.88759232,45.24473572,-142.5266876,278.0701904,287.2685242,1.31757450,9.45845127,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88702393,-43.85231018,13.67156792,-15.32707500,66.58782959,-111.1706467,120.8078003,122.3798141,0.03471714,0.24841523,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,210.5349121,-208.5989227,-11.78283119,20.45685577,42.28069305,-136.3159180,551.8941040,550.8552856,1.93598235,13.84154987,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,150.6899872,-149.3250580,8.37857246,-6.75292301,44.09835434,-131.9267578,389.8535461,391.2270508,1.36491692,12.06605911,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,231.8387756,-224.3287506,39.29611206,-1.85374320,41.38795090,-134.0426331,582.8780518,587.1544189,7.51002598,55.98458481,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01145623,-0.00348642,-3.02422857,-17.05134583,-118.2152634,-118.5080032,7.19439840,40.86322403,0.00796981,0.05216969,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.01137284,-0.00337403,-2.97556663,-17.03657532,-118.2133179,-118.5077286,7.07863665,40.82855606,0.00799880,0.05242173,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.08641957,-0.03830907,15.50470257,-5.83899784,100.6643906,-79.50871277,38.52065277,14.76308346,0.04811051,0.40492174,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-91.42038727,91.53745270,-10.32294369,9.72029305,-141.7897797,37.30033493,228.0527496,227.6562805,0.11706604,0.86763018,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37418747,-18.37255096,0.06898749,-0.57457584,31.45397377,-146.9322205,45.44197083,45.46438980,0.00163643,0.01212836,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33269119,-47.23859024,11.20401955,-15.16427708,70.11425018,-104.6883240,126.2805405,129.5129700,0.09409928,0.66439795,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23859024,-47.23726273,15.16427708,-15.22469044,75.31173706,-104.6110916,129.5129700,129.5691376,0.00133156,0.00985358,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360905,1.59787405,-53.92261887,140.1244659,15.92810631,7.05278778,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870182,-1.81881487,-132.0086975,-60.09848022,0.61414558,7.31691647,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81067252,3.76325297,-49.90763855,130.2706757,15.83841228,15.65318775,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808010,-135.2535706,43.53680801,6.46688557,6.42063808,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.17988455,-1.17987132,0.14877328,-0.23430371,32.55344009,-143.3994598,4.78047132,4.83555603,0.00001319,0.00004089,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70524311,-3.69901252,-4.96956873,3.16381907,-28.11508369,164.8260651,24.96686935,19.56639481,0.00623032,0.02020517,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51025867,-6.43702984,-12.29443169,8.30887413,-38.19860840,152.5563202,57.06125641,42.53181076,0.07322913,0.24047507,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74406242,-5.72160959,-8.40139675,6.19531727,-30.84877586,157.9009094,41.18314743,33.96618652,0.02245277,0.07284104,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891911,-47.50534058,-126.0105743,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46660614,-29.05792809,6.64440680,-10.84314251,36.60597229,-131.8568726,123.8966141,131.5996552,0.40867561,2.23153257,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.05578804,13.07417297,-61.92744446,61.97180939,-74.21779633,105.7668610,269.0822449,268.7395020,0.01838473,0.12683398,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.05275917,6.06621599,53.62628174,-53.61725235,124.1446762,-55.86526108,228.6051483,228.9538422,0.01345635,0.09180219,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.06429672,-29.05757713,10.78457355,-10.84276104,47.97933960,-131.8573151,131.4580994,131.5977020,0.00672085,0.03617400,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596259,-2.30585766,42.30606461,-135.7340393,34.04385757,34.36969757,0.00126981,0.00677675,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253281,1.68924594,14.79611874,-16.73868942,124.7950821,-56.02121353,60.70835495,69.40008545,0.02671315,0.18883096,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548949,2.91585231,16.43713570,-19.43214035,128.0713196,-53.65079498,68.82095337,82.91265869,0.06036279,0.42685592,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116939,0.76553285,12.46240330,-15.00011826,121.9280319,-58.69443130,50.27624512,61.24008560,0.02436349,0.17221604,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86790466,0.60670990,-38.27282333,-167.5081940,21.32876778,8.71254730,0.00231508,0.01650177,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25460172,-7.59449768,87.41924286,-71.52218628,10.49503136,31.06021118,0.01582190,0.05178012,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60670972,-0.89038938,12.49187660,-128.0862885,8.71254730,9.09749603,0.00029323,0.00216109,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,30.07389641,-152.4308777,39.98213959,40.12433624,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-15.50821495,-149.0018921,58.16677856,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,17.48968124,-156.6311340,23.16777611,22.97152901,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485634,-1.03981864,93.65534210,-130.9454498,27.10733223,11.10723877,0.08855641,0.40180647,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46631241,-29.06429672,6.64462805,-10.78457355,36.60650253,-132.0207214,123.8956375,131.4580994,0.40201718,2.19543934,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585231,2.93808150,19.43214035,-20.24979973,126.3492661,-54.05726242,82.91265869,86.99682617,0.02222906,0.15704684,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,9.52991676,-133.0370789,13.48285389,13.41272545,0.00258363,0.00859600,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92495728,93.99597931,-3.76919985,4.14602327,-172.2749176,7.63502264,389.3759460,389.3501282,0.07102395,0.52488434,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92408752,93.99597931,-3.84759164,4.22443819,-172.2271423,7.68279171,389.3854370,389.3591919,0.07189352,0.52490938,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9552612,192.1758118,-5.81275463,7.79717064,-172.8384552,7.11624384,795.4955444,795.4732056,0.22053364,2.13664556,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808685,187.9919739,-6.62844181,8.52159882,-172.5513153,7.40239525,778.3239746,778.2985840,0.21111457,2.04538870,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808685,187.9919739,-6.50587463,8.39894009,-172.5886688,7.36504078,778.3062134,778.2812500,0.21110509,2.04529691,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7808685,187.9919739,-6.61822653,8.51035309,-172.5544281,7.39897060,778.3225098,778.2969971,0.21111374,2.04538059,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065641,-2.60322499,74.03440857,-104.8132248,10.90244198,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826965,6.44060898,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826965,6.44060898,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4767151,6.44660473,549.5379639,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630585,18.40902710,-172.4795227,6.47009659,549.5527344,548.6723022,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7445068,6.17552423,731.0042114,730.8580933,0.22282290,2.55483222,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453308,6.17502308,731.0462646,730.9007568,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2800293,6.55908060,366.1457520,365.9943848,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794952,6.55962133,366.1462097,365.9949036,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600952,6.31365681,548.5022583,548.4678955,0.02921856,0.39530993,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280487,6.17201471,365.4630737,365.4631042,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574866,-0.28142962,-6.11819458,-146.8116760,9.50411987,8.19794464,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940789,0.00000000,-91.36739349,-1.36720109,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88696003,14.91461849,-5.66470242,5.24831915,-142.5792389,35.71877289,76.51001740,75.68228149,0.02765856,0.08564486,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598202,14.93377113,-5.65055513,5.23420763,-142.6510773,35.64756012,76.57129669,75.74638367,0.02778837,0.08568081,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60640717,-1.83499134,5.04755878,14.29028988,-157.3709259,219.8234863,217.3958740,3.12089515,9.72213459,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60640717,-1.83499134,5.04755878,14.29028988,-157.3709259,219.8234863,217.3958740,3.12089515,9.72213459,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.02119064,-41.75259399,13.04530525,-12.75212479,45.50595856,-133.6308289,220.1831360,221.2073364,0.26859814,0.98421144,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.17295456,-31.82281876,24.28686905,-24.10139084,65.36753845,-113.4756927,199.2064056,202.2717896,0.35013387,1.20125306,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-236.3802948,238.4617310,48.89242554,-171.0563202,-161.1114655,-9.76069164,248.8485565,326.4055481,2.08144021,38.11876297,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,153.2374878,-153.1717987,-43.43733215,-20.39529991,10.06628132,-145.9774170,177.1505280,171.8164673,0.06568319,1.46254575,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-388.1058044,391.8273010,192.7918549,-145.8204346,-175.2091217,6.02513790,456.6126099,464.8692017,3.72149158,48.46396637,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4185486,-292.4185486,176.7658997,-3.23416185,1473.916870,1473.916870,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4186096,-292.4186096,176.7658997,-3.23416352,1473.917114,1473.917114,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03785220,-0.07297340,37.59554291,-141.9580994,23.84451485,23.84675217,0.00015274,0.00068526,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03785220,-0.07297340,37.59554291,-141.9580994,23.84451485,23.84675217,0.00015274,0.00068526,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76534986,-7.76475668,-6.15128326,6.10408688,-1.26078010,178.9719391,51.40587997,51.24142838,0.00059283,0.00396816,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43749619,28.44995880,1.78798640,-1.80767035,-146.4741974,33.29797745,147.8564301,147.8936005,0.01246228,0.09390368,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98822403,-17.87615013,-4.24832106,3.64484406,23.85553932,-153.4632416,95.89128113,94.90906525,0.11207486,0.27637202,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98822403,-17.87615013,-4.24832106,3.64484406,23.85553932,-153.4632416,95.89128113,94.90906525,0.11207486,0.27637202,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22775459,-28.21169281,-2.43297148,2.39255548,31.98259354,-147.7038269,146.9579926,146.8892517,0.01606371,0.11518854,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000002,-0.00000002,0.00000000,-0.00000000,38.44984818,-141.5502167,0.00000008,0.00000008,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87615013,-17.49999809,-3.64484406,1.53380883,26.53682137,-143.8162537,94.90906525,92.61293793,0.37615150,0.93274498,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87615013,-17.49999809,-3.64484406,1.53380883,26.53682137,-143.8162537,94.90906525,92.61293793,0.37615150,0.93274498,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40950352,-0.40592501,-2.76899791,-0.10369178,-48.69713974,-132.5683594,14.58091354,2.17512345,0.00357851,0.00597877,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303090,-2.37253618,0.45426497,-0.58875859,43.67036819,-133.2139740,12.57176304,12.72284603,0.00049492,0.00079837,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17462254,-10.16812325,3.00862312,-3.09065437,49.30632782,-130.2155914,55.20752716,55.34583282,0.00649954,0.01048135,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55436707,-12.54765415,3.37796855,-3.46288800,47.82908249,-131.7382355,67.59050751,67.72976685,0.00671352,0.01691674,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248182,0.58875859,-0.60290790,46.78607941,-132.8905640,12.72284603,12.74089622,0.00005413,0.00008767,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42033505,-2.42025495,0.69540209,-0.71558642,48.90777206,-130.6490631,13.11460304,13.14420795,0.00008009,0.00012953,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21979785,-2.21946144,0.58987600,-0.69087756,47.76137924,-129.8191833,11.96203423,12.10861397,0.00033637,0.00054239,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12729713,0.00000000,-57.04585648,32.95432281,0.66472489,0.00000000,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79904079,-8.78901196,3.27415991,-3.53880048,53.17977524,-125.1779480,48.80986023,49.35478592,0.01002881,0.02526875,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59897041,-10.58098793,6.99867630,-7.14690924,66.32791901,-113.0090332,66.16185760,66.67523193,0.01798282,0.02899990,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-9.38949776,9.40480328,-3.52080321,2.98384261,-110.2680817,66.54896545,50.56497192,49.60240173,0.01530565,0.04770959,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-18.63499832,18.67204475,-2.01129007,1.72919142,-124.6626205,54.12844467,94.51140594,94.31164551,0.03704611,0.11547385,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-27.52111626,28.02450371,-6.17775822,5.53209066,-115.2817993,60.34404373,146.3819733,144.0385742,0.50338858,1.57014036,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-10.41671371,10.46098518,-3.17529655,1.83233619,-114.1010132,58.22127533,54.74587631,53.01719284,0.04427125,0.13787512,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.35095215,-28.27938461,8.64000607,-8.72534180,65.23489380,-114.2257156,147.9567261,148.3845215,0.07156702,0.20633298,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,29.47840309,-29.45891953,7.53834248,-7.56340933,62.53208923,-117.3145218,151.7269135,151.8310852,0.01948439,0.05903853,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,28.81638718,-28.79851532,8.05228424,-8.07681561,63.79976654,-116.0472107,149.2001038,149.3117371,0.01787158,0.05846674,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,29.47840309,-29.45891953,7.53834248,-7.56340933,62.53208923,-117.3145218,151.7269135,151.8310852,0.01948439,0.05903853,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.20034790,15.22144699,-3.43739915,3.09439039,-118.3740082,60.11837769,78.32054138,77.87930298,0.02109864,0.07571601,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.56705284,-16.55345917,8.35148907,-8.65829086,75.42043304,-103.5046844,92.98431396,93.88455963,0.01359444,0.08584460,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.23939514,-30.20588684,12.55520916,-12.63393593,70.87815094,-108.6347733,163.5144348,164.0948181,0.03350608,0.22285439,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.25305939,-30.23939514,12.51747036,-12.55520916,70.66534424,-109.1219025,163.2629242,163.5144348,0.01366379,0.09390221,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,38.38047409,-38.38047409,10.95908356,-10.95908356,64.12364197,-115.8764267,199.0368042,199.0368042,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098381,8.90209675,-3.53408670,3.42184901,-110.1184998,69.21369171,47.77468872,47.55760574,0.00111339,0.00736488,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7271729,-164.3871002,12.82535648,-10.56886673,52.63954544,-127.3149872,823.9122925,823.9588623,0.34007534,2.38792014,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60609722,-13.60044193,6.41025019,-6.61234093,73.41415405,-105.7632599,75.00085449,75.51805878,0.00565390,0.03797366,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,7.27049112,-7.25557566,-0.58121395,-1.95539629,42.76506042,-116.7294769,36.24462509,37.47145844,0.01491575,0.11039568,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-13.27012348,14.01279736,20.29066849,-21.26051521,171.3723602,-11.38285351,120.8984985,130.0982361,0.74267423,1.21061051,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-12.45282555,13.17414188,20.41154289,-21.43331718,169.5744629,-13.09809875,119.2309494,128.6810455,0.72131646,1.17258620,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.47893906,63.48415756,-10.08368969,10.09990406,-122.7864075,57.19707489,320.5121460,320.4973450,0.00522040,0.03505128,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-63.00352097,63.00848007,-11.36320782,11.37818050,-121.5886230,58.39582062,319.2415466,319.2258301,0.00495712,0.03270219,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.91514587,62.92101288,-10.06545544,10.08989239,-122.7230682,57.26421356,317.7214966,317.7101135,0.00586280,0.03884102,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-94.79872131,94.81285858,-15.08595371,15.16774940,-122.7704391,57.22047806,478.6703491,478.6581421,0.01413898,0.09730944,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098381,8.90208817,-3.53408670,3.42073298,-110.1185303,69.20745087,47.77463531,47.55556488,0.00110510,0.00735631,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3871002,-164.1726837,10.56887913,-9.93374920,52.68507767,-127.2710724,823.9588623,823.9982910,0.21441683,0.76154947,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,24.60594559,-24.38862228,2.58646894,-3.29559517,53.33629227,-123.4669418,122.9483871,123.7757645,0.21732105,0.67759538,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,41.39549637,-37.45837402,-15.84969425,19.46026230,12.22176838,-160.1170654,222.8060303,209.7635193,3.93712449,10.00107670,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56188083,-2.56167936,0.99138433,-1.06936884,54.32805252,-124.1609573,13.80792332,13.95514870,0.00020142,0.00050844,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,44.59472656,-43.95738983,-14.12502384,14.85831165,13.47637844,-165.5033112,234.5976715,233.2340546,0.63733339,1.60644555,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56108785,-2.55914187,0.21604639,-1.06430531,33.68200302,-128.4649200,12.84953880,13.87287140,0.00194602,0.00492198,1,
