branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11613512,-7.11476374,2.66040707,-2.72857213,49.35865021,-130.1370544,37.98181534,38.10863113,0.00137132,0.00345196,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70859146,-9.67722321,2.01835895,-2.87645340,40.22197342,-134.5859222,49.33209610,50.47293472,0.03136864,0.07673405,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11662674,-7.11524725,2.65950251,-2.72720003,51.54242706,-127.9563980,38.10134125,38.22770691,0.00137994,0.00347364,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,52.61707306,-51.71135712,-10.16849327,11.46552277,17.53995705,-161.4499664,266.6086426,265.6357117,0.90571278,2.25656700,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-2.95031023,2.96371102,-13.13607407,12.46094608,-74.18058777,105.0697098,66.97879028,63.29220200,0.01340071,0.08802878,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,0.13218072,-0.13189527,0.56424010,-1.58018935,105.2638245,-66.33242798,2.86362243,7.84197092,0.00028544,0.00086255,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46035385,-52.29837799,20.15481567,-19.91934204,49.46469116,-130.3779449,277.7010498,277.9931030,0.16197586,0.40045595,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.26845169,-52.11570358,16.03936195,-15.82547569,45.50776672,-134.3265381,270.1666565,270.4053650,0.15274970,0.37895721,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05272007,-12.04674053,5.71890974,-6.00840855,53.83227539,-124.8991089,65.92175293,66.63585663,0.00597930,0.04049982,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.19496727,-31.19380569,18.40066910,-18.39950562,58.98301315,-121.0170441,178.9655609,178.9655609,0.00116264,0.00116264,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,44.87680817,-42.27475357,-8.76342010,11.41258907,18.46523285,-156.7260895,226.4774170,222.1199188,2.60205388,6.51522493,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-49.19112778,49.38601685,7.52999258,-7.28654575,-159.1883850,20.53018379,246.4862976,246.6683960,0.19488667,0.49107909,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.78930283,-45.12452316,-8.33886528,9.18003750,15.14211082,-163.0214691,230.5083618,229.0889130,0.66478199,2.35282183,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,14.20913506,-14.08290672,-15.65327835,15.01207924,-20.16386223,161.6486816,105.9744110,102.4023514,0.12622783,0.33202294,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,1.32991016,-1.26387632,-16.87572670,16.29865456,-57.28691864,122.9119492,85.02006531,81.32779694,0.06603375,0.16386618,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,14.90687466,-14.82189941,-24.01559448,23.83993530,-29.69366264,150.7935333,140.6205902,138.7090759,0.08497460,0.27822101,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.38354874,-40.14003754,-11.38916302,11.58039570,11.50323296,-167.6151123,208.7519379,207.8375397,0.24351117,0.86126709,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-2.92112327,2.93437982,-13.06381226,12.38536835,-74.12648010,105.1200867,66.59624481,62.89813232,0.01325662,0.08692145,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-26.28943634,27.24876022,15.52386570,-15.71440697,-165.3335419,11.88802052,155.9903412,160.4688873,0.95932513,1.55018294,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.81147003,31.92915916,15.56779861,-15.37825489,-164.9455566,12.66435146,176.1086273,179.7707977,1.11768854,1.81726456,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,1.06485081,-1.06322873,-3.83725810,2.44194913,-46.31795883,141.7876434,19.98681068,13.32810020,0.00162199,0.01084837,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,33.89036942,-33.66963577,-4.64551020,4.55373383,19.29357529,-159.4432220,170.5351715,170.0240631,0.22073571,0.66683871,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,33.89036942,-33.66963577,-4.64551020,4.55373383,19.29357529,-159.4432220,170.5351715,170.0240631,0.22073571,0.66683871,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.91285419,-12.90327930,17.63013077,-17.75589943,82.03903198,-97.66835785,109.3581848,110.1265564,0.00957420,0.06404660,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19540787,-17.07663536,4.34246349,-5.49305487,42.43214798,-132.7772369,88.75096893,90.90673828,0.11877262,0.40074784,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.89817810,-50.73983765,7.40350342,-7.16107988,36.53525543,-143.2046509,257.3857422,257.5532532,0.15834035,0.47790873,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.85617065,47.99401474,1.35347652,-1.17332149,-152.8594818,26.85876846,240.2129059,240.2440491,0.13784423,0.41604656,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.43659210,40.61668396,3.59421825,-3.47944427,-156.0356140,23.36290169,203.8121643,203.9990082,0.18009312,0.54350936,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81160831,-12.79208183,2.32808900,-2.94222355,38.55846024,-138.4229584,65.16195679,65.87232208,0.01952583,0.08901745,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.93761253,32.41887283,15.48440170,-15.19450378,-163.6318970,13.26935959,176.9178467,181.6145172,1.48126137,2.40650940,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-42.73702621,45.45825958,11.36379242,-8.48920345,-156.5089569,18.56192780,224.3208923,228.7064514,2.72123432,6.87514019,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-25.45978928,26.11772156,15.69554329,-15.87756157,-166.3285675,11.65994167,152.9798126,156.3038635,0.65793258,1.06288767,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,40.57791519,-40.45365524,27.64955711,-27.32990074,62.58923721,-116.9259796,242.6541138,244.0514374,0.12426159,0.82038444,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.79029846,-57.71154785,39.86648560,-39.50359344,62.91870117,-116.9762344,346.9485168,347.3862305,0.07875181,0.51888692,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48995972,-30.45403671,10.88622570,-10.92211246,47.96769333,-131.7809753,159.9905853,160.2419586,0.03592252,0.11493345,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84354973,-12.61093616,-0.86533463,-3.42183638,24.46445465,-133.6769562,63.61385727,66.10514832,0.23261251,0.65847892,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80629849,-1.80155575,-3.25362086,-0.26321766,-32.64355850,-143.0166016,18.39029312,8.97513103,0.00474261,0.01480351,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93436098,-2.92530179,-2.90127134,0.18467875,-16.35620117,-154.8580627,20.39215279,14.47174168,0.00905901,0.02367681,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-18.15621376,18.18948174,-3.84868598,3.54905128,-139.4282532,39.35952759,91.97868347,91.58342743,0.03326740,0.10081124,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-7.21536970,7.22040176,-0.37219092,-0.01384488,-148.6082764,28.20907593,35.73091125,35.68168259,0.00503172,0.01524776,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.80200958,-48.55941391,-5.78874016,7.64455271,13.61088181,-163.4831696,245.1511536,243.4597168,1.24259675,4.39965200,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-52.10785294,52.11022949,5.35516071,-5.35039806,-165.6268921,14.37318325,256.1282959,256.1282959,0.00238134,0.00476269,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.95639038,-50.17375183,-5.14102077,6.37572718,14.47435379,-163.8097076,250.4120178,249.5596924,0.78264344,2.76944113,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623478,-5.36620998,0.30942774,-0.30937758,23.53560257,-156.4644623,26.28135872,26.28135872,0.00002507,0.00005015,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237408,-5.35234928,0.30868974,-0.30863985,23.53625488,-156.4638062,26.21349525,26.21349525,0.00002494,0.00004989,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.84722900,10.84733391,-1.77646804,1.77667773,-150.4637299,29.53632355,53.74320221,53.74319839,0.00010485,0.00020969,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-29.25741386,29.60077286,2.87983060,-3.38564396,-165.3861694,11.99412441,143.7431183,144.4438019,0.34335664,0.85511255,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02204704,-10.97965813,-1.07448661,-2.27886724,14.66756630,-146.5718842,54.14688873,55.11835480,0.04238893,0.28495488,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.61380005,-47.72322083,-6.73128080,8.04189491,15.54898262,-162.3121643,242.1602783,240.7781067,0.89057863,3.15219092,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23046654,0.00000000,-69.76383209,-159.7636414,1.12685370,0.00000000,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23046657,0.00000000,-69.76383209,-159.7636414,1.12685370,0.00000000,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.87899017,-10.84733200,0.94657314,-1.77667773,24.81723022,-150.4637299,53.19142914,53.74318695,0.03165836,0.07907855,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.66712952,-48.18470001,-6.61131382,8.27333069,12.26227570,-165.4577179,244.0609436,242.5890656,1.48242712,3.65585041,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.23792648,-46.75033951,-6.78745413,9.58442116,11.99572086,-163.9810791,242.1044006,239.2262421,2.48758531,6.27444553,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.01087189,-17.89348793,-5.74251938,4.88307333,2.16031456,-174.4653168,92.08165741,90.49134064,0.11738324,0.29049480,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.08679199,-46.07279968,-8.72971821,9.86354446,13.78187275,-164.4790649,237.6240234,236.1889954,1.01399398,2.60470462,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,58.63816833,-58.45736313,-6.35921717,6.73243189,21.41536522,-158.3626099,295.6672668,295.5391541,0.18080369,0.60299617,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,4.45373774,-4.45357895,1.23649359,-1.30558288,43.12109756,-136.0444031,23.17033005,23.26684570,0.00015850,0.00106648,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,13.31010914,-13.29667759,-0.57261831,-0.05833169,25.14139557,-151.7562714,66.78316498,66.71338654,0.01343226,0.08977472,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87828445,-41.85927963,4.48180056,-4.45862818,34.31569290,-145.5455780,211.5321350,211.5868835,0.01900899,0.12575178,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488268,0.51488346,-0.16388871,0.16389112,-133.9688416,46.03122330,2.71589422,2.71589422,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,-0.74105382,0.74107385,-0.57425451,0.31897709,-114.6104126,50.89831543,4.70005035,4.04437685,0.00002008,0.00013441,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,11.17023563,-11.16500473,-0.63898689,0.27791619,24.71842957,-153.2533875,56.13547516,56.05398178,0.00523004,0.03495445,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.35460782,-2.34997153,-8.69268894,8.50372124,-54.04498672,126.2950745,43.93833160,42.99559784,0.00463634,0.01147424,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83054066,-4.81762314,-0.84567732,-1.02041793,10.91701984,-146.8168793,23.89934158,24.06653214,0.01291746,0.03199778,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327362,-3.36191440,0.73157746,-1.11728382,33.45050430,-140.3924255,16.81053543,17.31356812,0.00135934,0.00324134,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.65893173,6.67642879,-6.61922932,5.93899393,-114.3242722,62.37901306,45.75721741,43.34576797,0.01749686,0.04342533,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836285,-4.16869831,-1.03881359,-0.83651805,6.88543224,-147.4747009,20.98284721,20.76603699,0.00966446,0.02393978,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91106796,-27.91036034,-6.91419411,6.91560507,4.60266113,-175.3973999,139.4047089,139.4046936,0.00070544,0.00141089,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90806961,-27.90806961,-6.92797136,6.93502665,4.56400061,-175.4360657,139.4165955,139.4165802,0.00000000,0.00705563,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-25.81582451,26.21766090,9.64868069,-10.46498680,-179.7689056,-3.24072814,133.6898651,136.8580933,0.40183920,0.99582773,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.03926373,4.03926373,1.45793915,-1.45793915,-179.1222839,0.87777990,20.83119583,20.83119583,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.34247398,-31.33141327,-9.39048195,9.37818718,4.04573441,-175.8777161,158.7153625,158.6518402,0.01106004,0.03336293,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.64473724,-42.77680588,-2.39650488,3.00873518,17.58150101,-159.7630768,212.0336456,211.4215546,0.86793143,2.62366462,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.69795799,-24.67980766,-9.24334145,9.18141556,0.20578475,-179.5557556,127.9220428,127.7235031,0.01814868,0.05515777,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.79295540,-21.77687073,-8.20371342,8.11891174,0.09612928,-179.5960846,112.9568176,112.7296906,0.01608559,0.04867278,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.28819275,-39.82506561,-2.86886907,3.53319120,16.74966621,-157.9712067,200.7663574,199.3216095,1.46313119,4.42945766,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.77660942,-21.76055145,-8.19059563,8.10575676,0.11217958,-179.5797424,112.8601990,112.6332397,0.01605808,0.04863568,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.38947296,-20.38159370,-9.13906956,9.09288788,-3.35715985,176.8074341,108.3909988,108.2518921,0.00787966,0.02406492,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32237089,-1.42729342,19.53424644,-150.3424072,52.41215897,52.88429642,0.06935975,0.18578254,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80319417,-2.07578659,27.96151924,-142.5890350,38.44256592,39.60947800,0.02812097,0.07834523,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.20382309,-38.93205643,-3.14462972,3.22970152,19.67427635,-159.2532501,193.9055939,193.6097870,0.27176753,0.82129949,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.40727234,-75.85037231,-3.42890358,4.73258352,18.34651375,-156.4715881,380.6736755,378.8758240,2.55690193,8.30809307,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,24.79789925,-24.79640961,-13.11731529,13.11553574,-0.77871811,179.2313538,139.8565521,139.8436279,0.00149091,0.00376278,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,51.13300705,-50.96029663,7.37428427,-6.85264778,35.30521774,-144.0036926,257.5531616,257.9865723,0.17271401,1.14941657,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-8.13675404,8.15050030,-4.27083969,2.66938853,-124.6958313,45.23299408,46.06529617,42.75681305,0.01374667,0.09176771,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.51660919,-36.18671799,-4.10527992,4.09889126,19.07467651,-159.3637085,182.1161194,181.5569916,0.32988909,0.99711019,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,19.03203201,-18.89816856,-13.29095364,12.36746693,-7.82145119,175.2472382,115.7256775,111.6079483,0.13386239,0.55711895,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477352,-9.10435963,1.88787651,-1.91552413,40.33844376,-139.4835358,46.66356277,46.69386673,0.00041319,0.00188370,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.31992340,-34.23896027,2.18396735,-2.25045061,32.40325928,-146.9037170,172.8459167,172.9812317,0.08096830,0.34992200,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.38532066,31.43543816,6.28530979,-6.32521343,-162.2806244,17.38386345,160.6985321,160.8875885,0.05011703,0.15147734,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.59816742,-29.55957031,16.39256287,-16.45582962,58.02317429,-121.5595169,169.8655853,170.5540771,0.03859655,0.21864362,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,5.35617447,-5.33881378,26.37899780,-26.48712730,107.5540161,-72.35218048,134.5588226,135.6529388,0.01736058,0.11469908,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.82851028,-21.76631737,23.67333603,-23.82965660,75.95388794,-103.3651733,159.9474945,162.0326233,0.06219277,0.41041583,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,35.09747314,-35.03852081,0.95090151,-0.97677970,30.58362770,-148.6925812,175.5157623,175.5767212,0.05895438,0.41749096,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-35.03873444,35.03874588,-0.97677261,0.97678375,-148.6925964,31.30746651,175.5778351,175.5778656,0.00001119,0.00001119,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.97047424,-52.93057632,14.23623276,-21.60837936,44.75387192,-127.9818344,274.7455139,286.7583923,0.03990211,0.11685619,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04854965,-12.04850006,6.02986050,-6.03283310,55.74610519,-124.2412949,67.09979248,67.10721588,0.00004904,0.00035960,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88303757,-35.85003662,15.83026218,-15.83111477,52.43743896,-127.2738724,194.8102264,195.2440186,0.03299885,0.21511383,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45403671,-30.43170929,10.92211056,-10.99394894,48.21907806,-131.4187775,160.2419739,160.6070251,0.02232794,0.14555196,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80155575,-1.80116892,0.26321757,-0.71757263,36.98345566,-129.5744781,8.97513008,9.56114578,0.00038692,0.00120506,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80001712,1.80116892,-1.54285443,0.71757263,-110.6447067,50.42557526,11.70502567,9.56114578,0.00115187,0.00294820,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-10.80399323,10.80870724,-2.04074764,1.89470720,-140.6312256,38.54624557,54.52537155,54.38301849,0.00471439,0.01425081,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,7.33815193,-7.32491112,2.83051848,-3.64374042,49.54193878,-124.8798752,38.86651611,40.57102585,0.01324070,0.04000784,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.74992180,-17.73134995,-1.94876325,1.80950820,22.50592613,-156.9026794,88.70095825,88.60401917,0.01857223,0.04593133,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00685501,-17.98788261,1.77251375,-1.91070867,34.40389252,-145.0124054,89.83085632,89.92456818,0.01897186,0.04709243,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24256134,-34.11259460,8.91562748,-8.93318367,43.04289627,-136.4010315,174.8553467,175.2991180,0.12996303,0.33681345,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.61135101,-33.48561096,8.97259808,-8.98942757,43.39564133,-136.0486298,171.9109955,172.3580017,0.12573843,0.33193225,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,33.20130539,-33.15255737,-5.04734755,5.03304482,20.27914047,-159.4925842,165.9394684,165.8390045,0.04874890,0.12097318,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,12.36332226,-12.30574131,-4.43556881,3.45616460,8.71260357,-166.5479584,64.90779114,63.21444321,0.05758059,0.14554350,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098698,-10.58015442,7.27420616,-7.28093243,67.46174622,-112.5086060,67.04955292,67.07347107,0.00083258,0.00135498,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39567947,-7.39239693,3.95186234,-4.36447239,55.72774506,-121.7142181,42.03401566,43.10237503,0.00328220,0.02192338,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,61.56094742,-61.41078949,26.80073166,-26.16643524,51.97503662,-127.7619553,331.7897339,332.4465637,0.15015402,0.96899402,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,49.36224747,-49.27043152,20.13657761,-19.86195374,51.35205841,-128.3339996,265.5043030,266.0950012,0.09181423,0.58935499,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,16.55591965,-16.54125786,-3.11729383,2.60517383,53.99243164,-124.0921097,69.86196899,69.45938110,0.01466273,0.05770851,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08929443,-49.58054352,6.12975502,-9.78926849,71.63271332,-98.54921722,209.2643280,215.1088562,0.50875056,5.10759783,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,33.23355865,-32.88078308,-10.60417080,8.72104645,46.95888138,-127.8335266,144.6615143,140.8701935,0.35277450,1.37849844,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,10.89247036,-10.87197781,-4.81570148,3.22474432,41.00741959,-131.2539673,49.40107346,47.00384903,0.02049211,0.08065959,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,10.28097820,-10.27219677,-3.63274431,2.83480787,45.80633545,-129.9714661,45.19571686,44.16066360,0.00878192,0.03458096,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-31.97750664,32.35645294,-17.88606262,16.03976059,-85.07102203,90.28147888,151.7809296,145.4203644,0.37894681,1.49080181,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,5.82925892,-5.82701206,-3.62972879,3.09206009,33.72508240,-142.2430878,28.45697212,27.32647133,0.00224682,0.00883917,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-29.09613609,29.13322830,7.30836964,-7.65768719,-125.5858307,53.51844025,122.2042465,122.6962738,0.03709168,0.13594571,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,-0.73898911,0.75014579,10.79519081,-11.79168034,162.5001984,-17.84588242,43.92099762,48.13027954,0.01115661,0.04093518,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-26.96451187,27.19775772,0.37863421,-3.32187486,-112.1714325,59.69904327,109.1941376,110.2520294,0.23324646,0.91995150,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,11.09027195,-11.08232307,8.51631641,-8.96355057,106.1541138,-72.32089233,56.61891174,57.81935883,0.00794860,0.03123333,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,-0.73187149,0.73898917,10.03324127,-10.79519081,162.8051910,-17.49986458,40.73405075,43.92099762,0.00711774,0.02611598,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98736954,-25.93125725,14.40507126,-14.68363571,97.63320160,-81.68260193,120.3115234,121.1192703,0.05611221,0.12877989,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4066315,-19.54999924,21.56289291,-100.7914124,78.82881927,478.7752075,478.2088928,0.48663399,2.80076170,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61840057,-35.54000092,10.13408756,-10.53999996,84.12757111,-94.84282684,150.8387451,151.6284027,0.07840144,0.28747195,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-62.49576187,62.95172119,1.79787469,-1.41906083,-114.9853592,63.70563507,251.5754852,251.7227478,0.45596129,1.81298888,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,2.37231731,-2.36734128,-0.69204736,-4.92833519,43.19905472,-55.99999619,10.03455448,22.31616020,0.00497606,0.01911502,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-91.39928436,83.59461212,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-6.77757740,-158.6642151,31.70293808,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,18.43584061,-18.42138672,-4.24580956,3.82489109,46.49277115,-132.0933990,76.82025146,76.40629578,0.01445158,0.05566037,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-28.52532005,28.76460648,11.21728516,-13.22472858,-140.2666168,34.77102280,123.8932266,128.5548706,0.23928362,0.92529070,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.80148315,-58.17800903,21.88557816,-21.48216820,84.32789612,-94.81316376,252.6451874,254.0536652,0.62347960,1.40099525,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,22.78144836,-22.70709038,-10.16557884,8.96951485,39.18474960,-137.6416473,100.6266785,98.30991364,0.07435730,0.28675023,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,7.01638889,-6.97547579,-7.92589045,1.06665194,11.15331554,-127.9937973,42.98790741,28.48178101,0.04091386,0.15764081,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,8.74400902,-8.69008446,-5.87224293,-2.09365726,25.43862534,-105.7539520,42.47092819,36.07864761,0.05392396,0.20770715,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,-0.83048379,0.86253256,-10.86929703,5.73384142,-25.75592232,150.1894684,45.00450516,23.57351112,0.03204876,0.12619957,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,21.98122787,-21.81918716,-9.54973888,6.90728426,43.53867340,-128.9528656,99.24552917,94.48613739,0.16204020,0.63372159,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,3.15732288,-3.15353227,5.40955114,-6.40184116,128.4424438,-47.48058319,25.40801048,29.01345253,0.00379034,0.01491205,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45200729,-21.18134308,1.35816824,-4.15527868,68.54295349,-102.4601898,88.05382538,89.86360168,0.27066353,0.61068177,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,28.63482857,-28.56244659,-9.44717407,8.75457859,44.42335892,-133.8084869,121.6913910,120.5022202,0.07238041,0.27938500,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-15.36336422,15.40861607,2.99042940,-4.98139954,-128.3327179,44.11713409,63.16710663,65.35473633,0.04525255,0.17442800,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-19.10405540,19.17905426,6.24689150,-8.11989212,-136.0749817,38.25367737,81.11709595,84.18280792,0.07499921,0.28908783,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645699,-15.59852409,6.50299931,-6.85629845,91.40444946,-87.37174225,68.75490570,69.38629150,0.01793330,0.04115778,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752323,-9.57499981,2.84929824,-3.13199973,85.46818542,-92.93323517,40.69130707,41.04737854,0.00252361,0.01056197,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806114,-3.03699994,-0.77778578,-0.62000000,49.31658173,-104.7063446,12.66139507,12.51835155,0.00106136,0.00414911,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-20.26229095,20.35807228,6.96474171,-10.01326752,-135.2927551,35.81476212,86.50437927,92.28662872,0.09578085,0.65621626,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-17.20554352,17.22422981,5.23123550,-6.18695641,-132.8325348,43.91833115,72.51485443,73.89094543,0.01868559,0.12801172,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,10.03119659,-10.02325821,-3.01980805,2.23872876,48.70246887,-126.9560776,43.41349792,42.56024170,0.00793791,0.03122829,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-46.14304733,46.28711700,3.75616884,-3.99414635,-124.8549881,54.16990280,187.5301361,187.7979126,0.14406808,0.55413896,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,-4.14810562,4.18205023,3.72711134,-9.94216919,-161.4514160,-7.38772202,22.32600403,43.69061279,0.03394471,0.13063388,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,31.44102669,-31.30453491,-8.53357506,7.44026804,45.30352402,-131.9154663,130.4293060,128.8278046,0.13649054,0.52825284,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,24.37836456,-24.26963043,-10.41529369,8.85024929,38.32036591,-137.6363678,106.1403580,103.2166214,0.10873491,0.42083162,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97502565,-3.33300018,84.69943237,-92.80298615,30.18078423,30.78566933,0.00017087,0.00658000,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50509834,-29.48480034,3.79728222,-4.22048998,65.36080170,-113.6089630,119.7872238,120.0803452,0.02029739,0.11697707,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,58.26142883,-54.86866760,-17.82781792,19.45740700,32.19829559,-142.2765808,245.0899811,237.4160309,3.39276338,7.69048643,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.56565094,-35.09932327,0.25434047,-2.57592797,49.62197876,-123.6021118,143.0705566,143.7570038,0.46632528,1.86530113,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.56565094,-35.09932327,0.25434047,-2.57592797,49.62197876,-123.6021118,143.0705566,143.7570038,0.46632528,1.86530113,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.25276566,-46.00355148,-1.09677255,0.68738180,47.85387039,-130.4223022,186.1093445,186.0012817,0.24921547,0.97906077,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95368195,-30.72546768,2.99175835,-5.93946362,54.73289108,-117.1129074,125.0949554,127.7046127,0.22821638,1.53645039,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-126.7328644,53.03900909,1027.008545,1027.334351,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,64.82965088,-114.3966675,89.15873718,89.28641510,0.02364941,0.05412076,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,64.82965088,-114.3966675,89.15873718,89.28641510,0.02364941,0.05412076,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,18.35734367,-18.13666153,-12.48929977,7.41864538,24.87260437,-140.6963959,89.74950409,78.31879425,0.22068197,0.89271700,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-44.07860184,44.34368134,6.00860023,-6.56187105,-127.3193893,50.68436813,180.3035431,181.1987000,0.26507741,1.01830781,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,17.15542603,-16.89066887,-11.94559002,4.33455801,24.25166702,-132.0167084,84.50128937,69.65103149,0.26475662,1.07105184,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,67.46271515,-110.8937302,230.6953278,231.6742096,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,3.63068700,-3.61649656,-7.52968121,6.02872753,-5.15565395,-179.7341614,33.79013443,28.33845711,0.01419042,0.03197335,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,70.68377686,-109.0600281,200.1632233,200.3217621,0.02674777,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,74.68170166,-105.0214157,152.3988953,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,1.45666742,-1.45582521,-3.37665081,-0.67427427,-7.34204674,-95.68685913,14.82835102,6.45845747,0.00084222,0.00579684,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-27.82705498,28.39846230,23.91625595,-25.21743393,-161.3549347,15.64426899,147.9523926,154.8836365,0.57141018,1.29615736,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999809,24.02739716,-3.70861888,3.27399635,-111.6372375,67.08228302,98.09764862,97.77940369,0.02739844,0.11342952,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,2.55843115,-2.55404449,-4.06587982,2.42083454,1.50897098,-164.0045624,19.36146164,14.16581535,0.00438672,0.00988040,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10806847,-27.92041969,0.68833017,-2.68384194,51.83662796,-122.6025085,113.6677704,114.3353043,0.18765119,0.73428726,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.99407768,-11.99143124,-11.05548096,10.99787998,16.63916206,-163.1963348,65.75245667,65.57904816,0.00264681,0.00596370,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19622421,-23.12514687,-12.64248085,11.79849625,23.60914421,-154.2214355,107.9094696,105.7752075,0.07107810,0.27713940,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31546593,-19.30422974,1.46546388,-1.92943311,56.28510284,-122.0918198,79.04844666,79.24553680,0.01123619,0.08731305,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,14.51368141,-14.46136570,-5.55000401,3.01624417,40.62349701,-129.4052124,62.10517120,59.00482559,0.05231604,0.21165825,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510853,-0.42999992,-1.08227766,-107.9429016,63.69546890,44.49890137,44.69416046,0.01710851,0.07015283,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.62582397,-54.87788773,-9.02985668,9.85458755,53.35157776,-120.7754898,233.0694275,229.0592499,1.74793768,6.71174908,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,44.05278015,-43.75936890,-8.77231026,8.35308647,58.14274216,-119.9140549,184.5339813,183.3174591,0.29340807,1.12660289,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.73481178,4.75385046,-3.98398447,-2.96918893,-76.55773926,30.88920212,24.84195900,22.39024734,0.01903878,0.04289989,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.02094936,10.02779865,5.38382864,-5.80700016,-145.3697815,32.71859360,45.44276428,46.29681778,0.00685013,0.01550292,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,2.10075212,-2.09656644,5.19130421,-5.95159769,131.3326874,-46.04723740,22.48264313,25.37625313,0.00418575,0.00945064,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.44572449,3.46522975,10.01494122,-10.99591064,172.3448639,-9.31680393,42.59268188,46.51382065,0.01950544,0.04388725,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229069,-5.53040266,-4.06334352,2.53506517,27.11149788,-140.9718933,27.63702202,24.44330978,0.01188775,0.03163676,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.44985962,16.49610901,18.10500526,-18.48604584,-165.0850525,14.15624619,99.23466492,100.7049866,0.04624899,0.10620139,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.60337830,-64.89326477,-1.41617453,1.79083455,61.17534256,-115.5632095,266.7136841,266.3427429,0.71011865,4.09252596,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.10308361,11.18276119,14.49744415,-15.69036579,-169.3612366,8.13538361,73.67301941,78.16276550,0.07967744,0.18668227,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,52.15647888,-51.65972137,15.62039852,-15.70639420,77.16114807,-100.8227386,217.9739075,220.3022919,0.49675313,1.90742207,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,88.32014465,-86.80603027,12.09494019,-7.70024967,68.28648376,-109.7163086,356.8930969,358.3058167,1.51411653,7.49012136,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-22.80009460,22.98775673,-0.59137928,-2.83568668,-116.2481079,53.41085815,93.05748749,93.87597656,0.18766408,0.72111660,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,22.12765312,-21.90247536,-8.58201408,4.55072927,41.06782913,-127.2448959,96.83500671,91.14749146,0.22517605,0.86459571,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,64.01902771,-63.77134323,1.47224903,-1.18406928,66.53192139,-112.8738937,263.2848511,263.3416138,0.24768482,0.95118016,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,22.48640633,-22.24570847,-19.11174965,16.24004936,29.69049454,-143.7717743,123.0248947,112.4205475,0.24069804,1.27474952,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,42.04732513,-41.79140472,-12.47095013,12.05774975,52.19721222,-126.0415573,182.9641266,181.3258972,0.25591904,0.98576218,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.46063185,-2.44103885,-11.10381699,10.17352009,-5.29306173,175.8580322,47.08991623,43.16113663,0.01959310,0.04524796,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.88860893,-20.83063316,-2.60850096,1.96381700,64.71327972,-113.1737289,86.98099518,86.63024139,0.05797581,0.13389961,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.96037292,-27.77087975,-5.03908634,4.05295038,60.67668915,-116.4719925,116.9081879,115.9633789,0.18949056,0.43760166,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-43.73958588,44.50204849,10.86264133,-12.09210777,-121.5883102,53.35264206,183.9530487,188.2280426,0.76245826,2.93100858,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.30396152,3.33851790,-8.96852016,5.84314060,-37.85811615,132.6171265,39.42959213,27.46804619,0.03455658,0.07952721,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-99.46048737,73.27935791,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,56.62467575,-54.26572037,-11.36235332,12.00017548,51.44697952,-123.9155731,230.7418671,226.8449860,2.35894990,5.32936811,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.59257698,31.64908028,6.37902927,-6.79996920,-128.6221619,50.25031662,128.7689362,129.2981110,0.05650154,0.22838418,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.59257698,31.64908028,6.37902927,-6.79996920,-128.6221619,50.25031662,128.7689362,129.2981110,0.05650154,0.22838418,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,32.03791809,-32.01231384,-0.04000244,-0.16692641,62.54429626,-116.9079742,127.8979034,127.9003372,0.02560720,0.09925127,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.46561432,-42.52357864,-3.54905272,1.08825767,57.70831680,-114.1995773,174.1887970,172.8825226,0.94203752,3.63209724,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.73335457,-18.64682198,-2.73802018,0.23425715,58.95113754,-112.4200974,76.94573975,76.03402710,0.08653241,0.33231774,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88148308,-26.70068169,-4.50473595,2.38156366,58.78662491,-115.2877197,111.1312103,109.6664810,0.18080187,0.69434869,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111910,-102.4059677,76.66021729,73.75241089,73.43099213,0.01262432,0.03505373,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,54.19508362,-53.55002975,-1.81730950,1.93981457,64.14189148,-113.3574371,223.8839722,223.5445251,0.64505172,2.47717881,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851961,6.18700504,-104.4495087,75.24099731,110.0626144,109.9215317,0.01389097,0.03857081,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,12.51043415,-12.36237621,-12.35532761,5.21203184,18.28530884,-137.8635864,71.26426697,53.63311386,0.14805792,0.57068038,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,2.83996081,-2.83554316,-5.65795326,1.72748232,1.43087780,-146.3047180,25.45945549,13.29200649,0.00441781,0.03026248,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-16.01938820,16.05026054,5.15009689,-6.96021986,-133.0452881,40.63503265,67.67075348,70.54388428,0.03087268,0.21151370,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,-2.07680488,2.13947678,9.08579731,-14.17572975,167.8723297,-16.92476463,37.25859833,58.41310883,0.06267186,0.24098507,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-1.15045679,1.15088189,-2.67648220,0.07415991,-48.21379852,68.68388367,11.66248131,4.61036158,0.00042499,0.00291133,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55287170,-20.53800011,-9.19000626,-5.76860619,40.90565491,-98.92240906,90.00273132,85.29400635,0.01487267,0.14028582,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,19.21603775,-19.05446053,-6.43746567,1.76453018,44.58913803,-120.2938538,80.90229034,76.49893188,0.16157806,0.62447000,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79605007,-2.79221034,-0.95138603,-2.04892039,43.60733795,-81.16790009,11.80073833,13.86456966,0.00383974,0.00897670,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,21.47357941,-21.40309334,-7.89886284,6.43746567,42.20317078,-133.6296844,91.41901398,89.22411346,0.07048559,0.27241448,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,32.07428360,-32.03791809,-12.92062378,12.68719769,40.43499374,-138.9880676,138.1156769,137.5612335,0.03636337,0.14089450,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15528393,-2.75727987,1.72898436,-48.63388062,120.3287964,12.06410599,8.38504696,0.00053578,0.00209932,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,-18.12718010,18.86686325,67.04418182,-80.08522034,167.8986053,-15.38527775,166.0366364,208.5574036,0.73968208,4.79112291,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-187.8494263,188.5214539,27.74516106,-26.02210617,-125.6329575,53.47766495,453.9604492,454.9683533,0.67203069,4.70421505,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,63.76690674,-62.96255493,-41.67702866,-2.16436982,29.60088158,-111.2211304,182.1191101,149.1806335,0.80435777,4.66222572,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,63.76690674,-62.96255493,-41.67702866,-2.16436982,29.60088158,-111.2211304,182.1191101,149.1806335,0.80435777,4.66222572,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,11.32743835,-11.28447342,-26.48515320,14.75040340,-4.49194002,-169.8141937,69.52285004,44.39941788,0.04296419,0.27863172,1,
