branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.09713533,0.09768461,-10.93217850,-6.61592054,-79.07719421,-77.71215820,26.85624504,16.22589874,0.00054928,0.00373729,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-51.41353607,51.46969604,-26.70883560,24.43050957,-85.15622711,92.50023651,137.8743439,135.0999756,0.05615555,0.34579995,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,121.4419479,-121.3301926,10.51704025,-11.90712452,71.75968170,-107.2866135,288.6455078,289.0897217,0.11176527,0.64781475,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,121.4419479,-121.3301926,10.51704025,-11.90712452,71.75968170,-107.2866135,288.6455078,289.0897217,0.11176527,0.64781475,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,84.11626434,-83.84913635,23.14493561,-27.12686348,81.75066376,-94.68024445,205.8459930,209.7201691,0.26712710,1.71920264,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-32.29587555,32.34313583,11.96039295,-17.13928413,-139.1373444,32.77012253,83.93999481,89.43139648,0.04725936,0.31395411,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-35.62871933,35.72737122,1.86348414,-26.42378807,-121.8098297,23.27586937,86.95735931,109.0833130,0.09864858,0.98704624,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-86.27017212,86.72275543,23.60862732,-28.95631790,-132.2326965,42.72031021,216.9584198,222.8424988,0.45258203,2.97630215,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,36.10094833,-35.95022202,-30.09798431,19.29193497,21.36567116,-145.8672028,114.5584717,98.46961975,0.15072542,0.97748572,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52297211,78.84262848,34.29878235,-32.90388870,-142.4114990,37.08249283,208.8468475,209.6361694,0.31965131,2.21671224,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.39932251,-47.09136963,-12.99962425,-33.60057449,48.35830688,-78.12528992,114.0024033,136.4949341,0.30795261,2.38612294,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.21309662,59.46880722,22.55081749,-41.61268997,-137.1539917,27.13051796,146.9677124,170.1604156,0.25570554,1.98270118,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.64049149,5.65577316,-33.33594131,-11.22019100,-35.66099548,0.44633362,79.31761169,29.14459038,0.01528166,0.15291323,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-38.40913391,38.51539612,13.82728386,-21.65079117,-139.1087952,30.42052269,99.73818207,108.4609222,0.10626010,0.70657843,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,43.30087662,-43.03604126,-33.88164520,18.60293770,26.49498177,-137.0109711,131.4704590,110.6230316,0.26483828,1.73015463,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-94.39722443,95.74804688,0.91576576,-47.92470169,-114.1896820,31.91332817,222.7381134,258.2418213,1.35082090,13.62048340,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-99.23985291,101.0092468,24.13814163,-41.81315231,-127.3044815,36.03576660,240.9805603,265.2557373,1.76940584,14.66369629,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.78215790,-99.52033997,-0.42188838,-8.27933502,64.58576965,-108.8782425,234.5680084,235.6266632,0.26181790,2.68998218,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400116,30.01972771,-29.37599945,26.64333534,-75.61674500,101.3522797,103.5146332,98.52959442,0.03572904,0.23706742,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,47.40298843,-47.13687515,-41.68768692,31.92764473,21.74273872,-149.5742645,153.1239166,136.1353455,0.26611379,1.73702145,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-41.33538818,41.47853470,-29.66925240,0.17251372,-81.25827789,61.57498932,123.4212112,99.16288757,0.14314690,1.47441304,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,168.1632233,-164.3762970,-24.10957718,25.09466934,29.42728233,-140.6167908,402.3043213,392.0490112,3.78693128,30.59840202,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,148.0487518,-146.4217377,-59.99195099,58.35472488,15.52752686,-159.5385742,378.2894592,365.3971558,1.62699854,13.10393524,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.21288681,32.32587433,47.22654343,-59.95069122,-175.0192108,-1.60265946,132.1827087,159.7871704,0.11298808,1.12725294,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.17819977,-66.78152466,-8.99555492,-28.60213852,53.05636597,-92.87226868,156.7184296,170.4339905,0.39668417,3.95767045,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531677,31.41088867,-38.23098755,102.3306427,-71.76222992,108.1442490,119.7949524,0.03468046,0.34968436,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72515678,6.42745399,-78.49127197,88.83778381,42.37722778,37.22092819,0.00262100,0.02472273,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35559106,-2.86800003,75.58652496,-93.29592133,17.15651894,18.15883636,0.00041912,0.00273529,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63430977,-7.78304577,5.73798132,-95.33370209,79.68235016,54.06386185,52.61588669,0.00227111,0.02142240,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62729263,-60.53107452,1.36483681,-10.89109612,57.86787033,-112.3325272,145.8009338,148.3379974,0.09622357,0.95984721,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-160.6540985,163.6424561,-1.28632784,0.87544024,-122.9630661,48.36988449,386.2671814,385.8339233,2.98835468,24.16536140,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-160.6540985,163.6424561,-1.28632784,0.87544024,-122.9630661,48.36988449,386.2671814,385.8339233,2.98835468,24.16536140,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,192.7495117,-190.2894135,9.76707745,-5.36026001,45.09152985,-130.3231506,447.4034119,448.8333130,2.46009350,19.77659798,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-179.2183685,181.0888367,-10.22062492,12.62780380,-128.6727142,46.17962646,423.2391357,420.8178711,1.87046552,18.67631340,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-92.81026459,93.19556427,-0.29891878,-5.82779408,-121.3128738,53.00003433,223.8452606,224.5043640,0.38530052,3.11531615,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-92.81026459,93.19556427,-0.29891878,-5.82779408,-121.3128738,53.00003433,223.8452606,224.5043640,0.38530052,3.11531615,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,74.28977203,-74.07613373,12.86340618,-25.18647385,66.40171814,-103.1294479,181.2699585,189.9413910,0.21363562,2.14505386,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,4.20813322,-4.20648289,-11.86907864,2.93067980,-12.01963329,-156.3421478,30.60392380,12.43940258,0.00165013,0.01648768,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65097809,-86.23999786,12.48986435,-17.51199913,66.72518921,-108.2903290,212.4210968,215.6543884,0.41097939,2.72687006,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,40.22513199,-40.19913483,-0.39752871,-5.64392233,57.52594757,-113.5493851,97.65729523,98.65149689,0.02600011,0.26000112,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7666626,82.67670441,-81.20425415,60.05367279,-119.7312622,605.8860474,606.6354370,0.23332594,2.50825381,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.34792137,21.40157318,13.62846088,-23.96503258,-151.5643768,12.13387489,60.12387848,76.81313324,0.05365176,0.36479101,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.99736762,-1.98866630,-18.02883148,-1.79620755,-22.84119034,-76.92124176,43.34451675,6.36145496,0.00870139,0.05916278,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225250,11.34733868,34.10356140,-144.9119415,62.11225128,61.58443451,0.00218528,0.01499342,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.4164581,121.6162186,-5.31609249,0.84983671,-112.6650009,64.34297943,285.6968689,285.3182983,0.19975090,1.88416576,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,117.5902863,-116.9587936,1.54842877,-16.70533752,64.69704437,-105.0612946,275.8904114,279.7640381,0.63148558,5.95641899,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,6.89332199,-6.87053728,-7.81017160,-22.22925949,11.49534702,-46.72988892,24.43856621,55.15693283,0.02278429,0.12280192,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.67992449,4.68936491,-23.87516403,-16.05404472,-40.25337219,-13.27172852,58.13678741,39.64852524,0.00944035,0.06439307,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-106.6951523,-14.91435623,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.23278618,28.28898811,-38.16767883,27.36882210,-66.42704773,103.7959976,111.3758850,91.56192017,0.05620204,0.43629673,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.44506836,56.74951553,-19.78682518,-13.44687366,-98.56938934,46.41268158,140.2242126,135.6652527,0.30445322,2.36660910,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97418976,-5.37276840,41.96906281,-108.2746658,177.1489410,165.6351013,1.14202607,7.81162024,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545746,175.0000000,52.76133347,-52.87342834,-135.9449158,43.88698196,436.6610107,437.0480347,0.04543002,0.44824284,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276912,-3.82799983,69.11102295,-108.8650284,148.7196198,148.9660797,0.05307864,0.36311409,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184687,-105.0845184,68.84302521,61.18325424,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,55.91744995,-119.8053284,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,30.54279900,-115.6255264,18.16864777,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480026,-10.29216862,8.18063641,-8.92670727,107.2144699,-70.15821075,53.50801468,55.58327484,0.02263217,0.05194186,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,59.21105957,-119.6384430,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-102.3798676,77.58924866,129.1160583,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226134,60.36161804,-118.4570389,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00137877,-3.13199973,83.46443176,-95.80030060,41.43448257,41.60513306,0.00125963,0.00487899,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.25170803,-8.23466206,-7.80474091,4.27047920,24.39375687,-139.1115112,46.51100922,37.82125092,0.01704560,0.09823650,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.00397682,26.04712868,7.39351368,-8.42931557,-128.0724792,49.33912277,110.7065811,112.2370987,0.04315051,0.24868320,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500757,-1.25300002,71.32299042,-104.5612335,36.26752472,36.54563522,0.00229920,0.01325064,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.87147522,34.95137024,7.80430889,-8.70598030,-125.3434677,52.53951645,146.4980469,147.7835236,0.07989804,0.46046507,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.95137024,35.03154373,8.70598030,-9.08275318,-127.4605408,51.48239899,147.7835236,148.4782257,0.08017119,0.31054062,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278366,-24.61585426,7.19321823,-8.65637016,78.63719177,-98.17471313,61.91109467,63.02943420,0.00693154,0.04895403,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.12999988,-8.16133785,-131.6767120,19.86943054,22.69978905,29.43591118,0.00440092,0.03085211,1,
