branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11612415,-7.11475372,2.66018748,-2.72839952,49.39174271,-130.1036377,37.96953964,38.09638596,0.00137044,0.00344973,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70855522,-9.67720795,2.01691723,-2.87564325,40.24869537,-134.5556946,49.31527710,50.45597839,0.03134733,0.07668192,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11664104,-7.11525965,2.65980601,-2.72743845,51.62573624,-127.8735352,38.11846542,38.24478912,0.00138118,0.00347675,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,53.82763290,-52.88470840,-9.66928101,11.05913448,18.32896423,-160.6786499,271.9902649,271.0767212,0.94292313,2.34927607,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-3.04025006,3.05404711,-13.31682682,12.64375782,-74.34770203,104.9019470,67.93372345,64.24884033,0.01379687,0.09063118,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,1.34425974,-1.34355605,0.52849483,-1.54372597,49.94361496,-102.5104828,7.13457775,10.11966038,0.00070366,0.00212630,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46274567,-52.30078888,20.20388222,-19.96857834,49.54352951,-130.2990875,277.6873169,277.9800720,0.16196027,0.40041739,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27106857,-52.11833572,16.09451866,-15.88080978,45.59523392,-134.2390442,270.1502991,270.3898926,0.15273170,0.37891254,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05267525,-12.04670048,5.71795797,-6.00775719,53.86169434,-124.8685913,65.89299774,66.60732269,0.00597414,0.04046481,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,32.10031891,-32.09910202,18.65093613,-18.64971733,58.63883972,-121.3612213,183.3773193,183.3773193,0.00122067,0.00122067,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,46.77861786,-43.96365356,-8.46449757,11.65303040,19.27322769,-156.0984802,235.3680115,231.1914062,2.81496596,7.04833031,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-51.09312057,51.30248642,7.23124123,-6.95155621,-158.5258636,21.20202255,255.4895630,255.6577301,0.20936695,0.52756679,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.69142914,-45.02953339,-8.38041782,9.21056843,15.11195946,-163.0475311,230.0142517,228.5858917,0.66189981,2.34262109,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,13.80719090,-13.68395710,-15.69147682,15.04193497,-20.99794006,160.8061066,104.7567368,101.1334991,0.12323360,0.32414711,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,0.92980164,-0.86374694,-16.90913773,16.33174133,-58.59737396,121.5400925,85.03659821,81.33749390,0.06605468,0.16391812,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,12.88589573,-12.80567360,-24.27790260,24.08626747,-33.52952194,146.9164429,136.6967926,134.7085419,0.08022193,0.26265994,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.28738403,-40.04497528,-11.42434883,11.61128044,11.45916462,-167.6572723,208.2812042,207.3620758,0.24240626,0.85735929,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-3.00975871,3.02340555,-13.24287319,12.56644440,-74.29172516,104.9541931,67.54143524,63.84499359,0.01364684,0.08948005,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-27.74694633,28.81329918,16.13812256,-16.14378548,-164.2207336,13.13860798,164.6231537,169.0130005,1.06635392,1.72313178,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-32.37600327,33.60494232,15.99662590,-15.61780548,-163.8934784,13.82052135,184.7978973,188.3657837,1.22893775,1.99814641,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,1.48360276,-1.48183513,-3.82470751,2.43017483,-40.55539322,149.7269592,20.58740044,14.24315929,0.00176764,0.01182254,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,34.33101654,-34.10454559,-4.69631052,4.62176466,19.38874435,-159.3640747,172.7318573,172.2207184,0.22646825,0.68415654,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,34.33101654,-34.10454559,-4.69631052,4.62176466,19.38874435,-159.3640747,172.7318573,172.2207184,0.22646825,0.68415654,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.44725037,-12.43792057,17.61945915,-17.74687004,83.11431885,-96.59627533,107.9505768,108.7284546,0.00933099,0.06241964,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19539261,-17.07662964,4.34223938,-5.49296474,42.52579880,-132.6832275,88.74767303,90.90345001,0.11876389,0.40071836,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.87669373,-50.71852112,7.37057495,-7.12868404,36.59672928,-143.1430206,257.2471008,257.4139709,0.15816946,0.47739291,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.80958557,47.94715881,1.41326463,-1.23394406,-152.8386230,26.87934875,239.9765930,240.0092621,0.13757405,0.41523105,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.39020920,40.56992340,3.65349269,-3.53990674,-156.0310669,23.36687469,203.5949402,203.7851257,0.17971259,0.54236090,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81160831,-12.79208374,2.32803416,-2.94222116,38.65256500,-138.3286438,65.15972900,65.87010956,0.01952451,0.08901143,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-32.46947098,34.09791183,15.97152328,-15.43108559,-162.6406403,14.39780998,185.6627960,190.2478485,1.62843955,2.64562035,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-44.40351105,47.34238052,11.59724331,-8.16668606,-155.8904572,19.36149979,233.2815399,237.4817963,2.93886948,7.42499161,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-26.91777611,27.65084457,16.31326866,-16.36505508,-165.1573029,12.93267822,161.6011505,164.8605042,0.73306906,1.18427038,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.75498199,-39.63433456,27.57122231,-27.27550888,63.16667557,-116.3441162,239.0771790,240.4918671,0.12064421,0.79650235,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.38857269,-57.31057358,39.85849762,-39.50057602,63.20567703,-116.6889877,345.2845459,345.7243652,0.07799920,0.51392806,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48995781,-30.45403671,10.88605785,-10.92195988,48.07272339,-131.6759338,159.9860382,160.2374420,0.03592050,0.11492698,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84353542,-12.61093807,-0.86566806,-3.42181253,24.56828117,-133.5718994,63.61222076,66.10324860,0.23259886,0.65844029,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80630124,-1.80155861,-3.25382733,-0.26319829,-32.53974533,-142.9119263,18.39070511,8.97489166,0.00474266,0.01480367,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93435764,-2.92529893,-2.90147591,0.18473732,-16.25294113,-154.7539215,20.39231110,14.47136021,0.00905885,0.02367639,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-16.94801521,16.97719002,-3.88742614,3.57531977,-138.3930054,40.31670380,86.16128540,85.73549652,0.02917305,0.08840400,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-6.00370693,6.00719213,-0.40857774,0.01779057,-147.5831451,28.59393311,29.75591660,29.68554878,0.00348495,0.01056056,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.69909668,-48.46154022,-5.84899950,7.68613720,13.58116436,-163.5070190,244.6635437,242.9557648,1.23755527,4.38180208,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-52.00494003,52.00731277,5.41544390,-5.41069937,-165.6517029,14.34835911,255.6350555,255.6350555,0.00237218,0.00474436,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.85339355,-50.07387543,-5.20165539,6.42490959,14.44756985,-163.8330841,249.9184723,249.0563049,0.77952474,2.75840545,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623430,-5.36620855,0.30936080,-0.30931067,23.58731270,-156.4127502,26.27897072,26.27897072,0.00002507,0.00005014,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237265,-5.35234785,0.30862290,-0.30857298,23.58796501,-156.4120941,26.21110916,26.21110916,0.00002494,0.00004988,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.75729465,10.75739861,-1.76834726,1.76855361,-150.3770447,29.62302208,53.29805756,53.29806137,0.00010312,0.00020623,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-29.14144135,29.48207855,2.88646173,-3.39921498,-165.3688812,12.00102901,143.1691132,143.8748779,0.34063715,0.84833980,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02203846,-10.97965717,-1.07520831,-2.27886033,14.71626949,-146.5197449,54.14231110,55.11328888,0.04238103,0.28490174,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.51391983,-47.62705612,-6.78046322,8.07708073,15.52226639,-162.3342896,241.6616364,240.2686462,0.88686329,3.13904023,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23050804,0.00000000,-69.71140289,-159.7112122,1.12695503,0.00000000,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23050806,0.00000000,-69.71141052,-159.7112122,1.12695515,0.00000000,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.78852749,-10.75739670,0.93699813,-1.76855350,24.86401558,-150.3770447,52.74525833,53.29804611,0.03113191,0.07776354,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.64221191,-48.16121292,-6.64438248,8.30251980,12.27678299,-165.4421539,243.9474030,242.4686584,1.48100150,3.65233493,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.21306229,-46.72792435,-6.82053328,9.61054230,12.00978279,-163.9650421,241.9920807,239.1020203,2.48513770,6.26827192,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.15109444,-18.03198242,-5.75580835,4.90053797,2.30615020,-174.3425903,92.74665070,91.16332245,0.11911013,0.29476842,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.06330109,-46.05033875,-8.75888634,9.88963985,13.79638195,-164.4636536,237.5063782,236.0663147,1.01296544,2.60206246,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,58.23555756,-58.05723190,-6.40127277,6.76613379,21.38419914,-158.3922424,293.6341553,293.5043945,0.17832412,0.59472656,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,4.79342842,-4.79324627,1.24400473,-1.31296086,42.20561218,-137.0113068,24.82049370,24.91114616,0.00018179,0.00122318,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,13.73010731,-13.71582031,-0.55209106,-0.07335681,25.35435486,-151.6370239,68.87078857,68.80781555,0.01428765,0.09549174,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87828064,-41.85927963,4.48170900,-4.45862675,34.36364365,-145.4975739,211.4902802,211.5450134,0.01900147,0.12570202,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488250,0.51488334,-0.16388723,0.16388963,-133.9209747,46.07908249,2.71535397,2.71535397,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,-0.40138206,0.40139157,-0.56680691,0.31137621,-97.63401031,65.46888733,3.48134375,2.54614711,0.00000949,0.00006352,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,11.58937836,-11.58375072,-0.62396181,0.26545241,24.97482491,-153.0694427,58.22351456,58.14730072,0.00562728,0.03760937,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.49310517,-2.48841262,-8.71011925,8.52128124,-53.16577530,127.1899719,44.20042038,43.26147079,0.00469282,0.01161403,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83054018,-4.81762314,-0.84576726,-1.02040625,10.97978592,-146.7532196,23.89893150,24.06603050,0.01291693,0.03199646,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327362,-3.36191440,0.73156631,-1.11728871,33.51411057,-140.3285675,16.81018257,17.31322098,0.00135928,0.00324120,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.52048969,6.53764915,-6.63661051,5.95552349,-113.5834808,63.12475204,45.34068298,42.89906693,0.01715952,0.04258809,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836237,-4.16869831,-1.03890276,-0.83650696,6.94807959,-147.4110565,20.98252678,20.76560211,0.00966407,0.02393881,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91104889,-27.91034508,-6.92963696,6.93104792,4.63176250,-175.3683014,139.4180450,139.4180450,0.00070558,0.00141116,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90805054,-27.90805054,-6.94336605,6.95042229,4.59320021,-175.4068604,139.4299316,139.4299316,0.00000000,0.00705698,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-25.93112373,26.33632469,9.67421818,-10.48225498,-179.6667480,-3.12525153,134.2571564,137.4189758,0.40520030,1.00415707,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.12448359,4.12448359,1.46476543,-1.46476543,-178.7594757,1.24058914,21.23155594,21.23155594,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.37663841,-31.36555290,-9.41157532,9.39935970,4.09566021,-175.8278961,158.9035034,158.8398743,0.01108627,0.03344207,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.70737457,-42.83689880,-2.43927431,3.05912352,17.59821510,-159.7503815,212.3485107,211.7266998,0.87047631,2.63135719,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.73212433,-24.71392059,-9.26444149,9.20268154,0.25701132,-179.5049286,128.1131592,127.9144516,0.01820297,0.05532276,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.82309532,-21.80695915,-8.22238064,8.13772488,0.14741223,-179.5453033,113.1255646,112.8982391,0.01613371,0.04881837,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.35099411,-39.88333893,-2.91188669,3.58959985,16.76448631,-157.9647827,201.0848083,199.6196747,1.46765351,4.44314909,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.80672646,-21.79062271,-8.20923901,8.12454605,0.16346097,-179.5289612,113.0288010,112.8016510,0.01610612,0.04878116,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.42361259,-20.41570473,-9.16024113,9.11414337,-3.30268240,176.8616028,108.5840988,108.4449234,0.00790778,0.02415077,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32237321,-1.42729223,19.60242271,-150.2742310,52.41214371,52.88427734,0.06935970,0.18578243,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80319315,-2.07578611,28.02970314,-142.5208435,38.44255066,39.60946274,0.02812095,0.07834518,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.26391983,-38.99129105,-3.19501448,3.28261447,19.68236160,-159.2469025,194.2136688,193.9135132,0.27262640,0.82389510,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.52825165,-75.96347046,-3.50892091,4.83765459,18.36040115,-156.4657898,381.2767639,379.4403992,2.56478572,8.33370972,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,24.01828194,-24.01685524,-13.24814892,13.24620056,-1.70235074,178.3078461,136.7356567,136.7223053,0.00142511,0.00359670,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,51.60148239,-51.42565918,7.40368748,-6.86143732,35.34314728,-143.9717712,259.8644409,260.2951660,0.17582345,1.17010987,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-7.79707193,7.80985069,-4.26309538,2.65478086,-123.6655045,45.95247269,44.53904343,41.11944580,0.01277869,0.08530582,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.57584381,-36.24483871,-4.15819263,4.15504789,19.07951927,-159.3616333,182.4272766,181.8616791,0.33100751,1.00049055,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,18.25249290,-18.12528801,-13.42162037,12.46970654,-9.14201164,173.9551849,112.9366760,108.6742554,0.12720607,0.52941614,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477448,-9.10436153,1.88787436,-1.91552413,40.43275070,-139.3892212,46.66200256,46.69230652,0.00041316,0.00188358,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.29861832,-34.21776581,2.15167832,-2.21870661,32.44599152,-146.8604126,172.7217560,172.8552094,0.08085117,0.34941578,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.33884621,31.38885498,6.34462023,-6.38487911,-162.3074188,17.35682678,160.5192261,160.7102661,0.05000594,0.15114155,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.61942482,-29.58075714,16.42418861,-16.48707008,58.14632034,-121.4368591,170.0259705,170.7151642,0.03866948,0.21905676,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,5.87052488,-5.85284376,26.52656174,-26.63261032,106.6421814,-73.25684357,135.8014526,136.8916473,0.01768089,0.11681533,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.42754745,-21.36639404,23.67078781,-23.83401299,76.58263397,-102.7375870,158.5894318,160.6922607,0.06115471,0.40356559,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,33.76380539,-33.70927429,0.74894714,-0.80627364,30.39173317,-148.8555145,168.8102112,168.8613586,0.05453315,0.38618162,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-33.70933914,33.70934677,-0.80626541,0.80627573,-148.8555145,31.14455032,168.8617401,168.8617401,0.00001035,0.00001035,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96937943,-52.92947388,14.27474213,-21.65018845,44.85676575,-127.8789597,274.7297668,286.7695923,0.03990146,0.11685427,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04851913,-12.04846954,6.02934694,-6.03232145,55.79280472,-124.1945724,67.07790375,67.08533478,0.00004900,0.00035937,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88302612,-35.85002899,15.82978821,-15.83067322,52.53968430,-127.1716080,194.8026276,195.2364655,0.03299629,0.21509717,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45403671,-30.43170929,10.92195988,-10.99381638,48.32413101,-131.3136902,160.2374420,160.6025085,0.02232668,0.14554381,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80155861,-1.80117166,0.26319802,-0.71757734,37.08813477,-129.4691010,8.97489166,9.56091404,0.00038690,0.00120499,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80001986,1.80117166,-1.54290342,0.71757746,-110.5385513,50.53097916,11.70488262,9.56091404,0.00115183,0.00294809,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-9.59675503,9.60051155,-2.08251047,1.93352461,-139.0077667,40.07533264,48.69016647,48.52742386,0.00375653,0.01135537,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,8.54929256,-8.53215408,2.80003977,-3.60197759,46.61656570,-128.3634338,44.43770599,45.91953278,0.01713882,0.05178630,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75316238,-17.73461342,-1.88420868,1.74475276,22.74564552,-156.6621704,88.64703369,88.55339050,0.01855034,0.04587718,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00970650,-17.99073219,1.83192980,-1.97026157,34.62277985,-144.7935486,89.83843994,89.93516541,0.01897570,0.04710197,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24113464,-34.11117935,8.97095394,-8.98881531,43.16320801,-136.2807007,174.8473663,175.2939301,0.12995325,0.33678809,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60961533,-33.48388290,9.02698326,-9.04411507,43.51595688,-135.9283142,171.9031372,172.3529053,0.12572896,0.33190724,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,35.53071213,-35.47521210,-4.79720497,4.79951143,21.22934723,-158.5560913,177.0502014,176.9605865,0.05550109,0.13772914,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,11.92105484,-11.86740875,-4.35756588,3.36722469,8.40290356,-166.6918182,62.69643021,60.97930527,0.05364672,0.13560006,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098793,-10.58015347,7.27421141,-7.28093147,64.92422485,-115.0461502,67.07048035,67.09437561,0.00083310,0.00135582,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39567852,-7.39239740,3.95171976,-4.36447239,55.78350449,-121.6576385,42.02711868,43.09563065,0.00328114,0.02191635,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,62.89947510,-62.74341202,27.07581902,-26.40363503,51.77209091,-127.9693604,338.2640686,338.9145508,0.15606239,1.00712276,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,50.69490051,-50.59853745,20.37428856,-20.07061386,51.10360336,-128.5892181,272.0168152,272.5999146,0.09636586,0.61857194,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,15.99696255,-15.98331356,-2.87235928,2.35631680,53.41125488,-124.6005173,67.40168762,67.02041626,0.01364934,0.05372006,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08934784,-49.58054352,6.13113928,-9.78926849,70.56914520,-99.61380005,209.2750397,215.1197662,0.50880325,5.10812759,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,32.73458099,-32.39194870,-10.53330517,8.61071396,45.75351715,-128.9649048,142.6080170,138.7971497,0.34263125,1.33886266,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,10.33452702,-10.31612873,-4.56684446,2.96798348,39.94515991,-131.8773956,46.87015152,44.49989319,0.01839775,0.07241593,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.72512913,-9.71730614,-3.37598324,2.57452321,45.02942276,-130.4869232,42.67523956,41.66632080,0.00782252,0.03080305,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-32.53111267,32.91824341,-17.62127876,15.80905342,-86.96883392,88.40318298,153.2961731,147.0949707,0.38713014,1.52299547,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,5.27526140,-5.27340364,-3.36623669,2.82727456,31.97741318,-143.6096191,25.93785095,24.79244041,0.00185774,0.00730851,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-29.83495522,29.87400246,7.56751823,-7.90958786,-126.9459915,52.18153381,125.3900604,125.8859863,0.03904817,0.14311647,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.47714710,1.48896658,11.05690765,-12.05082893,164.9809723,-15.66966820,45.28203583,49.46582413,0.01181956,0.04336764,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-27.31381035,27.55326843,0.48168692,-3.40010786,-113.5786514,58.39930725,110.6194382,111.7149353,0.23945822,0.94445133,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,11.57219791,-11.56390953,8.37883377,-8.82469273,103.3381042,-75.13598633,57.85289764,59.00985336,0.00828897,0.03257075,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.46956086,1.47714734,10.29675388,-11.05690765,165.5542145,-15.01909733,42.11730957,45.28203583,0.00758656,0.02783616,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98738670,-25.93126869,14.40536785,-14.68388844,96.43228912,-82.88357544,120.3170853,121.1247864,0.05611737,0.12879172,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4067154,-19.54999924,21.56349945,-102.0255585,77.59474182,478.8156738,478.2494202,0.48671648,2.80123663,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61841202,-35.54000092,10.13425159,-10.53999996,82.89344788,-96.07711792,150.8515167,151.6411133,0.07841466,0.28752041,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-62.85127258,63.31251144,1.87610793,-1.47619915,-116.2757187,62.42285538,253.0252228,253.1777649,0.46124026,1.83397925,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,5.62293959,-5.60737038,-2.32156849,-3.24949098,35.46532059,-91.41516113,24.73975372,26.45270538,0.01556968,0.05980925,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-92.56433105,82.42955780,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-7.94262409,-159.8292694,31.70294189,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,18.78334808,-18.76823425,-4.51662111,4.09969234,44.37921906,-134.2434692,78.56546021,78.13332367,0.01511409,0.05821202,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-30.49193382,30.76589394,12.07527924,-13.94050598,-141.8416443,33.52378082,132.7261047,137.3637848,0.27396142,1.05938697,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.80213547,-58.17819977,21.89012909,-21.48501587,83.16911316,-95.97256470,252.7381439,254.1463165,0.62393647,1.40202188,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,24.70762444,-24.61976242,-11.08224583,9.93955803,37.85277557,-139.2346802,109.2883301,106.9467316,0.08786159,0.33882794,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,7.36324120,-7.31768036,-8.20069122,1.37693286,9.99865246,-131.4564972,44.82531738,30.08455467,0.04556143,0.17554782,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,8.39715195,-8.34787560,-5.56766891,-2.40429211,24.33825493,-104.7329636,40.64359283,35.09903717,0.04927593,0.18980363,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,-1.31249595,1.34397852,-10.73184776,5.59436321,-29.49298286,144.0487061,44.63656616,23.39207840,0.03148259,0.12397013,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,21.49239349,-21.33717537,-9.43940735,6.77030373,42.21078110,-130.1246948,97.20809174,92.41870880,0.15521823,0.60704148,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,3.63890862,-3.63497877,5.27069283,-6.26236296,122.8946152,-52.57568359,25.98215866,29.43913269,0.00392972,0.01546042,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45220184,-21.18134117,1.36101520,-4.15527916,67.38868713,-103.6209641,88.08580780,89.89586639,0.27086151,0.61112845,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,30.57165527,-30.48862267,-10.32154369,9.67124462,42.76576614,-135.5888214,130.3101654,129.0906219,0.08303328,0.32050461,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-17.30018616,17.35845184,3.97167277,-5.90892506,-131.5082550,41.88498306,71.68421173,74.07508850,0.05826447,0.22458306,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-21.05388641,21.14567375,7.17441607,-8.97789001,-138.1334686,36.75796509,89.85473633,92.97105408,0.09178825,0.35380197,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645889,-15.59852409,6.50306034,-6.85632324,90.20325470,-88.57304382,68.75782776,69.38920593,0.01793481,0.04116126,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752323,-9.57499981,2.84932351,-3.13199973,84.26695251,-94.13460541,40.69301605,41.04907608,0.00252382,0.01056285,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806114,-3.03699994,-0.77774876,-0.62000006,48.06140137,-105.9621811,12.66152668,12.51851559,0.00106139,0.00414922,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-20.35056305,20.44707108,6.97070074,-10.01420021,-136.4871674,34.64873505,86.85044098,92.61332703,0.09650671,0.66118926,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-17.29364014,17.31250381,5.23847961,-6.19295073,-134.0270996,42.73790741,72.86439514,74.23557281,0.01886333,0.12922944,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.47630596,-9.46926117,-2.75952291,1.97523665,48.11658096,-127.2626114,40.90925980,40.09384918,0.00704523,0.02771642,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-46.76016617,46.90817261,3.90998578,-4.13281822,-126.3887177,52.64938354,190.0733643,190.3475647,0.14800467,0.56928051,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,-4.76114845,4.79916811,3.89663315,-10.09598637,-160.1406097,-6.18458319,24.63144112,45.28135681,0.03801955,0.14631562,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,31.91595078,-31.77540016,-8.60446072,7.52690792,44.06907272,-133.1895599,132.3388062,130.7450562,0.14055197,0.54397166,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,24.84922791,-24.73653793,-10.50194931,8.95233345,37.22679138,-138.7966461,108.0134811,105.1133499,0.11269069,0.43614152,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97504187,-3.33300018,83.38230896,-94.12021637,30.18146706,30.78634834,0.00017088,0.00658030,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50511360,-29.48479652,3.79781437,-4.22048998,63.88840103,-115.0821991,119.8359528,120.1289749,0.02031387,0.11707207,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,59.15970612,-55.65965652,-18.01469231,19.89343452,30.65240097,-143.9117737,248.8697662,241.1878052,3.50005364,7.93368435,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.56617355,-35.09943390,0.26077703,-2.57712460,48.00849152,-125.2215042,143.1328430,143.8208313,0.46673831,1.86695325,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.56617355,-35.09943390,0.26077703,-2.57712460,48.00849152,-125.2215042,143.1328430,143.8208313,0.46673831,1.86695325,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.25313950,-46.00371170,-1.09141648,0.68403381,46.23666382,-132.0409546,186.1883850,186.0809021,0.24942814,0.97989619,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95373154,-30.72531509,2.99793696,-5.94044018,53.12036514,-118.7326584,125.1500397,127.7606277,0.22841902,1.53781450,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-128.1502533,51.62162781,1027.008545,1027.334229,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,63.41227722,-115.8140411,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,63.41227722,-115.8140411,89.15874481,89.28640747,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,18.62368202,-18.39746094,-12.53608894,7.48793125,23.73885536,-141.9810486,90.74711609,79.38968658,0.22622158,0.91512632,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-44.76478577,45.03827286,6.15818357,-6.67910576,-128.7859344,49.24900055,183.1455383,184.0455475,0.27348846,1.05061936,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,17.42066574,-17.14848328,-11.99308205,4.41215086,23.13931084,-133.4222107,85.49205780,70.72597504,0.27218363,1.10109723,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,66.04533386,-112.3111115,230.6953278,231.6742096,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,3.54040813,-3.52692389,-7.35860014,5.85616541,-6.62224340,178.9436493,33.00873184,27.55823708,0.01348442,0.03038261,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,69.26639557,-110.4774094,200.1632233,200.3217621,0.02674777,0.16634199,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,73.26432037,-106.4387970,152.3988953,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,1.54586935,-1.54484785,-3.57087445,-0.47637671,-8.70738602,-104.8290253,15.69677925,6.50879908,0.00102142,0.00703030,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-28.58974075,29.18945312,24.41908646,-25.65346336,-162.6170502,14.44482327,151.6731262,158.5681763,0.59971422,1.36036086,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999428,24.02735901,-3.53222704,3.09792876,-113.4868393,65.23114777,98.03092194,97.72856903,0.02736555,0.11329336,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,2.46897817,-2.46502542,-3.86855817,2.22293401,0.45300844,-164.0107727,18.49809647,13.36403561,0.00395263,0.00890268,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10823250,-27.92041588,0.69167799,-2.68420124,50.22060013,-124.2233734,113.7171402,114.3851089,0.18781525,0.73492926,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.90456104,-11.90197754,-10.85829449,10.80055809,15.51647949,-164.3161926,64.95395660,64.78153992,0.00258287,0.00581964,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19628334,-23.12514496,-12.64126301,11.79849625,21.99018669,-155.8422394,107.9545975,105.8213654,0.07113890,0.27737644,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31531525,-19.30406761,1.46644008,-1.92985129,54.66645813,-123.7118683,79.08269501,79.27978516,0.01124592,0.08738869,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,14.77448082,-14.72027779,-5.61928988,3.09322381,39.34208298,-130.8605957,63.17871094,60.08041000,0.05420346,0.21929429,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510853,-0.43000001,-1.08226466,-109.3037109,62.33471680,44.49907684,44.69433212,0.01710865,0.07015338,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.65503311,-54.90528870,-9.03263092,9.86433315,51.98896408,-122.1411896,233.1887970,229.1780396,1.74974430,6.71868610,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,44.08018112,-43.78639221,-8.78206825,8.36430836,56.77655029,-121.2815552,184.6529541,183.4357147,0.29378676,1.12805688,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.75542927,4.77462435,-3.97437477,-2.97841525,-78.11479950,29.55252838,24.88064384,22.48021698,0.01919514,0.04325220,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.04172230,10.04859924,5.39305449,-5.81616259,-146.7302551,31.36168861,45.53342056,46.38719177,0.00687720,0.01556418,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,2.12136960,-2.11718631,5.18169498,-5.94199085,129.7338715,-47.61886597,22.47816086,25.36757278,0.00418341,0.00944534,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.42510462,3.44455528,10.00532818,-10.98641682,170.8901825,-10.76619816,42.52927399,46.45235062,0.01945084,0.04376438,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229069,-5.53040266,-4.06333780,2.53506517,25.74555588,-142.3378601,27.63705826,24.44335365,0.01188779,0.03163686,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.42901802,16.47518921,18.09589958,-18.47711563,-166.4715729,12.76940727,99.15063477,100.6214600,0.04617151,0.10602345,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.58832550,-64.87853241,-1.41486657,1.78767300,59.81172943,-116.9260788,266.6528015,266.2822876,0.70979530,4.09066248,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.08240891,11.16191864,14.48794937,-15.68126106,-170.7601471,6.73587084,73.59204102,78.08375549,0.07950958,0.18628897,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,51.97693253,-51.48278427,15.70943928,-15.80538177,75.97400665,-102.0062027,217.3882599,219.7368164,0.49414653,1.89741349,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,88.21955109,-86.70882416,12.08980274,-7.71194553,66.96049500,-111.0400772,356.4913025,357.9060364,1.51072371,7.47333765,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-23.47481918,23.67393875,-0.39754882,-2.98527002,-118.1026459,51.85997391,95.79588318,96.71302795,0.19911957,0.76513529,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,22.62544250,-22.39023399,-8.67705631,4.68470764,39.94492722,-128.6146545,98.87261963,93.20949554,0.23520704,0.90311116,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,63.92182541,-63.67489624,1.48394537,-1.19869494,65.20731354,-114.1975861,262.8820190,262.9394836,0.24692826,0.94827467,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,22.39343452,-22.15429878,-19.08360291,16.20353508,28.26849937,-145.1781158,122.6507568,112.0313721,0.23913616,1.26647770,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,41.95320511,-41.69843674,-12.44729614,12.02960205,50.84839249,-127.3863907,182.5550995,180.9166718,0.25477037,0.98133767,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.48711824,-2.46745968,-11.11628437,10.18614101,-6.53483915,174.6248016,47.16422653,43.23736191,0.01965849,0.04539897,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.91524887,-20.85712051,-2.62061024,1.97628379,63.33075714,-114.5591507,87.09660339,86.74444580,0.05812945,0.13425444,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.98739433,-27.79751968,-5.05030870,4.06505966,59.30425262,-117.8474121,117.0260544,116.0797653,0.18987222,0.43848306,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-43.80458450,44.56933212,10.88424778,-12.10491085,-122.9504242,51.99810028,184.2317810,188.5067749,0.76474857,2.93981266,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.27754021,3.31210375,-8.98114109,5.85578203,-39.04097366,131.5104675,39.44100571,27.45961761,0.03456339,0.07954288,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-100.8158646,71.92397308,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,56.69828796,-54.33300781,-11.38787937,12.04001045,50.06731415,-125.3017654,231.0508575,227.1482697,2.36527801,5.34366512,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.62393188,31.68056107,6.40481567,-6.82523823,-130.0252533,48.84863663,128.9124603,129.4430695,0.05662795,0.22889513,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.62393188,31.68056107,6.40481567,-6.82523823,-130.0252533,48.84863663,128.9124603,129.4430695,0.05662795,0.22889513,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,32.06967545,-32.04402161,-0.02292057,-0.18381025,61.20552444,-118.2473068,128.0246124,128.0276947,0.02565809,0.09944852,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.48093796,-42.53822327,-3.55207205,1.09396207,56.33630753,-115.5745697,174.2518616,172.9436035,0.94271517,3.63470984,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.74800110,-18.66132927,-2.74372816,0.24052626,57.57264709,-113.8057175,77.00843048,76.09376526,0.08667179,0.33285299,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88148880,-26.70068169,-4.50668430,2.38354349,57.41564941,-116.6588364,111.1329498,109.6673889,0.18080620,0.69436538,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54112005,-103.6687393,75.39744568,73.75244141,73.43101501,0.01262433,0.03505376,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,54.09864044,-53.45591354,-1.80267835,1.91616011,62.81548691,-114.6792450,223.4796448,223.1430664,0.64272910,2.46825933,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29852057,6.18700552,-105.7122803,73.97823334,110.0626450,109.9215851,0.01389098,0.03857084,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,12.56680965,-12.41775322,-12.36258602,5.22352886,17.15053177,-139.0556030,71.44901276,53.85665512,0.14905682,0.57453054,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,2.92775011,-2.92321777,-5.66523838,1.73573959,0.85632497,-146.8978271,25.64632034,13.61018658,0.00453237,0.03104725,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-16.10717773,16.13835526,5.15737438,-6.96532726,-134.2278748,39.48017502,68.01724243,70.87919617,0.03117885,0.21361126,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,-2.56208634,2.62723494,9.22975063,-14.30970764,169.2726898,-16.39356232,38.29368591,59.28261566,0.06514861,0.25050870,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-1.06278205,1.06318450,-2.68473911,0.08241385,-47.79357910,68.19100952,11.55943012,4.26311970,0.00040241,0.00275662,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55287361,-20.53800011,-9.19409847,-5.76358128,39.65769958,-100.1738205,90.01222229,85.29110718,0.01487412,0.14029950,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,19.67996788,-19.51040840,-6.54978371,1.90809941,43.41735458,-121.8272476,82.80477905,78.37029266,0.16955896,0.65531468,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79602790,-2.79218864,-0.95289743,-2.04718590,42.27965164,-82.49057770,11.80305290,13.86089802,0.00383913,0.00897525,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,21.94050980,-21.86702347,-7.99943638,6.54978323,41.06727600,-134.8489227,93.31264496,91.13103485,0.07348653,0.28401259,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,32.10615158,-32.06967545,-12.98205662,12.74906254,38.99073029,-140.4335175,138.3264313,137.7701569,0.03647416,0.14132379,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15528309,-2.75511527,1.72684789,-49.90374374,119.0422363,12.05622959,8.37801456,0.00053499,0.00209620,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,-9.63508320,10.31194782,65.13152313,-78.58520508,160.1285858,-21.80673790,157.4033966,200.8367310,0.67686474,4.38423824,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-189.6436615,190.3286285,28.04763985,-26.23411369,-126.6992569,52.41979599,458.3095398,459.3174744,0.68495524,4.79468679,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,61.53189468,-60.78047180,-41.44741440,-2.70068645,27.74974251,-111.8387680,177.3632812,144.0677948,0.75142562,4.35541964,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,61.53189468,-60.78047180,-41.44741440,-2.70068645,27.74974251,-111.8387680,177.3632812,144.0677948,0.75142562,4.35541964,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,12.54403114,-12.49770641,-26.81981277,15.10782719,-3.67337775,-168.6877136,71.46559906,46.87440491,0.04632580,0.30043238,1,
